datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1280613600000,2010,8,2009,11,31,1.11,0.493,0.619,37272.3,67.57,67.57,50.1,2,1,1.4516129032258065,415,345.9,500.7,231,161.9,184,184,184,0,0,0,0.449,0.367,0.532,231,161.9,316.7,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.142,0.118,0.172,0.02,0.00952,0.0485,0.00082,0.00038,0.002,0.333,0.263,0.414,0.014,0.011,0.017,24.21,23.77,24.58,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,38,26.09,52.5,36.84,25.31,48.2,0,0,0,0,0,0,0.278,0,0.491,0.44,0.56,0.44,33.6
1283292000000,2010,9,2009,12,30,0.737,0.323,0.414,25748.1,45.8,45.8,35.76,1,1,1,284.5,240.4,341.3,159.8,122.4,124.7,118,138,0,0,0,0.44,0.397,0.491,159.8,122.4,203.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0964,0.128,0.00933,0.00615,0.013,0.00037,0.00024,0.00052,0.278,0.21,0.358,0.011,0.0083,0.014,24.88,24.54,25.15,0.942,0.927,0.955,0.973,0.97,0.98,0.917,0.899,0.936,36.72,27.99,46.74,35.76,27.15,45.8,0,0,0,0,0,0,0.199,0,0.323,0.44,0.56,0.44,34.9
1285884000000,2010,10,2010,1,31,0.576,0.26,0.316,16222.4,31.51,31.51,21.8,1,1,1,215.1,196.9,237.9,118.1,99.93,97,97,97,0,0,0,0.452,0.408,0.493,118.1,99.93,140.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0867,0.101,0.00579,0.00424,0.00773,0.00023,0.00017,0.0003,0.201,0.168,0.242,0.0079,0.0066,0.0095,25.31,25.13,25.43,0.746,0,0.935,0.782,0,0.97,0.724,0,0.907,22.48,0,32.49,21.8,0,31.51,0,6,0,0,0.194,0,0.121,0.194,0.26,0.45,0.55,0.45,28.2
1288562400000,2010,11,2010,2,30,0.542,0.196,0.346,20459.8,34.84,34.84,28.42,1,1,1,209.2,195.6,221.5,133.6,102.6,75.67,67,93,0,0,0,0.363,0.302,0.476,133.6,102.6,154.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0961,0.0873,0.102,0.0071,0.00447,0.00889,0.00028,0.00017,0.00035,0.226,0.173,0.262,0.0088,0.0067,0.01,25.32,25.21,25.42,0.87,0,0.94,0.905,0,0.97,0.844,0,0.912,29.3,0,35.92,28.42,0,34.84,0,2,0,0,0.0667,0,0.158,0.0667,0.196,0.36,0.64,0.36,37.7
1291154400000,2010,12,2010,3,31,0.698,0.158,0.54,33823.5,56.99,56.99,45.46,2,1,1.1612903225806452,260.5,224,319.2,201.5,165,59,59,59,0,0,0,0.228,0.185,0.263,201.5,165,260.2,990,990,990,964.7,964.5,965,25.3,25,25.5,0.118,0.105,0.139,0.013,0.00978,0.0218,0.00052,0.00038,0.00087,0.319,0.239,0.383,0.013,0.0095,0.015,24.95,24.73,25.18,0.948,0.922,0.959,0.978,0.97,0.98,0.927,0.895,0.94,42.25,25.68,51.79,41.16,24.91,48.2,0,0,0,0,0,0,0.253,0,0.158,0.23,0.77,0.23,48.5
1293832800000,2011,1,2010,4,31,1.36,0.213,1.14,67227.7,140.6,140.6,90.36,3,2,2.3225806451612905,505.9,327.6,782.5,426.5,254.6,79.39,73,91,0,0,0,0.164,0.116,0.223,426.5,254.6,691.5,990,990,990,965.9,965,967,24.1,23,25,0.208,0.139,0.344,0.105,0.0192,0.263,0.0044,0.00077,0.011,0.502,0.272,0.86,0.021,0.011,0.037,23.64,22.11,24.69,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,39.89,28.68,51.98,38.72,27.82,48.2,0,0,0,0,0,0,0.502,0,0.22,0.16,0.84,0.16,49.4
1296511200000,2011,2,2010,5,28,3.45,0.343,2.52,121000,192.8,192.8,180.1,4,3,3.9285714285714284,1427,812.4,1712,1286,707.4,141.6,105,162,246,0,450,0.1,0.0757,0.129,1040,707.4,1100,990,990,990,969.2,967.1,970.2,20.8,19.8,22.9,0.791,0.355,0.916,0.577,0.274,0.648,0.028,0.012,0.033,1.66,0.89,1.86,0.081,0.039,0.094,19.1,17.97,21.96,0.953,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.94,40.03,50.77,45.87,39.07,48.2,0,0,0,0,0,0,1,0,0.93,0.099,0.73,0.27,35.1
1298930400000,2011,3,2010,6,31,4.76,0.539,2.95,132740,181.3,181.3,178.4,4,4,4,1776,1692,2010,1574,1453,201.1,183,239,474.4,353,727,0.114,0.091,0.141,1100,1100,1100,990,990,990,970.4,970.1,971.1,19.6,18.9,19.9,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.099,17.75,17,18.02,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.51,43.47,46.25,44.6,42.6,45.32,0,0,0,0,0,0,0.991,0,1.81,0.11,0.62,0.38,27.9
1301608800000,2011,4,2010,7,30,6.43,0.562,2.85,113649,169.2,169.2,157.8,4,4,4,2482,2057,2681,2265,1840,217,217,217,1165,740,1364,0.088,0.0809,0.106,1100,1100,1100,990,990,990,972.3,971.2,972.7,17.7,17.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.38,16.89,0.944,0.943,0.948,0.977,0.974,0.98,0.922,0.918,0.929,40.4,39.1,43.16,39.46,38.09,42.3,0,0,0,0,0,0,0.877,0,3.58,0.087,0.44,0.56,17.7
1304200800000,2011,5,2010,8,31,4.43,0.659,2.9,134003,192.8,192.8,180.1,4,4,4,1653,1110,2284,1407,918.1,246.2,192,276,325.8,0,908,0.151,0.121,0.184,1081,918.1,1100,990,990,990,970,968.2,971.8,20,18.2,21.8,0.856,0.557,0.926,0.614,0.383,0.648,0.031,0.018,0.036,1.77,1.19,1.87,0.089,0.055,0.1,18.28,16.34,20.56,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,45.98,41.69,49.89,45.03,40.84,48.2,0,0,0,0,0,0,1,0,1.53,0.15,0.65,0.35,30.2
1306879200000,2011,6,2010,9,30,2.19,0.417,1.77,97708.5,174.4,174.4,135.7,4,3,3.2,844.7,678.2,1081,683.7,517.2,161,161,161,0,0,0,0.194,0.149,0.237,683.7,517.2,919.8,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.363,0.257,0.555,0.253,0.146,0.384,0.011,0.0063,0.018,0.847,0.579,1.19,0.037,0.025,0.055,21.88,20.65,22.81,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.66,36.56,52.19,42.49,35.46,48.2,0,0,0,0,0,0,0.754,0,0.42,0.19,0.81,0.19,44.6
1309471200000,2011,7,2010,10,31,1.46,0.498,0.958,56454.9,96.4,96.4,75.88,2,2,2,543.8,443.8,667.5,357.8,257.8,186,186,186,0,0,0,0.347,0.279,0.419,357.8,257.8,481.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.151,0.239,0.0679,0.0207,0.126,0.0029,0.00085,0.0054,0.439,0.288,0.633,0.018,0.012,0.027,23.52,22.8,24.11,0.947,0.932,0.958,0.975,0.97,0.98,0.923,0.904,0.939,39.03,28.41,51.48,37.94,27.55,48.2,0,0,0,0,0,0,0.422,0,0.502,0.34,0.66,0.34,38.7
1312149600000,2011,8,2010,11,31,0.975,0.415,0.56,34097.8,60.72,60.72,45.83,2,1,1.3225806451612903,363.9,305.8,437.6,208.9,150.8,155,155,155,0,0,0,0.431,0.354,0.507,208.9,150.8,282.6,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.131,0.11,0.157,0.0148,0.00856,0.0324,0.0006,0.00034,0.0013,0.314,0.254,0.402,0.013,0.01,0.016,24.47,24.11,24.81,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.04,25.71,51.89,36.94,24.94,48.2,0,0,0,0,0,0,0.255,0,0.415,0.43,0.57,0.43,35
1314828000000,2011,9,2010,12,30,0.651,0.306,0.345,21301.8,41.53,41.53,29.59,1,1,1,251,213.3,301.7,133,95.34,118,118,118,0,0,0,0.475,0.391,0.553,133,95.34,183.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0868,0.118,0.00705,0.00385,0.0114,0.00028,0.00015,0.00045,0.229,0.162,0.32,0.0091,0.0063,0.013,25.09,24.77,25.36,0.93,0.912,0.95,0.971,0.967,0.98,0.903,0.883,0.931,30.46,21.71,42.38,29.59,20.99,41.53,0,0,0,0,0,0,0.164,0,0.306,0.47,0.53,0.47,32.7
1317420000000,2011,10,2011,1,31,0.526,0.216,0.309,13962.3,32.49,32.49,18.77,1,1,1,196.2,175.9,217.4,115.5,92.27,80.74,73,97,0,0,0,0.413,0.336,0.512,115.5,92.27,144.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.084,0.0999,0.00556,0.00359,0.00803,0.00022,0.00014,0.00031,0.194,0.155,0.245,0.0076,0.006,0.0096,25.37,25.25,25.43,0.627,0,0.936,0.657,0,0.97,0.608,0,0.908,19.35,0,33.49,18.77,0,32.49,0,10,0,0,0.323,0,0.104,0.323,0.217,0.41,0.59,0.41,26.5
1320098400000,2011,11,2011,2,30,0.488,0.159,0.329,20488.5,37.26,37.26,28.46,1,1,1,188.4,175.1,214.2,127.1,108.1,61.33,50,67,0,0,0,0.328,0.233,0.383,127.1,108.1,164.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.086,0.104,0.00655,0.00494,0.0097,0.00026,0.00019,0.00038,0.213,0.179,0.278,0.0083,0.007,0.011,25.35,25.24,25.37,0.927,0.916,0.943,0.97,0.97,0.972,0.899,0.889,0.917,29.33,24.64,38.32,28.46,23.9,37.26,0,0,0,0,0,0,0.158,0,0.159,0.33,0.67,0.33,42
1322690400000,2011,12,2011,3,31,0.661,0.158,0.503,31868.3,47.59,47.59,42.83,1,1,1,246.9,213.9,267.2,187.9,154.9,59,59,59,0,0,0,0.24,0.221,0.276,187.9,154.9,208.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.113,0.102,0.121,0.0117,0.00891,0.0134,0.00046,0.00035,0.00053,0.321,0.262,0.358,0.013,0.01,0.014,25.01,24.87,25.25,0.95,0.94,0.956,0.978,0.97,0.98,0.929,0.912,0.937,43.8,36.06,48.56,42.83,34.98,47.59,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,48.2
1325368800000,2012,1,2011,4,31,0.817,0.196,0.622,38326.8,69.11,69.11,51.51,2,1,1.4838709677419355,305.1,267.2,390.3,232.1,194.2,73,73,73,0,0,0,0.242,0.187,0.273,232.1,194.2,317.3,990,990,990,964.9,964.8,965.4,25.1,24.6,25.2,0.131,0.117,0.161,0.0187,0.0123,0.0487,0.00075,0.00049,0.002,0.32,0.24,0.387,0.013,0.0096,0.015,24.74,24.28,24.9,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.76,25.58,51.97,37.67,24.81,48.2,0,0,0,0,0,0,0.286,0,0.195,0.24,0.76,0.24,46.9
1328047200000,2012,2,2011,5,29,1.31,0.213,1.1,63654.2,101.9,101.9,91.46,3,2,2.0344827586206895,522.8,402.6,571.5,437.8,317.6,85,85,85,0,0,0,0.164,0.149,0.211,437.8,317.6,486.5,990,990,990,966,965.4,966.2,24,23.8,24.6,0.206,0.162,0.226,0.106,0.0489,0.129,0.0044,0.002,0.0054,0.546,0.368,0.619,0.023,0.015,0.026,23.5,23.23,24.22,0.954,0.943,0.958,0.978,0.97,0.98,0.934,0.915,0.939,47.48,35.03,52.52,45.14,33.98,48.2,0,0,0,0,0,0,0.508,0,0.21,0.16,0.84,0.16,48.6
1330552800000,2012,3,2011,6,31,1.96,0.287,1.67,94074.2,144.6,144.6,126.4,3,2,2.903225806451613,730.1,576.7,874.4,623.1,469.7,107,107,107,0,0,0,0.149,0.122,0.186,623.1,469.7,767.4,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.31,0.222,0.403,0.218,0.121,0.31,0.0094,0.0051,0.014,0.761,0.529,0.998,0.033,0.022,0.044,22.42,21.6,23.2,0.954,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,45.13,35.19,52.33,43.7,34.14,48.2,0,0,0,0,0,0,0.702,0,0.29,0.15,0.85,0.15,48
1333231200000,2012,4,2011,7,30,2.57,0.324,2.25,119398,182.3,182.3,165.8,4,3,3.8333333333333335,991.9,885,1091,866.9,760,125,125,125,0,0,0,0.127,0.115,0.141,866.9,760,966.4,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.502,0.404,0.593,0.359,0.307,0.407,0.016,0.014,0.019,1.11,0.963,1.27,0.05,0.043,0.058,21.05,20.54,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.83,39.67,52.28,43.47,38.7,48.2,0,0,0,0,0,0,0.921,0,0.32,0.13,0.88,0.12,46.5
1335823200000,2012,5,2011,8,31,1.81,0.394,1.41,81065.5,144.6,144.6,109,3,2,2.5806451612903225,674.5,504.3,885,527.5,357.3,147,147,147,0,0,0,0.224,0.166,0.292,527.5,357.3,738,990,990,990,966.6,965.9,967.4,23.4,22.6,24.1,0.263,0.182,0.385,0.161,0.0676,0.294,0.0069,0.0028,0.013,0.643,0.434,0.953,0.028,0.018,0.042,22.77,21.61,23.7,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.56,34.92,51.52,42.47,33.87,48.2,0,0,0,0,0,0,0.605,0,0.4,0.22,0.78,0.22,44.8
1338501600000,2012,6,2011,9,30,1.06,0.308,0.747,44904.1,81.7,81.7,62.37,2,1,1.9,407.4,337.5,495.8,288.4,218.5,119,119,119,0,0,0,0.296,0.24,0.353,288.4,218.5,376.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.157,0.132,0.188,0.0369,0.0143,0.0768,0.0015,0.00057,0.0032,0.346,0.25,0.462,0.014,0.01,0.019,24.23,23.71,24.6,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.74,25.7,52.16,33.59,24.93,48.2,0,0,0,0,0,0,0.346,0,0.313,0.29,0.7,0.3,42.4
1341093600000,2012,7,2011,10,31,0.769,0.289,0.48,29876.2,48.2,48.2,40.16,1,1,1,287.1,249.2,333.9,179.1,141.2,108,108,108,0,0,0,0.379,0.323,0.433,179.1,141.2,225.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.103,0.133,0.011,0.00775,0.015,0.00044,0.00031,0.0006,0.312,0.244,0.396,0.012,0.0096,0.016,24.83,24.53,25.06,0.948,0.935,0.959,0.976,0.97,0.98,0.925,0.907,0.94,41.35,32.45,52.13,40.16,31.48,48.2,0,0,0,0,0,0,0.223,0,0.289,0.38,0.62,0.38,38.9
1343772000000,2012,8,2011,11,31,0.563,0.249,0.313,13140.3,34.32,34.32,17.66,1,1,1,210,182.7,246.2,117,89.71,93,93,93,0,0,0,0.446,0.378,0.509,117,89.71,153.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0931,0.0834,0.106,0.0057,0.00338,0.00877,0.00022,0.00013,0.00035,0.199,0.15,0.264,0.0078,0.0059,0.01,25.31,25.06,25.42,0.569,0,0.94,0.595,0,0.97,0.552,0,0.912,18.21,0,35.38,17.66,0,34.32,0,12,0,0,0.387,0,0.0981,0.387,0.25,0.44,0.56,0.44,23.3
1346450400000,2012,9,2011,12,30,0.391,0.187,0.204,11206.7,23.95,23.95,15.56,1,1,1,150.8,130.8,180.3,78.82,58.76,72,72,72,0,0,0,0.482,0.399,0.551,78.82,58.76,108.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0775,0.0708,0.0879,0.00245,0.000745,0.00495,0.000096,0.000029,0.00019,0.129,0.0934,0.181,0.005,0.0037,0.0071,25.38,25.37,25.41,0.793,0,0.94,0.834,0,0.97,0.764,0,0.902,16.16,0,24.69,15.56,0,23.95,0,4,0,0,0.133,0,0.0865,0.133,0.187,0.48,0.52,0.48,28.7
1349042400000,2012,10,2012,1,31,0.34,0.139,0.201,12441.9,17.71,17.71,16.72,1,1,1,126.9,121.7,131.3,74.91,69.74,52,52,52,0,0,0,0.41,0.396,0.427,74.91,69.74,79.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0741,0.00212,0.00168,0.00249,0.000083,0.000066,0.000098,0.118,0.109,0.126,0.0046,0.0043,0.0049,25.38,25.37,25.39,0.934,0.912,0.94,0.96,0.96,0.96,0.897,0.875,0.903,17.42,15.84,18.44,16.72,15.2,17.71,0,0,0,0,0,0,0.0929,0,0.139,0.41,0.59,0.41,36.6
1351720800000,2012,11,2012,2,30,0.353,0.13,0.223,13779.6,25,25,19.14,1,1,1,136.2,124.2,162.8,86.16,74.2,50,50,50,0,0,0,0.369,0.307,0.403,86.16,74.2,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.072,0.0856,0.00307,0.00206,0.00533,0.00012,0.000081,0.00021,0.138,0.117,0.186,0.0054,0.0046,0.0073,25.36,25.34,25.38,0.928,0.912,0.939,0.963,0.96,0.97,0.893,0.883,0.901,19.87,17.29,25.77,19.14,16.6,25,0,0,0,0,0,0,0.106,0,0.13,0.37,0.63,0.37,39
1354312800000,2012,12,2012,3,31,0.505,0.158,0.347,21621.6,37.58,37.58,29.06,1,1,1,188.6,166.8,224.8,129.6,107.8,59,59,59,0,0,0,0.315,0.262,0.354,129.6,107.8,165.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0929,0.0852,0.106,0.00677,0.00492,0.00984,0.00026,0.00019,0.00039,0.217,0.178,0.282,0.0085,0.007,0.011,25.34,25.17,25.36,0.929,0.916,0.944,0.97,0.97,0.973,0.901,0.889,0.918,29.96,24.57,38.63,29.06,23.84,37.58,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.8
1356991200000,2013,1,2012,4,31,0.961,0.196,0.765,46237.7,110.2,110.2,62.15,3,1,1.6451612903225807,358.6,227.8,600.3,285.6,154.8,73,73,73,0,0,0,0.223,0.122,0.32,285.6,154.8,527.3,990,990,990,965.2,964.6,966.3,24.8,23.7,25.4,0.151,0.104,0.248,0.045,0.00891,0.153,0.0019,0.00035,0.0065,0.375,0.247,0.617,0.015,0.0098,0.026,24.44,23.12,25.17,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.88,26.24,52.63,38.62,25.45,48.2,0,0,0,0,0,0,0.345,0,0.196,0.2,0.8,0.2,48.1
1359669600000,2013,2,2012,5,28,1.93,0.237,1.7,94053,156.3,156.3,140,4,3,3.0714285714285716,798.6,623,900.2,700.7,538,97.86,85,105,0,0,0,0.123,0.108,0.136,700.7,538,795.2,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.353,0.256,0.426,0.268,0.16,0.324,0.012,0.0068,0.014,0.873,0.6,1.01,0.038,0.025,0.045,22.03,21.54,23.01,0.956,0.95,0.957,0.979,0.973,0.98,0.936,0.924,0.938,47.23,38.43,52.18,45.73,37.38,48.2,0,0,0,0,0,0,0.778,0,0.23,0.12,0.88,0.12,48.7
1362088800000,2013,3,2012,6,31,3.34,0.346,2.61,131001,192.8,192.8,176.1,4,4,4,1247,911.3,1936,1118,782.3,129,129,129,143.5,0,707,0.109,0.0666,0.142,974.2,782.3,1100,990,990,990,968.7,967.5,970.9,21.3,19.1,22.5,0.668,0.422,0.926,0.484,0.318,0.648,0.023,0.014,0.034,1.42,0.947,1.87,0.067,0.042,0.098,19.91,17.23,21.51,0.953,0.949,0.956,0.979,0.975,0.98,0.934,0.928,0.936,45,39.29,50.34,44.02,38.29,48.2,0,0,0,0,0,0,0.978,0,0.73,0.1,0.78,0.22,39.2
1364767200000,2013,4,2012,7,30,4.84,0.384,2.85,126331,189.3,189.3,175.5,4,4,4,1868,1462,2111,1720,1314,148,148,148,619.5,214,863,0.0803,0.0701,0.101,1100,1100,1100,990,990,990,970.6,969.4,971.4,19.4,18.6,20.6,0.922,0.885,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.83,1.87,0.097,0.089,0.1,17.48,16.76,18.81,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.76,42.81,48.3,43.86,41.96,47.33,0,0,0,0,0,0,0.975,0,1.99,0.079,0.59,0.41,26.1
1367359200000,2013,5,2012,8,31,2.66,0.433,2.19,116423,192.8,192.8,156.5,4,3,3.5161290322580645,991.9,738.1,1434,830.3,591.1,161.5,147,192,11.39,0,142,0.166,0.134,0.199,819,591.1,1100,990,990,990,967.8,966.9,969.3,22.2,20.7,23.1,0.488,0.296,0.855,0.357,0.196,0.648,0.016,0.0085,0.031,1.1,0.7,1.8,0.05,0.03,0.087,21.11,18.93,22.45,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.64,39.35,51.39,44.56,38.35,48.2,0,0,0,0,0,0,0.869,0,0.47,0.16,0.82,0.18,43.8
1370037600000,2013,6,2012,9,30,1.52,0.308,1.21,70746,125,125,98.26,3,2,2.4,585.9,473.9,725.2,466.9,354.9,119,119,119,0,0,0,0.206,0.164,0.251,466.9,354.9,606.2,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.228,0.18,0.302,0.123,0.0665,0.206,0.0052,0.0027,0.0089,0.56,0.429,0.724,0.024,0.018,0.031,23.22,22.48,23.84,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.77,35.06,52.04,41.59,34.01,48.2,0,0,0,0,0,0,0.546,0,0.31,0.2,0.8,0.2,46.5
1372629600000,2013,7,2012,10,31,1.05,0.362,0.686,41417.9,71.53,71.53,55.67,2,1,1.6774193548387097,391.2,328.7,467.6,256.2,193.7,135,135,135,0,0,0,0.349,0.289,0.411,256.2,193.7,332.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.147,0.125,0.174,0.0256,0.0122,0.056,0.001,0.00049,0.0023,0.333,0.252,0.401,0.014,0.01,0.016,24.32,23.9,24.62,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.939,36.5,25.7,52.12,35.36,24.93,48.2,0,0,0,0,0,0,0.309,0,0.364,0.34,0.65,0.35,39.4
1375308000000,2013,8,2012,11,31,0.733,0.268,0.465,29142.6,47.54,47.54,39.17,1,1,1,273.7,233.8,325.2,173.6,140.8,100.1,93,115,0,0,0,0.366,0.325,0.398,173.6,140.8,210.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.101,0.128,0.0105,0.00772,0.0136,0.00042,0.0003,0.00055,0.301,0.242,0.368,0.012,0.0095,0.015,24.91,24.61,25.16,0.946,0.935,0.957,0.976,0.97,0.98,0.923,0.907,0.937,40.13,32.49,48.51,39.17,31.52,47.54,0,0,0,0,0,0,0.218,0,0.268,0.37,0.63,0.37,39.8
1377986400000,2013,9,2012,12,30,0.501,0.187,0.314,19469.3,35.77,35.77,27.04,1,1,1,193.2,167.1,230.8,121.2,95.13,72,72,72,0,0,0,0.376,0.312,0.431,121.2,95.13,158.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0924,0.0832,0.106,0.00605,0.00384,0.00925,0.00024,0.00015,0.00036,0.205,0.158,0.272,0.008,0.0062,0.011,25.34,25.14,25.38,0.925,0.911,0.942,0.97,0.967,0.97,0.897,0.883,0.913,27.89,21.69,36.88,27.04,20.97,35.77,0,0,0,0,0,0,0.15,0,0.187,0.37,0.63,0.37,38.9
1380578400000,2013,10,2013,1,31,0.411,0.139,0.272,16624.4,25.12,25.12,22.34,1,1,1,153.5,145.8,165.2,101.5,93.8,52,52,52,0,0,0,0.339,0.315,0.357,101.5,93.8,113.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0792,0.0861,0.00438,0.00372,0.00537,0.00017,0.00015,0.00021,0.166,0.152,0.187,0.0065,0.006,0.0073,25.34,25.34,25.35,0.914,0.911,0.92,0.969,0.966,0.97,0.886,0.883,0.893,23.07,21.39,25.89,22.34,20.66,25.12,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.4
1383256800000,2013,11,2013,2,30,0.424,0.13,0.294,18151.3,28.44,28.44,25.21,1,1,1,163.6,148.5,177,113.6,98.53,50,50,50,0,0,0,0.306,0.283,0.337,113.6,98.53,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0805,0.0906,0.0054,0.00413,0.00654,0.00021,0.00016,0.00026,0.187,0.16,0.211,0.0073,0.0063,0.0083,25.34,25.34,25.34,0.921,0.912,0.929,0.97,0.968,0.97,0.893,0.883,0.901,25.99,22.34,29.32,25.21,21.63,28.44,0,0,0,0,0,0,0.14,0,0.13,0.31,0.69,0.31,42.8
1385848800000,2013,12,2013,3,31,0.567,0.158,0.409,25716.3,44.46,44.46,34.56,1,1,1,211.8,174.2,253.5,152.8,115.2,59,59,59,0,0,0,0.282,0.233,0.339,152.8,115.2,194.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0878,0.116,0.00874,0.00555,0.0123,0.00034,0.00022,0.00049,0.259,0.191,0.333,0.01,0.0075,0.013,25.23,24.95,25.36,0.939,0.922,0.953,0.973,0.97,0.98,0.913,0.894,0.934,35.52,26.41,45.36,34.56,25.62,44.46,0,0,0,0,0,0,0.192,0,0.158,0.28,0.72,0.28,45.4
1388527200000,2014,1,2013,4,31,1.02,0.196,0.824,49798.2,112.5,112.5,66.93,3,1,1.8064516129032258,380.7,260.4,611.5,307.7,187.4,73,73,73,0,0,0,0.204,0.119,0.28,307.7,187.4,538.5,990,990,990,965.3,964.7,966.3,24.7,23.7,25.3,0.158,0.115,0.254,0.0499,0.0117,0.161,0.0021,0.00046,0.0068,0.388,0.245,0.6,0.016,0.0098,0.025,24.32,23.05,24.94,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.69,26.02,52.69,38.48,25.24,48.2,0,0,0,0,0,0,0.372,0,0.196,0.19,0.81,0.19,48.8
1391205600000,2014,2,2013,5,28,2.06,0.287,1.77,96734.2,155.5,155.5,143.9,4,3,3.2857142857142856,850.4,640.7,934.1,732,555.7,118.4,85,137,0,0,0,0.138,0.103,0.163,732,555.7,797.1,990,990,990,967.3,966.5,967.6,22.7,22.4,23.5,0.381,0.266,0.435,0.287,0.172,0.325,0.013,0.0073,0.015,0.914,0.63,1.02,0.04,0.027,0.045,21.78,21.39,22.91,0.955,0.951,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.94,39.28,52.01,44.3,38.28,48.2,0,0,0,0,0,0,0.8,0,0.29,0.14,0.86,0.14,47
1393624800000,2014,3,2013,6,31,3.14,0.346,2.53,127727,192.8,192.8,171.7,4,3,3.7419354838709675,1171,876.5,1719,1042,747.5,129,129,129,96.97,0,490,0.116,0.075,0.147,944.8,747.5,1100,990,990,990,968.4,967.4,970.2,21.6,19.8,22.6,0.634,0.391,0.919,0.469,0.3,0.648,0.022,0.013,0.033,1.38,0.958,1.87,0.065,0.043,0.094,20.21,17.94,21.62,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.55,39.57,51.92,46.03,38.59,48.2,0,0,0,0,0,0,0.954,0,0.61,0.11,0.81,0.19,40.7
1396303200000,2014,4,2013,7,30,4.78,0.384,2.85,126733,180.3,180.3,176,4,4,4,1844,1719,1915,1696,1571,148,148,148,595.8,471,667,0.0803,0.0773,0.0861,1100,1100,1100,990,990,990,970.6,970.2,970.8,19.4,19.2,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.098,17.53,17.3,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.9,44.28,46.01,44,43.39,45.09,0,0,0,0,0,0,0.978,0,1.93,0.08,0.6,0.4,26.5
1398895200000,2014,5,2013,8,31,3.46,0.514,2.64,130653,192.8,192.8,175.6,4,3,3.838709677419355,1293,902.5,1702,1101,710.5,192,192,192,116.3,0,410,0.155,0.113,0.213,984.8,710.5,1100,990,990,990,968.8,967.5,970.1,21.2,19.9,22.5,0.702,0.368,0.921,0.512,0.276,0.648,0.024,0.012,0.033,1.49,0.906,1.87,0.071,0.04,0.094,19.69,17.99,21.58,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.95,39.6,51.63,45.83,38.61,48.2,0,0,0,0,0,0,0.976,0,0.82,0.15,0.76,0.24,37.8
1401573600000,2014,6,2013,9,30,1.86,0.417,1.44,82172.6,144.3,144.3,114.1,3,2,2.7,717.8,572.1,887.2,556.8,411.1,161,161,161,0,0,0,0.228,0.181,0.281,556.8,411.1,726.2,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.28,0.203,0.378,0.176,0.093,0.286,0.0076,0.0039,0.013,0.679,0.516,0.934,0.029,0.022,0.041,22.55,21.62,23.31,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.86,34.95,51.82,42.72,33.91,48.2,0,0,0,0,0,0,0.634,0,0.42,0.22,0.77,0.23,44.2
1404165600000,2014,7,2013,10,31,1.24,0.362,0.877,52515.1,91.92,91.92,70.58,2,2,2,462.5,380.4,563.6,327.5,245.4,135,135,135,0,0,0,0.296,0.24,0.355,327.5,245.4,428.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.172,0.143,0.208,0.0537,0.0166,0.101,0.0022,0.00067,0.0042,0.389,0.268,0.541,0.016,0.011,0.023,23.93,23.32,24.43,0.944,0.928,0.957,0.973,0.97,0.98,0.919,0.9,0.938,36.24,27.29,46.9,35.29,26.47,45.96,0,0,0,0,0,0,0.392,0,0.363,0.29,0.71,0.29,42.4
1406844000000,2014,8,2013,11,31,0.839,0.308,0.531,32707.9,56.49,56.49,43.96,2,1,1.2258064516129032,313.2,263.6,375.8,198.2,148.7,115,115,115,0,0,0,0.371,0.306,0.436,198.2,148.7,260.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.106,0.146,0.0128,0.00839,0.0221,0.00051,0.00033,0.00089,0.309,0.249,0.396,0.012,0.01,0.016,24.72,24.44,24.99,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.1,25.71,52.07,37.96,24.94,48.2,0,0,0,0,0,0,0.244,0,0.308,0.37,0.63,0.37,39
1409522400000,2014,9,2013,12,30,0.566,0.236,0.33,15580.9,38.12,38.12,21.64,1,1,1,218.5,186,260.1,127.5,94.99,91,91,91,0,0,0,0.421,0.35,0.489,127.5,94.99,169.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0846,0.111,0.00659,0.00382,0.0101,0.00026,0.00015,0.0004,0.217,0.159,0.292,0.0085,0.0062,0.012,25.26,24.97,25.42,0.653,0,0.945,0.679,0,0.974,0.634,0,0.921,22.3,0,39.13,21.64,0,38.12,0,9,0,0,0.3,0,0.12,0.3,0.236,0.42,0.58,0.42,27.5
1412114400000,2014,10,2014,1,31,0.453,0.177,0.276,17029.8,29.66,29.66,22.89,1,1,1,169.1,151.3,184.1,102.9,78.27,66.23,52,73,0,0,0,0.396,0.282,0.483,102.9,78.27,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0766,0.0927,0.0045,0.0024,0.00698,0.00018,0.000094,0.00027,0.17,0.127,0.221,0.0067,0.005,0.0086,25.37,25.35,25.38,0.924,0.911,0.936,0.966,0.96,0.97,0.893,0.882,0.903,23.67,18.23,30.58,22.89,17.5,29.66,0,0,0,0,0,0,0.127,0,0.177,0.39,0.61,0.39,37.6
1414792800000,2014,11,2014,2,30,0.427,0.13,0.297,18335.3,27.32,27.32,25.47,1,1,1,164.7,151,172.3,114.7,101,50,50,50,0,0,0,0.304,0.29,0.331,114.7,101,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0814,0.0889,0.0055,0.00433,0.00615,0.00022,0.00017,0.00024,0.189,0.165,0.203,0.0074,0.0065,0.0079,25.34,25.34,25.34,0.921,0.912,0.927,0.97,0.969,0.97,0.894,0.884,0.899,26.25,22.88,28.17,25.47,22.17,27.32,0,0,0,0,0,0,0.141,0,0.13,0.3,0.7,0.3,42.9
1417384800000,2014,12,2014,3,31,0.505,0.158,0.347,21633,32.48,32.48,29.08,1,1,1,188.6,166.3,202.9,129.6,107.3,59,59,59,0,0,0,0.314,0.291,0.355,129.6,107.3,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0929,0.0851,0.098,0.00677,0.00487,0.00799,0.00026,0.00019,0.00031,0.217,0.177,0.243,0.0085,0.0069,0.0095,25.36,25.34,25.36,0.93,0.916,0.936,0.97,0.97,0.97,0.902,0.888,0.908,29.98,24.44,33.48,29.08,23.71,32.48,0,0,0,0,0,0,0.162,0,0.158,0.31,0.69,0.31,42.8
1420063200000,2015,1,2014,4,31,0.681,0.196,0.486,30145.4,63.28,63.28,40.52,2,1,1.1612903225806452,254.4,204.9,362.9,181.4,131.9,73,73,73,0,0,0,0.295,0.201,0.356,181.4,131.9,289.9,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.113,0.0955,0.151,0.0121,0.00696,0.0358,0.00048,0.00027,0.0014,0.284,0.223,0.392,0.011,0.0087,0.016,25.03,24.46,25.35,0.941,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.94,37.05,26.65,52.58,35.91,25.85,48.2,0,0,0,0,0,0,0.225,0,0.195,0.29,0.71,0.29,44.3
1422741600000,2015,2,2014,5,28,1.62,0.219,1.4,78872.4,154,154,117.4,4,2,2.7142857142857144,668,381.2,887.2,577.3,296.2,90.71,85,105,0,0,0,0.143,0.106,0.223,577.3,296.2,782.2,990,990,990,966.5,965.3,967.4,23.5,22.6,24.7,0.287,0.155,0.414,0.194,0.0388,0.318,0.0084,0.0016,0.014,0.707,0.336,1.01,0.03,0.014,0.045,22.74,21.57,24.36,0.953,0.939,0.958,0.977,0.97,0.98,0.932,0.911,0.938,44.5,33.24,52.3,43.01,32.24,48.2,0,0,0,0,0,0,0.652,0,0.22,0.14,0.86,0.14,48.7
1425160800000,2015,3,2014,6,31,2.61,0.325,2.28,119824,192.8,192.8,161.1,4,3,3.4838709677419355,974.2,889.3,1162,853,760.3,121.2,107,129,0,0,0,0.127,0.0921,0.145,853,760.3,1055,990,990,990,967.8,967.5,968.4,22.2,21.6,22.5,0.492,0.402,0.706,0.366,0.307,0.547,0.017,0.014,0.025,1.13,0.962,1.54,0.051,0.043,0.072,21.1,20.05,21.55,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.937,48.68,39.67,52.27,46.48,38.69,48.2,0,0,0,0,0,0,0.895,0,0.33,0.12,0.87,0.13,45.9
1427839200000,2015,4,2014,7,30,2.84,0.344,2.49,130550,187.3,187.3,181.3,4,4,4,1094,1049,1157,961.6,914.4,132.7,125,148,0,0,0,0.121,0.112,0.139,961.6,914.4,1009,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.595,0.552,0.661,0.405,0.382,0.442,0.019,0.017,0.02,1.27,1.19,1.39,0.058,0.054,0.064,20.54,20.22,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.26,44.38,47.78,45.33,43.49,46.82,0,0,0,0,0,0,1.01,0,0.35,0.12,0.88,0.12,46
1430431200000,2015,5,2014,8,31,2.21,0.394,1.81,100260,171.4,171.4,134.8,4,3,3.225806451612903,823.6,642.9,1044,676.6,495.9,147,147,147,0,0,0,0.182,0.141,0.229,676.6,495.9,897.2,990,990,990,967.2,966.5,968,22.8,22,23.5,0.355,0.242,0.53,0.249,0.133,0.373,0.011,0.0057,0.017,0.83,0.541,1.15,0.037,0.023,0.052,21.98,20.81,22.99,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43,35.25,51.98,41.85,34.19,48.2,0,0,0,0,0,0,0.749,0,0.4,0.18,0.82,0.18,45.4
1433109600000,2015,6,2014,9,30,1.44,0.308,1.13,66302.9,107,107,92.09,3,2,2.1666666666666665,554.7,470.6,635,435.7,351.6,119,119,119,0,0,0,0.216,0.187,0.253,435.7,351.6,516,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.212,0.179,0.251,0.105,0.065,0.146,0.0044,0.0027,0.0062,0.534,0.424,0.631,0.022,0.017,0.027,23.37,22.99,23.86,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.57,35.01,52.41,43.14,33.96,48.2,0,0,0,0,0,0,0.512,0,0.31,0.21,0.78,0.22,46
1435701600000,2015,7,2014,10,31,1.04,0.362,0.677,40909.1,70.96,70.96,54.99,2,1,1.6451612903225807,387.7,324.4,464.9,252.7,189.3,135,135,135,0,0,0,0.352,0.29,0.416,252.7,189.3,329.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.146,0.123,0.173,0.0247,0.0118,0.0547,0.001,0.00047,0.0023,0.333,0.253,0.402,0.014,0.01,0.016,24.33,23.92,24.65,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.84,25.73,52.18,35.69,24.96,48.2,0,0,0,0,0,0,0.305,0,0.363,0.35,0.65,0.35,39.3
1438380000000,2015,8,2014,11,31,0.722,0.268,0.453,28390.5,46.57,46.57,38.16,1,1,1,269.4,230,320.8,169.3,137,100.1,93,115,0,0,0,0.372,0.33,0.404,169.3,137,205.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.1,0.126,0.0101,0.0074,0.0132,0.0004,0.00029,0.00053,0.293,0.235,0.36,0.012,0.0092,0.014,24.93,24.64,25.18,0.945,0.934,0.956,0.975,0.97,0.98,0.921,0.906,0.937,39.12,31.59,47.53,38.16,30.65,46.57,0,0,0,0,0,0,0.212,0,0.269,0.37,0.63,0.37,39.3
1441058400000,2015,9,2014,12,30,0.484,0.187,0.297,18405.5,34.91,34.91,25.56,1,1,1,186.7,156.7,227,114.7,84.74,72,72,72,0,0,0,0.39,0.317,0.459,114.7,84.74,155,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0901,0.0796,0.104,0.0055,0.00295,0.00893,0.00022,0.00012,0.00035,0.193,0.139,0.265,0.0076,0.0055,0.01,25.35,25.17,25.38,0.924,0.911,0.94,0.968,0.962,0.97,0.895,0.883,0.912,26.39,19.57,35.99,25.56,18.83,34.91,0,0,0,0,0,0,0.142,0,0.187,0.39,0.61,0.39,38
1443650400000,2015,10,2015,1,31,0.38,0.139,0.24,14777.8,22.76,22.76,19.86,1,1,1,141.8,128,155.4,89.78,76.02,52,52,52,0,0,0,0.368,0.335,0.406,89.78,76.02,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0729,0.0826,0.00338,0.00221,0.00454,0.00013,0.000087,0.00018,0.145,0.12,0.169,0.0057,0.0047,0.0066,25.36,25.34,25.38,0.923,0.911,0.939,0.964,0.96,0.97,0.89,0.883,0.901,20.59,17.77,23.46,19.86,17.06,22.76,0,0,0,0,0,0,0.11,0,0.14,0.37,0.63,0.37,38.9
1446328800000,2015,11,2015,2,30,0.385,0.13,0.255,15700.2,25.99,25.99,21.81,1,1,1,148.5,131,166.8,98.52,81.03,50,50,50,0,0,0,0.339,0.3,0.382,98.52,81.03,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0744,0.087,0.00412,0.00264,0.00568,0.00016,0.0001,0.00022,0.16,0.129,0.193,0.0063,0.0051,0.0076,25.35,25.34,25.37,0.921,0.911,0.932,0.966,0.96,0.97,0.89,0.883,0.895,22.55,18.8,26.8,21.81,18.05,25.99,0,0,0,0,0,0,0.121,0,0.13,0.34,0.66,0.34,40.8
1448920800000,2015,12,2015,3,31,0.515,0.158,0.357,22240.6,34.79,34.79,29.89,1,1,1,192.1,164.1,213.1,133.1,105.1,59,59,59,0,0,0,0.309,0.277,0.359,133.1,105.1,154.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0843,0.102,0.00707,0.00469,0.00885,0.00028,0.00018,0.00035,0.223,0.173,0.261,0.0087,0.0068,0.01,25.34,25.26,25.36,0.931,0.914,0.94,0.97,0.97,0.97,0.903,0.887,0.912,30.82,23.9,35.87,29.89,23.18,34.79,0,0,0,0,0,0,0.166,0,0.158,0.31,0.69,0.31,43.2
1451599200000,2016,1,2015,4,31,0.697,0.196,0.502,31164.2,56.11,56.11,41.89,2,1,1.1935483870967742,260.3,209,329.8,187.3,136,73,73,73,0,0,0,0.286,0.221,0.349,187.3,136,256.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.115,0.0969,0.14,0.0118,0.00731,0.0202,0.00047,0.00029,0.00081,0.291,0.23,0.387,0.012,0.009,0.015,24.99,24.68,25.32,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,37.96,25.52,51.97,36.83,24.75,48.2,0,0,0,0,0,0,0.233,0,0.195,0.28,0.72,0.28,44.7
1454277600000,2016,2,2015,5,29,1.33,0.213,1.12,65564.2,138.6,138.6,94.2,3,2,2.413793103448276,530.3,338.3,763.2,445.3,253.3,85,85,85,0,0,0,0.17,0.111,0.251,445.3,253.3,678.2,990,990,990,966,965.1,967,24,23,24.9,0.217,0.139,0.335,0.116,0.0186,0.254,0.0049,0.00075,0.011,0.522,0.271,0.837,0.022,0.011,0.036,23.51,22.21,24.64,0.949,0.93,0.958,0.975,0.97,0.98,0.925,0.902,0.939,39.85,28.46,51.22,38.8,27.61,48.2,0,0,0,0,0,0,0.523,0,0.21,0.16,0.84,0.16,49.3
1456783200000,2016,3,2015,6,31,2.97,0.327,2.45,126017,192.8,192.8,169.4,4,3,3.7419354838709675,1109,774.9,1558,986.7,667.9,121.9,107,129,70.19,0,329,0.114,0.0828,0.139,916.5,667.9,1100,990,990,990,968.2,967,969.7,21.8,20.3,23,0.6,0.334,0.906,0.446,0.247,0.648,0.021,0.011,0.032,1.31,0.825,1.85,0.061,0.036,0.091,20.49,18.48,22.18,0.954,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.66,39.83,52.28,45.4,38.86,48.2,0,0,0,0,0,0,0.941,0,0.52,0.11,0.82,0.18,42.4
1459461600000,2016,4,2015,7,30,4.12,0.384,2.85,133088,191,191,184.8,4,4,4,1588,1418,1656,1440,1270,148,148,148,340.3,170,408,0.0933,0.0894,0.104,1100,1100,1100,990,990,990,969.8,969.2,970,20.2,20,20.8,0.911,0.866,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.81,1.87,0.092,0.087,0.093,18.37,18.15,18.97,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.56,48.72,46.21,45.63,47.74,0,0,0,0,0,0,1.03,0,1.27,0.093,0.69,0.31,32.3
1462053600000,2016,5,2015,8,31,2.64,0.433,2.19,116603,192.8,192.8,156.7,4,3,3.5161290322580645,986.6,757.2,1397,825.1,610.2,161.5,147,192,6.129,0,105,0.166,0.137,0.194,818.9,610.2,1100,990,990,990,967.8,966.9,969.2,22.2,20.8,23.1,0.483,0.307,0.841,0.353,0.209,0.648,0.016,0.009,0.031,1.09,0.733,1.79,0.049,0.032,0.086,21.13,19.06,22.34,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.82,39.54,51.86,44.68,38.55,48.2,0,0,0,0,0,0,0.871,0,0.45,0.16,0.83,0.17,44.2
1464732000000,2016,6,2015,9,30,1.57,0.345,1.23,71170.5,128.5,128.5,98.85,3,2,2.466666666666667,606.1,494.2,744.9,473.1,333.2,133,119,161,0,0,0,0.226,0.16,0.326,473.1,333.2,625.9,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.234,0.176,0.313,0.128,0.0563,0.219,0.0054,0.0023,0.0095,0.565,0.399,0.757,0.024,0.017,0.033,23.12,22.36,23.78,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.72,35.17,52.34,40.48,34.12,48.2,0,0,0,0,0,0,0.549,0,0.34,0.22,0.78,0.22,45.3
1467324000000,2016,7,2015,10,31,1.1,0.362,0.738,44274.7,76.04,76.04,59.51,2,1,1.8064516129032258,410.7,347.3,487.9,275.7,212.3,135,135,135,0,0,0,0.332,0.277,0.389,275.7,212.3,352.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.154,0.131,0.181,0.0318,0.0138,0.0656,0.0013,0.00055,0.0027,0.343,0.255,0.427,0.014,0.01,0.018,24.22,23.78,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.897,0.939,35.69,26.01,52.68,34.41,25.23,48.2,0,0,0,0,0,0,0.331,0,0.362,0.33,0.67,0.33,40.2
1470002400000,2016,8,2015,11,31,0.78,0.308,0.472,29307.1,48.2,48.2,39.39,1,1,1,291.3,250.3,343.8,176.3,135.3,115,115,115,0,0,0,0.398,0.335,0.46,176.3,135.3,228.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.134,0.0107,0.00725,0.0152,0.00043,0.00029,0.00061,0.307,0.234,0.401,0.012,0.0092,0.016,24.82,24.48,25.07,0.947,0.933,0.959,0.975,0.97,0.98,0.923,0.905,0.94,40.62,31.02,52.64,39.39,30.09,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.6
1472680800000,2016,9,2015,12,30,0.54,0.203,0.337,20949.3,35.03,35.03,29.1,1,1,1,208.4,179.2,247.2,130.1,107.2,78.33,72,91,0,0,0,0.376,0.333,0.416,130.1,107.2,156.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0875,0.106,0.0068,0.00486,0.00903,0.00027,0.00019,0.00036,0.221,0.179,0.269,0.0087,0.007,0.011,25.29,25.05,25.38,0.93,0.916,0.941,0.97,0.97,0.97,0.902,0.888,0.913,30,24.42,36.12,29.1,23.69,35.03,0,0,0,0,0,0,0.162,0,0.203,0.38,0.62,0.38,38.8
1475272800000,2016,10,2016,1,31,0.425,0.139,0.286,17572.2,28.17,28.17,23.62,1,1,1,158.6,141.2,177.8,106.6,89.15,52,52,52,0,0,0,0.33,0.292,0.368,106.6,89.15,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.0776,0.0905,0.00481,0.00333,0.00644,0.00019,0.00013,0.00025,0.175,0.144,0.209,0.0069,0.0056,0.0082,25.35,25.34,25.36,0.919,0.911,0.929,0.969,0.964,0.97,0.89,0.883,0.901,24.38,20.45,29.04,23.62,19.71,28.17,0,0,0,0,0,0,0.131,0,0.139,0.33,0.67,0.33,41.3
1477951200000,2016,11,2016,2,30,0.433,0.13,0.303,18739.7,29.42,29.42,26.03,1,1,1,166.9,142,181.1,116.9,91.97,50,50,50,0,0,0,0.301,0.276,0.352,116.9,91.97,131.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0782,0.092,0.00568,0.00357,0.00689,0.00022,0.00014,0.00027,0.193,0.148,0.218,0.0076,0.0058,0.0085,25.34,25.34,25.35,0.924,0.912,0.931,0.97,0.965,0.97,0.895,0.883,0.903,26.84,21.02,30.33,26.03,20.28,29.42,0,0,0,0,0,0,0.145,0,0.13,0.3,0.7,0.3,43.3
1480543200000,2016,12,2016,3,31,0.528,0.158,0.37,23131.7,36.04,36.04,31.09,1,1,1,197.3,176.7,218.5,138.3,117.7,59,59,59,0,0,0,0.301,0.27,0.334,138.3,117.7,159.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0887,0.103,0.0075,0.00575,0.00931,0.00029,0.00023,0.00037,0.233,0.196,0.271,0.0091,0.0077,0.011,25.31,25.22,25.36,0.933,0.923,0.942,0.97,0.97,0.97,0.905,0.896,0.913,32.05,27.02,37.15,31.09,26.21,36.04,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
1483221600000,2017,1,2016,4,31,0.753,0.196,0.558,34438.1,62.74,62.74,46.29,2,1,1.3548387096774193,281.2,222.1,360.4,208.2,149.1,73,73,73,0,0,0,0.266,0.203,0.329,208.2,149.1,287.4,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.122,0.102,0.15,0.0152,0.00842,0.0347,0.0006,0.00033,0.0014,0.299,0.243,0.385,0.012,0.0097,0.015,24.87,24.48,25.21,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.37,25.86,51.78,36.26,25.09,48.2,0,0,0,0,0,0,0.257,0,0.195,0.26,0.74,0.26,45.7
1485900000000,2017,2,2016,5,28,1.26,0.206,1.06,62434.9,134.1,134.1,92.91,3,2,2.3214285714285716,522.1,370,737.8,437.1,285,85,85,85,0,0,0,0.169,0.115,0.23,437.1,285,652.8,990,990,990,965.9,965.3,966.9,24.1,23.1,24.7,0.212,0.151,0.321,0.11,0.0335,0.237,0.0046,0.0014,0.01,0.518,0.319,0.794,0.022,0.013,0.034,23.54,22.35,24.43,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,41.22,31.99,51.82,40.11,31.03,48.2,0,0,0,0,0,0,0.516,0,0.2,0.16,0.84,0.16,49.6
1488319200000,2017,3,2016,6,31,4.25,0.378,2.65,124263,192.8,192.8,167,4,3,3.838709677419355,1588,760.5,2819,1447,653.5,141.1,107,183,456.3,0,1536,0.0972,0.0649,0.141,990.4,653.5,1100,990,990,990,969.6,966.9,973.1,20.4,16.9,23.1,0.73,0.326,0.926,0.527,0.238,0.648,0.027,0.01,0.038,1.54,0.8,1.87,0.078,0.035,0.11,18.83,15.05,22.26,0.951,0.941,0.957,0.979,0.972,0.98,0.931,0.915,0.938,44.69,38.2,50.75,43.63,37.13,48.2,0,0,0,0,0,0,0.928,0,1.6,0.089,0.62,0.38,29.2
1490997600000,2017,4,2016,7,30,7.24,0.562,2.85,107413,160.4,160.4,149.2,4,4,4,2795,2392,2968,2578,2175,217,217,217,1478,1075,1651,0.078,0.0731,0.0907,1100,1100,1100,990,990,990,973,972,973.4,17,16.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.11,14.69,16.08,0.941,0.939,0.945,0.972,0.97,0.978,0.915,0.911,0.925,38.35,37.21,40.99,37.3,36.09,40.09,0,0,0,0,0,0,0.829,0,4.39,0.078,0.39,0.61,14.8
1493589600000,2017,5,2016,8,31,4.92,0.739,2.95,131574,192.8,192.8,176.8,4,4,4,1838,1375,2358,1562,1099,276,276,276,462.2,0,982,0.154,0.117,0.201,1100,1099,1100,990,990,990,970.5,969.1,972,19.5,18,20.9,0.908,0.816,0.926,0.648,0.646,0.648,0.033,0.031,0.036,1.86,1.76,1.87,0.096,0.084,0.1,17.62,16.16,19.16,0.95,0.945,0.953,0.98,0.979,0.98,0.931,0.925,0.934,45.12,41.21,49.2,44.21,40.33,48.2,0,0,0,0,0,0,0.982,0,1.97,0.15,0.6,0.4,26.7
1496268000000,2017,6,2016,9,30,2.52,0.417,2.1,111703,192.8,192.8,155.1,4,3,3.466666666666667,973.1,774.9,1330,812.1,613.9,161,161,161,3.1,0,69,0.17,0.121,0.208,809,613.9,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.473,0.312,0.822,0.344,0.211,0.648,0.016,0.0092,0.031,1.07,0.742,1.77,0.049,0.032,0.084,21.18,19.29,22.26,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.06,39.82,52.19,44.84,38.85,48.2,0,0,0,0,0,0,0.862,0,0.42,0.17,0.83,0.17,44.3
1498860000000,2017,7,2016,10,31,1.66,0.537,1.13,65154.1,118.8,118.8,87.57,3,2,2.2580645161290325,621.6,505.1,768.7,421,278.1,200.5,186,227,0,0,0,0.331,0.242,0.449,421,278.1,582.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.217,0.162,0.297,0.0998,0.0303,0.19,0.0043,0.0013,0.0083,0.512,0.322,0.692,0.022,0.013,0.03,23.11,22.33,23.8,0.95,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.27,30.39,52.48,39.02,29.48,48.2,0,0,0,0,0,0,0.487,0,0.53,0.32,0.68,0.32,39.2
1501538400000,2017,8,2016,11,31,1.11,0.493,0.618,37214.6,66.94,66.94,50.02,2,1,1.4516129032258065,414.6,347.9,497.7,230.6,163.9,184,184,184,0,0,0,0.449,0.37,0.529,230.6,163.9,313.7,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.118,0.171,0.0197,0.00968,0.0471,0.00081,0.00039,0.0019,0.332,0.262,0.412,0.014,0.011,0.017,24.21,23.79,24.57,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.98,26,52.33,36.85,25.22,48.2,0,0,0,0,0,0,0.278,0,0.492,0.44,0.56,0.44,33.5
1504216800000,2017,9,2016,12,30,0.747,0.323,0.424,26377.6,46.47,46.47,36.64,1,1,1,288.2,245.1,344.3,163.5,127.1,124.7,118,138,0,0,0,0.434,0.393,0.482,163.5,127.1,206.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.098,0.129,0.00965,0.00655,0.0133,0.00038,0.00026,0.00053,0.285,0.219,0.363,0.011,0.0086,0.015,24.85,24.51,25.11,0.943,0.93,0.956,0.974,0.97,0.98,0.918,0.902,0.937,37.6,29.09,47.41,36.64,28.22,46.47,0,0,0,0,0,0,0.204,0,0.323,0.43,0.57,0.43,35.3
1506808800000,2017,10,2017,1,31,0.6,0.26,0.34,21055.6,32.82,32.82,28.3,1,1,1,224,205.4,243.7,127,108.4,97,97,97,0,0,0,0.434,0.398,0.472,127,108.4,146.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0962,0.0897,0.103,0.00654,0.00496,0.00822,0.00026,0.00019,0.00032,0.217,0.183,0.252,0.0085,0.0072,0.0099,25.24,25.09,25.38,0.928,0.917,0.938,0.97,0.97,0.97,0.9,0.889,0.91,29.18,24.74,33.84,28.3,23.99,32.82,0,0,0,0,0,0,0.157,0,0.26,0.43,0.57,0.43,35.1
1509487200000,2017,11,2017,2,30,0.555,0.196,0.359,22414.5,35.46,35.46,31.13,1,1,1,214.3,204.6,224.3,138.6,111.6,75.67,67,93,0,0,0,0.354,0.299,0.455,138.6,111.6,157.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0904,0.103,0.00753,0.00524,0.00912,0.0003,0.0002,0.00036,0.235,0.189,0.267,0.0092,0.0074,0.011,25.28,25.19,25.38,0.933,0.919,0.941,0.97,0.97,0.97,0.905,0.891,0.913,32.09,25.52,36.56,31.13,24.76,35.46,0,0,0,0,0,0,0.173,0,0.196,0.35,0.65,0.35,40.4
1512079200000,2017,12,2017,3,31,0.642,0.158,0.484,30608.2,48.2,48.2,41.14,1,1,1,239.7,211.7,271.3,180.7,152.7,59,59,59,0,0,0,0.248,0.217,0.279,180.7,152.7,212.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.101,0.122,0.0111,0.00873,0.0138,0.00044,0.00034,0.00055,0.308,0.258,0.365,0.012,0.01,0.014,25.06,24.85,25.27,0.948,0.939,0.957,0.977,0.97,0.98,0.926,0.911,0.938,42.11,35.55,49.51,41.14,34.49,48.2,0,0,0,0,0,0,0.229,0,0.158,0.25,0.75,0.25,47.7
1514757600000,2018,1,2017,4,31,0.891,0.196,0.695,42327.1,70.72,70.72,56.89,2,1,1.7096774193548387,332.5,274.9,397.9,259.5,201.9,73,73,73,0,0,0,0.222,0.183,0.266,259.5,201.9,324.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.141,0.12,0.164,0.0259,0.0129,0.0524,0.001,0.00051,0.0021,0.326,0.247,0.392,0.013,0.0099,0.016,24.61,24.23,24.85,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.7,26.3,52.64,35.39,25.51,48.2,0,0,0,0,0,0,0.316,0,0.196,0.22,0.78,0.22,47.5
1517436000000,2018,2,2017,5,28,1.48,0.206,1.28,73404.2,170,170,109.2,4,2,2.607142857142857,612.8,406.4,959.9,527.8,321.4,85,85,85,0,0,0,0.148,0.0886,0.209,527.8,321.4,874.9,990,990,990,966.3,965.4,967.7,23.7,22.3,24.6,0.262,0.163,0.493,0.163,0.0507,0.362,0.007,0.0021,0.016,0.638,0.374,1.09,0.027,0.015,0.049,23.04,21.17,24.2,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.915,0.939,43.17,35.69,52.07,41.95,34.62,48.2,0,0,0,0,0,0,0.607,0,0.2,0.14,0.86,0.14,49.6
1519855200000,2018,3,2017,6,31,3.79,0.443,2.88,139046,192.8,192.8,186.9,4,4,4,1416,1006,1729,1250,877.2,165.6,129,183,173.6,0,446,0.117,0.0992,0.137,1076,877.2,1100,990,990,990,969.2,967.9,970.2,20.8,19.8,22.1,0.822,0.509,0.921,0.608,0.364,0.648,0.029,0.016,0.033,1.72,1.11,1.87,0.083,0.05,0.095,19.06,17.91,20.97,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,47.84,43.07,50.45,46.72,42.21,48.2,0,0,0,0,0,0,1.04,0,0.91,0.12,0.76,0.24,36.7
1522533600000,2018,4,2017,7,30,5.8,0.443,2.85,118601,178.9,178.9,164.7,4,4,4,2236,1760,2434,2065,1612,171,148,217,965.1,512,1186,0.0766,0.0608,0.0938,1100,1100,1100,990,990,990,971.6,970.3,972.1,18.4,17.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.48,15.98,17.8,0.946,0.945,0.951,0.979,0.978,0.98,0.926,0.924,0.932,42.07,40.72,45.64,41.18,39.8,44.73,0,0,0,0,0,0,0.915,0,2.95,0.076,0.49,0.51,20.4
1525125600000,2018,5,2017,8,31,4.86,0.739,2.94,131983,192.5,192.5,177.4,4,4,4,1816,1336,2295,1540,1060,276,276,276,441.7,0,919,0.156,0.12,0.207,1099,1060,1100,990,990,990,970.5,969,971.8,19.5,18.2,21,0.904,0.759,0.926,0.645,0.558,0.648,0.033,0.027,0.036,1.85,1.61,1.87,0.095,0.076,0.1,17.69,16.31,19.44,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.26,41.62,49.1,44.35,40.77,48.12,0,0,0,0,0,0,0.986,0,1.92,0.15,0.6,0.4,27.2
1527804000000,2018,6,2017,9,30,2.48,0.417,2.06,110256,192.8,192.8,153.1,4,3,3.433333333333333,956.6,770.3,1291,795.6,609.3,161,161,161,1,0,30,0.172,0.125,0.209,794.6,609.3,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.458,0.309,0.805,0.332,0.208,0.648,0.015,0.009,0.031,1.04,0.734,1.75,0.047,0.032,0.083,21.27,19.43,22.28,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.91,39.82,52.19,44.7,38.85,48.2,0,0,0,0,0,0,0.851,0,0.42,0.17,0.83,0.17,44.5
1530396000000,2018,7,2017,10,31,1.66,0.537,1.12,64810.2,117.6,117.6,87.11,3,2,2.2580645161290325,618.8,504.3,762.4,418.2,277.3,200.5,186,227,0,0,0,0.332,0.244,0.45,418.2,277.3,576.4,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.216,0.162,0.293,0.0983,0.0299,0.186,0.0042,0.0012,0.0081,0.507,0.321,0.681,0.022,0.013,0.03,23.13,22.37,23.81,0.95,0.936,0.958,0.974,0.97,0.98,0.925,0.908,0.939,40.04,30.3,52.1,38.84,29.39,48.2,0,0,0,0,0,0,0.484,0,0.54,0.32,0.67,0.33,39
1533074400000,2018,8,2017,11,31,1.11,0.493,0.619,37272.7,67,67,50.1,2,1,1.4516129032258065,415,348.7,498,231,164.7,184,184,184,0,0,0,0.448,0.369,0.528,231,164.7,314,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.119,0.171,0.0197,0.00975,0.0472,0.00081,0.00039,0.002,0.333,0.262,0.413,0.014,0.011,0.017,24.21,23.79,24.56,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.07,26.03,52.39,36.93,25.25,48.2,0,0,0,0,0,0,0.278,0,0.491,0.44,0.56,0.44,33.6
1535752800000,2018,9,2017,12,30,0.754,0.323,0.431,26861.1,46.65,46.65,37.31,1,1,1,291.1,248.6,345.1,166.4,130.6,124.7,118,138,0,0,0,0.43,0.389,0.475,166.4,130.6,207.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0993,0.129,0.00989,0.00685,0.0134,0.00039,0.00027,0.00054,0.29,0.225,0.365,0.012,0.0089,0.015,24.84,24.51,25.08,0.944,0.931,0.956,0.974,0.97,0.98,0.92,0.903,0.937,38.27,29.92,47.6,37.31,29.02,46.65,0,0,0,0,0,0,0.207,0,0.323,0.43,0.57,0.43,35.6
1538344800000,2018,10,2018,1,31,0.589,0.26,0.329,17692.5,33.39,33.39,23.78,1,1,1,220,194.2,246.2,123,97.2,97,97,97,0,0,0,0.443,0.394,0.499,123,97.2,149.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.0857,0.104,0.0062,0.00401,0.00843,0.00024,0.00016,0.00033,0.21,0.163,0.256,0.0082,0.0064,0.01,25.27,25.07,25.43,0.779,0,0.939,0.814,0,0.97,0.755,0,0.911,24.52,0,34.42,23.78,0,33.39,0,5,0,0,0.161,0,0.132,0.161,0.26,0.44,0.56,0.44,30
1541023200000,2018,11,2018,2,30,0.528,0.174,0.354,22127,33.03,33.03,30.73,1,1,1,203.6,193.4,213.6,136.6,126.4,67,67,67,0,0,0,0.329,0.314,0.346,136.6,126.4,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0925,0.0996,0.00736,0.00649,0.00821,0.00029,0.00025,0.00032,0.23,0.212,0.248,0.009,0.0083,0.0097,25.34,25.27,25.38,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.68,29.22,34.05,30.73,28.34,33.03,0,0,0,0,0,0,0.171,0,0.174,0.33,0.67,0.33,41.9
1543615200000,2018,12,2018,3,31,0.594,0.158,0.436,27413.9,39.14,39.14,36.85,1,1,1,221.8,215.3,231.1,162.8,156.3,59,59,59,0,0,0,0.266,0.255,0.274,162.8,156.3,172.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00959,0.00903,0.0104,0.00038,0.00035,0.00041,0.276,0.265,0.293,0.011,0.01,0.012,25.19,25.12,25.24,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.91,36.38,40.1,36.85,35.29,39.14,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.2
1546293600000,2019,1,2018,4,31,0.677,0.196,0.481,30161.4,51.88,51.88,40.54,2,1,1.064516129032258,252.7,229.7,310.7,179.7,156.7,73,73,73,0,0,0,0.291,0.235,0.318,179.7,156.7,237.7,990,990,990,964.7,964.6,965,25.3,25,25.4,0.112,0.104,0.133,0.011,0.00907,0.016,0.00044,0.00036,0.00064,0.298,0.244,0.383,0.012,0.0097,0.015,25,24.74,25.15,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.939,39.94,25.89,51.46,38.89,25.12,48.2,0,0,0,0,0,0,0.225,0,0.196,0.29,0.71,0.29,44.6
1548972000000,2019,2,2018,5,28,1.09,0.206,0.887,52737.6,104.4,104.4,78.48,3,2,2.107142857142857,451.6,317,584.1,366.6,232,85,85,85,0,0,0,0.195,0.146,0.268,366.6,232,499.1,990,990,990,965.6,965,966.2,24.4,23.8,25,0.18,0.132,0.233,0.0724,0.0155,0.135,0.003,0.00062,0.0057,0.431,0.246,0.619,0.018,0.0099,0.026,23.94,23.23,24.77,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.939,38.67,26.02,52.52,37.4,25.24,48.2,0,0,0,0,0,0,0.436,0,0.203,0.19,0.81,0.19,48.4
1551391200000,2019,3,2018,6,31,1.66,0.287,1.37,78543.9,113.4,113.4,105.6,3,2,2.774193548387097,618.9,585.5,653.6,511.9,478.5,107,107,107,0,0,0,0.173,0.164,0.183,511.9,478.5,546.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.246,0.227,0.266,0.144,0.125,0.166,0.0061,0.0053,0.0071,0.587,0.524,0.627,0.025,0.022,0.026,23.04,22.87,23.2,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.54,34.99,52.45,38.82,33.94,48.2,0,0,0,0,0,0,0.586,0,0.29,0.17,0.83,0.17,47.3
1554069600000,2019,4,2018,7,30,1.59,0.324,1.27,72770.9,106.8,106.8,101.1,3,2,2.566666666666667,613.7,557.6,641,488.7,432.6,125,125,125,0,0,0,0.204,0.195,0.224,488.7,432.6,516,990,990,990,966.4,966.1,966.5,23.6,23.5,23.9,0.237,0.209,0.253,0.131,0.103,0.146,0.0055,0.0043,0.0062,0.576,0.532,0.633,0.024,0.022,0.027,23.07,22.96,23.34,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.35,35.01,52.36,40.62,33.96,48.2,0,0,0,0,0,0,0.562,0,0.32,0.2,0.8,0.2,45.8
