datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
984952800000,2001,3,2000,6,25,7,1.31,0.111,0.665,27942,168.7,168.7,166.3,4,4,4,2170,2075,2258,1987,1892,183,183,183,887.1,792,975,0.0844,0.0811,0.0882,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.4,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.43,41.86,43.05,41.58,41.02,42.19,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
985557600000,2001,3,2000,6,26,7,1.42,0.114,0.665,27131.5,163.4,163.4,161.5,4,4,4,2352,2284,2411,2164,2101,187.9,183,217,1064,1001,1109,0.0798,0.0765,0.09,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.03,16.34,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.25,40.87,41.69,40.37,39.96,40.84,0,0,0,0,0,0,0.897,0,0.755,0.08,0.47,0.53,19.1
986162400000,2001,4,2000,7,27,7,1.51,0.131,0.665,26451.2,159.3,159.3,157.4,4,4,4,2497,2430,2561,2280,2213,217,217,217,1180,1113,1244,0.0869,0.0847,0.0893,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.67,15.99,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.3,39.89,40.74,39.36,38.92,39.83,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
986767200000,2001,4,2000,7,28,7,1.59,0.131,0.665,25861.1,155.2,155.2,153.9,4,4,4,2624,2580,2650,2407,2363,217,217,217,1307,1263,1333,0.0827,0.0819,0.0841,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.46,15.63,0.943,0.943,0.944,0.975,0.975,0.976,0.919,0.919,0.92,39.47,39.3,39.76,38.48,38.3,38.79,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
987372000000,2001,4,2000,7,29,7,1.59,0.131,0.665,25832.6,154.8,154.8,153.8,4,4,4,2630,2591,2654,2413,2374,217,217,217,1313,1274,1337,0.0825,0.0818,0.0837,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.45,15.6,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.43,39.28,39.69,38.44,38.28,38.71,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
987976800000,2001,4,2000,7,30,7,1.5,0.131,0.665,26494.3,160.3,160.3,157.7,4,4,4,2488,2396,2572,2271,2179,217,217,217,1171,1079,1255,0.0873,0.0844,0.0906,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.64,16.07,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.925,40.36,39.81,40.96,39.43,38.84,40.07,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
988581600000,2001,4,2000,7,31,7,1.36,0.162,0.665,27592.8,167.6,167.6,164.2,4,4,4,2249,2118,2362,1982,1842,267.6,217,276,881.4,742,1045,0.119,0.0919,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.15,16.74,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.92,41.18,42.77,41.06,40.3,41.91,0,0,0,0,0,0,0.912,0,0.695,0.12,0.49,0.51,20.3
989186400000,2001,5,2000,8,32,7,1.17,0.167,0.665,29041.3,176.9,176.9,172.9,4,4,4,1939,1818,2071,1663,1542,276,276,276,563.1,442,695,0.143,0.133,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.85,17.61,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.07,45.13,43.22,42.21,44.23,0,0,0,0,0,0,0.96,0,0.505,0.14,0.57,0.43,24.8
989791200000,2001,5,2000,8,33,7,1.01,0.167,0.665,30567.7,185.3,185.3,182,4,4,4,1672,1574,1780,1396,1298,276,276,276,296.6,198,404,0.165,0.155,0.175,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.74,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.46,47.28,45.49,44.55,46.33,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
990396000000,2001,5,2000,8,34,7,0.882,0.167,0.664,31846.5,191.9,191.9,189.6,4,4,4,1458,1363,1545,1182,1087,276,276,276,83.57,0,169,0.19,0.179,0.202,1098,1087,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.85,0.798,0.89,0.644,0.619,0.648,0.031,0.03,0.032,1.79,1.71,1.84,0.087,0.082,0.09,18.86,18.53,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.58,48.95,47.39,46.63,47.97,0,0,0,0,0,0,1.05,0,0.218,0.19,0.75,0.25,36.1
991000800000,2001,5,2000,8,35,7,0.726,0.137,0.589,30231.7,186.3,186.3,180,4,4,4,1200,1102,1312,973.1,917,226.7,161,276,0,0,0,0.187,0.139,0.231,973.1,917,1036,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.626,0.568,0.723,0.419,0.383,0.504,0.02,0.018,0.024,1.32,1.2,1.51,0.061,0.056,0.072,20.16,19.6,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.91,43.55,47.52,44.99,42.68,46.56,0,0,0,0,0,0,1,0,0.137,0.19,0.81,0.19,41.6
991605600000,2001,6,2000,9,36,7,0.612,0.0974,0.514,27465.3,174,174,163.5,4,4,4,1012,952.8,1078,850.6,791.8,161,161,161,0,0,0,0.159,0.149,0.169,850.6,791.8,917.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.492,0.438,0.553,0.351,0.322,0.383,0.016,0.014,0.018,1.07,0.97,1.19,0.049,0.044,0.054,21,20.67,21.32,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.77,39.43,44.39,40.87,38.44,43.51,0,0,0,0,0,0,0.908,0,0.098,0.16,0.84,0.16,44.9
992210400000,2001,6,2000,9,37,7,0.539,0.0974,0.441,23975.2,144.6,144.6,142.7,3,3,3,890.7,849.9,936.4,729.7,688.9,161,161,161,0,0,0,0.181,0.172,0.189,729.7,688.9,775.4,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.384,0.354,0.423,0.288,0.261,0.314,0.013,0.012,0.014,0.942,0.868,1.02,0.042,0.038,0.046,21.6,21.33,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.27,47.04,51.7,47.57,46.1,48.2,0,0,0,0,0,0,0.793,0,0.098,0.18,0.82,0.18,44.5
992815200000,2001,6,2000,9,38,7,0.492,0.0974,0.394,22188.6,136.7,136.7,132.1,3,3,3,813.2,788.2,840.1,652.2,627.2,161,161,161,0,0,0,0.198,0.192,0.204,652.2,627.2,679.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.334,0.319,0.349,0.237,0.22,0.255,0.01,0.0096,0.011,0.806,0.764,0.852,0.035,0.033,0.037,22.04,21.89,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.92,43.44,46.49,44.02,42.58,45.56,0,0,0,0,0,0,0.734,0,0.098,0.2,0.8,0.2,45.1
993420000000,2001,6,2000,9,39,7,0.456,0.0995,0.357,20278.7,126.5,126.5,120.7,3,3,3,754.6,722.2,781.1,590.1,536.2,164.6,161,186,0,0,0,0.219,0.206,0.258,590.1,536.2,620.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.299,0.27,0.315,0.195,0.159,0.215,0.0085,0.0069,0.0094,0.702,0.613,0.752,0.03,0.026,0.033,22.38,22.22,22.6,0.953,0.95,0.955,0.978,0.971,0.98,0.932,0.922,0.936,41.15,37.61,43.02,40.24,36.52,42.16,0,0,0,0,0,0,0.671,0,0.099,0.22,0.78,0.22,44.5
994024800000,2001,7,2000,10,40,7,0.411,0.112,0.299,16844.7,107.4,107.4,100.3,3,2,2.4285714285714284,680.3,650.8,711,494.3,464.8,186,186,186,0,0,0,0.274,0.262,0.286,494.3,464.8,525,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.247,0.23,0.264,0.134,0.118,0.152,0.0057,0.005,0.0065,0.607,0.559,0.654,0.026,0.024,0.028,22.77,22.66,22.89,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.81,35.54,52.58,42.6,34.48,48.2,0,0,0,0,0,0,0.557,0,0.112,0.27,0.73,0.27,41
994629600000,2001,7,2000,10,41,7,0.372,0.112,0.259,15295.5,96.16,96.16,91.04,2,2,2,614.8,589.3,641.3,428.8,403.3,186,186,186,0,0,0,0.303,0.29,0.316,428.8,403.3,455.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.224,0.101,0.0894,0.114,0.0043,0.0038,0.0048,0.545,0.506,0.588,0.023,0.021,0.025,23.1,22.95,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.45,43.9,49.06,45.52,43.02,48.08,0,0,0,0,0,0,0.506,0,0.113,0.3,0.7,0.3,41.1
995234400000,2001,7,2000,10,42,7,0.339,0.112,0.226,13412.5,84.45,84.45,79.84,2,2,2,559.8,538.2,581.4,373.8,352.2,186,186,186,0,0,0,0.333,0.32,0.346,373.8,352.2,395.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.199,0.0754,0.0652,0.0856,0.0032,0.0027,0.0036,0.462,0.43,0.494,0.019,0.018,0.021,23.42,23.29,23.55,0.952,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.84,38.59,43.09,39.92,37.54,42.22,0,0,0,0,0,0,0.444,0,0.113,0.33,0.67,0.33,39.6
995839200000,2001,7,2000,10,43,7,0.31,0.112,0.198,11705.2,73.56,73.56,69.67,2,2,2,512.9,494.2,531.3,326.9,308.2,186,186,186,0,0,0,0.363,0.35,0.376,326.9,308.2,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.182,0.0533,0.0445,0.062,0.0022,0.0018,0.0026,0.392,0.364,0.419,0.016,0.015,0.017,23.7,23.59,23.81,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.921,35.91,33.9,37.86,34.84,32.89,36.78,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.8
996444000000,2001,7,2000,10,44,7,0.284,0.112,0.172,10228,64.58,64.58,60.88,2,2,2,469.5,450.1,488.4,284.9,266.1,184.6,184,186,0,0,0,0.394,0.381,0.409,284.9,266.1,302.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.167,0.0335,0.0246,0.0417,0.0014,0.001,0.0017,0.329,0.301,0.355,0.014,0.012,0.015,23.96,23.85,24.07,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.38,29.33,33.29,30.44,28.45,32.29,0,0,0,0,0,0,0.338,0,0.112,0.39,0.61,0.39,36
997048800000,2001,8,2000,11,45,7,0.258,0.106,0.151,9005.64,55.91,55.91,53.6,2,2,2,426.1,409.9,443.8,250.4,235.8,175.7,155,184,0,0,0,0.412,0.373,0.438,250.4,235.8,260.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.144,0.152,0.0186,0.0158,0.0218,0.00076,0.00064,0.00089,0.278,0.261,0.292,0.011,0.011,0.012,24.2,24.11,24.27,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,27.63,25.94,28.82,26.8,25.16,27.96,0,0,0,0,0,0,0.298,0,0.107,0.41,0.59,0.41,34.9
997653600000,2001,8,2000,11,46,7,0.236,0.0937,0.142,8461.56,53.68,53.68,50.37,2,1,1.5714285714285714,389.9,375.8,404.7,234.9,220.8,155,155,155,0,0,0,0.398,0.383,0.412,234.9,220.8,249.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0145,0.017,0.00064,0.00059,0.00069,0.322,0.257,0.407,0.013,0.01,0.016,24.33,24.27,24.39,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.37,25.96,52.44,35.51,25.18,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
998258400000,2001,8,2000,11,47,7,0.218,0.0937,0.124,7713.22,48.2,48.2,45.91,1,1,1,359.9,347.6,372.2,204.9,192.6,155,155,155,0,0,0,0.431,0.416,0.446,204.9,192.6,217.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0132,0.0121,0.0142,0.00053,0.00049,0.00057,0.362,0.34,0.384,0.015,0.014,0.016,24.44,24.36,24.52,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.92,44.12,49.68,45.91,43.24,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
998863200000,2001,8,2000,11,48,7,0.203,0.0874,0.116,7217.8,47.7,47.7,42.96,1,1,1,335.5,323.8,345.1,191.1,178.1,144.4,118,155,0,0,0,0.43,0.359,0.465,191.1,178.1,211,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.12,0.128,0.012,0.0109,0.0137,0.00048,0.00044,0.00055,0.336,0.314,0.369,0.013,0.013,0.015,24.59,24.54,24.62,0.952,0.948,0.957,0.98,0.978,0.98,0.932,0.927,0.938,43.86,40.78,48.67,42.96,39.87,47.7,0,0,0,0,0,0,0.239,0,0.087,0.43,0.57,0.43,35.6
999468000000,2001,9,2000,12,49,7,0.186,0.0714,0.114,7173.16,45.52,45.52,42.7,1,1,1,306.9,295.1,319.2,188.9,177.1,118,118,118,0,0,0,0.385,0.37,0.4,188.9,177.1,201.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0118,0.0108,0.0128,0.00047,0.00043,0.00051,0.329,0.308,0.351,0.013,0.012,0.014,24.74,24.65,24.81,0.951,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.58,40.84,46.45,42.7,39.93,45.52,0,0,0,0,0,0,0.237,0,0.072,0.38,0.61,0.39,38.6
1000072800000,2001,9,2000,12,50,7,0.171,0.0714,0.0992,6167.42,39.05,39.05,36.71,1,1,1,282,272.9,291.5,164,154.9,118,118,118,0,0,0,0.419,0.405,0.432,164,154.9,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00969,0.00892,0.0105,0.00038,0.00035,0.00042,0.285,0.268,0.302,0.011,0.011,0.012,24.89,24.83,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.77,35.66,40.01,36.71,34.59,39.05,0,0,0,0,0,0,0.204,0,0.0718,0.42,0.58,0.42,36.1
1000677600000,2001,9,2000,12,51,7,0.159,0.0714,0.0871,5393.41,33.9,33.9,32.1,1,1,1,262.1,254.6,269.9,144.1,136.6,118,118,118,0,0,0,0.45,0.437,0.463,144.1,136.6,151.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.008,0.00736,0.00866,0.00032,0.00029,0.00034,0.249,0.236,0.263,0.0099,0.0093,0.01,25,24.96,25.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.1,31.33,34.95,32.1,30.39,33.9,0,0,0,0,0,0,0.178,0,0.0719,0.45,0.55,0.45,33.9
1001282400000,2001,9,2000,12,52,7,0.148,0.0714,0.0767,4728.25,29.83,29.83,28.14,1,1,1,244.8,237.4,252.2,126.8,119.4,118,118,118,0,0,0,0.482,0.468,0.497,126.8,119.4,134.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0979,0.0953,0.101,0.00653,0.0059,0.00715,0.00026,0.00023,0.00028,0.218,0.205,0.231,0.0086,0.0081,0.0091,25.11,25.06,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.01,27.26,30.75,28.14,26.45,29.83,0,0,0,0,0,0,0.156,0,0.0713,0.48,0.52,0.48,31.9
1001887200000,2001,10,2001,1,1,7,0.142,0.0587,0.0834,5180.46,31.45,31.45,30.84,1,1,1,235,230.6,237.7,138,133.6,97,97,97,0,0,0,0.413,0.408,0.421,138,133.6,140.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.101,0.00748,0.0071,0.00771,0.00029,0.00028,0.0003,0.236,0.228,0.241,0.0093,0.009,0.0095,25.15,25.13,25.19,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.79,30.75,32.42,30.84,29.83,31.45,0,0,0,0,0,0,0.171,0,0.0586,0.41,0.59,0.41,36.5
1002492000000,2001,10,2001,1,2,7,0.135,0.0587,0.0761,4717.82,29.4,29.4,28.08,1,1,1,222.9,217.2,228.7,125.9,120.2,97,97,97,0,0,0,0.435,0.424,0.447,125.9,120.2,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0938,0.0979,0.00645,0.00596,0.00694,0.00025,0.00023,0.00027,0.215,0.205,0.225,0.0084,0.008,0.0089,25.25,25.2,25.29,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.95,27.58,30.31,28.08,26.75,29.4,0,0,0,0,0,0,0.156,0,0.0589,0.43,0.56,0.44,34.9
1003096800000,2001,10,2001,1,3,7,0.129,0.0587,0.0707,4364.56,26.62,26.62,25.98,1,1,1,213.9,210.6,216.6,116.9,113.6,97,97,97,0,0,0,0.454,0.448,0.461,116.9,113.6,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.0915,0.0936,0.00569,0.00541,0.00592,0.00022,0.00021,0.00023,0.199,0.193,0.204,0.0078,0.0075,0.008,25.32,25.3,25.34,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.78,25.99,27.45,25.98,25.21,26.62,0,0,0,0,0,0,0.144,0,0.0583,0.46,0.55,0.45,33.8
1003701600000,2001,10,2001,1,4,7,0.129,0.0587,0.0706,4359.94,26.24,26.24,25.95,1,1,1,213.8,211.4,215,116.8,114.4,97,97,97,0,0,0,0.454,0.451,0.459,116.8,114.4,118,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0918,0.0931,0.00568,0.00548,0.00578,0.00022,0.00021,0.00023,0.198,0.194,0.201,0.0078,0.0076,0.0079,25.32,25.31,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.75,26.19,27.05,25.95,25.4,26.24,0,0,0,0,0,0,0.144,0,0.0584,0.46,0.55,0.45,33.8
1004306400000,2001,10,2001,1,5,7,0.13,0.0573,0.0728,4506.3,27.07,27.07,26.82,1,1,1,215.1,213.1,218.5,120.4,118.3,94.71,93,97,0,0,0,0.44,0.435,0.451,120.4,118.3,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0931,0.0943,0.00599,0.0058,0.00608,0.00023,0.00023,0.00024,0.205,0.201,0.207,0.008,0.0079,0.0081,25.3,25.28,25.32,0.925,0.924,0.926,0.97,0.97,0.97,0.898,0.896,0.898,27.65,27.11,27.91,26.82,26.3,27.07,0,0,0,0,0,0,0.149,0,0.0572,0.44,0.56,0.44,34.7
1004911200000,2001,11,2001,2,6,7,0.131,0.0562,0.0746,4626.39,28.22,28.22,27.54,1,1,1,216.4,212.8,219.3,123.4,119.8,93,93,93,0,0,0,0.43,0.424,0.437,123.4,119.8,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0933,0.0957,0.00624,0.00593,0.00649,0.00024,0.00023,0.00025,0.21,0.203,0.215,0.0082,0.008,0.0084,25.29,25.27,25.32,0.927,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.39,27.51,29.09,27.54,26.69,28.22,0,0,0,0,0,0,0.153,0,0.0564,0.43,0.57,0.43,35.3
1005516000000,2001,11,2001,2,7,7,0.136,0.0562,0.0799,4961.61,30.4,30.4,29.53,1,1,1,225.1,220.7,228.9,132.1,127.7,93,93,93,0,0,0,0.413,0.406,0.421,132.1,127.7,135.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0961,0.099,0.00698,0.00661,0.0073,0.00027,0.00026,0.00029,0.226,0.218,0.232,0.0089,0.0085,0.0091,25.22,25.19,25.26,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.45,29.41,31.34,29.53,28.53,30.4,0,0,0,0,0,0,0.164,0,0.0561,0.41,0.59,0.41,36.5
1006120800000,2001,11,2001,2,8,7,0.141,0.045,0.0963,6037.12,38.24,38.24,35.94,1,1,1,233.6,229.7,235.8,159.2,136.7,74.43,67,93,0,0,0,0.319,0.284,0.405,159.2,136.7,168.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.0993,0.107,0.00928,0.00737,0.0101,0.00037,0.00029,0.0004,0.272,0.234,0.288,0.011,0.0092,0.011,25.13,25.1,25.19,0.941,0.933,0.945,0.973,0.97,0.974,0.916,0.905,0.921,36.94,31.53,39.24,35.94,30.58,38.24,0,0,0,0,0,0,0.2,0,0.0447,0.32,0.68,0.32,42.8
1006725600000,2001,11,2001,2,9,7,0.145,0.0422,0.103,6499.04,39.86,39.86,38.68,1,1,1,240.5,239.3,242.3,170.7,162.9,69.86,67,77,0,0,0,0.29,0.276,0.321,170.7,162.9,175.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.11,0.0103,0.00959,0.0107,0.0004,0.00038,0.00042,0.292,0.279,0.3,0.012,0.011,0.012,25.07,25.05,25.08,0.945,0.943,0.947,0.975,0.971,0.978,0.922,0.916,0.926,39.66,37.77,40.77,38.68,36.69,39.86,0,0,0,0,0,0,0.215,0,0.042,0.29,0.71,0.29,44.8
1007330400000,2001,12,2001,3,10,7,0.145,0.0466,0.098,6128.41,37.29,37.29,36.48,1,1,1,239,237.1,242.3,162,160.1,77,77,77,0,0,0,0.322,0.318,0.325,162,160.1,165.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.106,0.108,0.00952,0.00936,0.0098,0.00038,0.00037,0.00039,0.277,0.274,0.283,0.011,0.011,0.011,25.09,25.06,25.1,0.943,0.942,0.944,0.971,0.97,0.972,0.915,0.914,0.918,37.57,37.14,38.35,36.48,36.02,37.29,0,0,0,0,0,0,0.203,0,0.047,0.32,0.68,0.32,42.3
1007935200000,2001,12,2001,3,11,7,0.144,0.0372,0.107,6775.12,42.06,42.06,40.33,1,1,1,238.6,235.5,243.1,177,162.3,61.57,59,77,0,0,0,0.258,0.243,0.322,177,162.3,184.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.00955,0.0114,0.00043,0.00038,0.00045,0.302,0.278,0.315,0.012,0.011,0.012,25.07,25.03,25.09,0.947,0.943,0.95,0.978,0.971,0.98,0.927,0.915,0.931,41.22,37.65,42.92,40.33,36.55,42.06,0,0,0,0,0,0,0.224,0,0.037,0.26,0.74,0.26,47
1008540000000,2001,12,2001,3,12,7,0.146,0.0357,0.11,6964.73,42.81,42.81,41.46,1,1,1,240.6,232.5,246.4,181.6,173.5,59,59,59,0,0,0,0.245,0.239,0.254,181.6,173.5,187.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0112,0.0105,0.0117,0.00044,0.00041,0.00046,0.31,0.296,0.321,0.012,0.012,0.013,25.05,25,25.11,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.924,0.932,42.33,40.42,43.69,41.46,39.49,42.81,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1009144800000,2001,12,2001,3,13,7,0.138,0.0357,0.102,6450.91,39.14,39.14,38.4,1,1,1,228.1,225.4,231.1,169.1,166.4,59,59,59,0,0,0,0.259,0.255,0.262,169.1,166.4,172.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0101,0.00989,0.0104,0.0004,0.00039,0.00041,0.288,0.283,0.293,0.011,0.011,0.012,25.14,25.12,25.16,0.945,0.944,0.946,0.975,0.973,0.976,0.921,0.919,0.923,39.39,38.75,40.1,38.4,37.72,39.14,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1009749600000,2001,12,2001,3,14,7,0.139,0.0429,0.096,6015.01,38.94,38.94,35.8,1,1,1,229.8,228.1,230.8,158.8,155.1,71,59,73,0,0,0,0.309,0.256,0.32,158.8,155.1,171.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.108,0.00925,0.00893,0.0103,0.00036,0.00035,0.00041,0.271,0.265,0.292,0.011,0.01,0.011,25.15,25.13,25.17,0.942,0.94,0.945,0.971,0.97,0.976,0.914,0.912,0.923,36.88,36,39.91,35.8,34.92,38.94,0,0,0,0,0,0,0.199,0,0.043,0.31,0.69,0.31,43.3
1010354400000,2002,1,2001,4,15,7,0.142,0.0442,0.0977,6125.6,39.2,39.2,36.46,1,1,1,234.6,226.5,245.9,161.6,153.5,73,73,73,0,0,0,0.311,0.297,0.322,161.6,153.5,172.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.11,0.00948,0.00879,0.0104,0.00037,0.00035,0.00041,0.276,0.262,0.296,0.011,0.01,0.012,25.12,25.03,25.18,0.942,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.924,37.51,35.62,40.15,36.46,34.55,39.2,0,0,0,0,0,0,0.203,0,0.0443,0.31,0.69,0.31,43.1
1010959200000,2002,1,2001,4,16,7,0.15,0.0442,0.106,6705.11,41.55,41.55,39.91,1,1,1,248.8,246.4,255.4,175.8,173.4,73,73,73,0,0,0,0.293,0.286,0.296,175.8,173.4,182.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.113,0.0107,0.0105,0.0113,0.00042,0.00041,0.00045,0.301,0.297,0.313,0.012,0.012,0.012,25.01,24.96,25.02,0.947,0.946,0.949,0.978,0.977,0.98,0.926,0.924,0.93,40.82,40.27,42.4,39.91,39.33,41.55,0,0,0,0,0,0,0.222,0,0.044,0.29,0.71,0.29,44.7
1011564000000,2002,1,2001,4,17,7,0.162,0.0442,0.118,7485.59,46.42,46.42,44.56,1,1,1,268.4,259.6,276.5,195.4,186.6,73,73,73,0,0,0,0.272,0.264,0.281,195.4,186.6,203.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.121,0.0124,0.0116,0.013,0.00049,0.00046,0.00052,0.337,0.321,0.351,0.013,0.013,0.014,24.89,24.84,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.47,43.37,47.37,44.56,42.5,46.42,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.2
1012168800000,2002,1,2001,4,18,7,0.175,0.0473,0.127,8023.37,48.2,48.2,47.76,1,1,1,288.8,279.5,299.2,210.7,205.4,78.14,73,85,0,0,0,0.27,0.253,0.293,210.7,205.4,215,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.122,0.126,0.0137,0.0132,0.014,0.00054,0.00053,0.00056,0.364,0.356,0.372,0.014,0.014,0.015,24.78,24.73,24.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.99,47.72,50.02,47.76,46.77,48.2,0,0,0,0,0,0,0.265,0,0.048,0.27,0.73,0.27,45.8
1012773600000,2002,2,2001,5,19,7,0.188,0.0514,0.137,8286.74,51.82,51.82,49.33,2,1,1.4285714285714286,311.5,302.2,323,226.5,217.2,85,85,85,0,0,0,0.273,0.263,0.281,226.5,217.2,238,990,990,990,965,964.9,965,25,25,25.1,0.13,0.127,0.134,0.015,0.0142,0.016,0.0006,0.00057,0.00064,0.326,0.242,0.389,0.013,0.0097,0.016,24.72,24.67,24.79,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.57,25.58,51.97,38.43,24.82,48.2,0,0,0,0,0,0,0.274,0,0.051,0.27,0.73,0.27,44.1
1013378400000,2002,2,2001,5,20,7,0.215,0.0514,0.164,9904.34,65.2,65.2,58.95,2,2,2,355.6,328.7,384.5,270.6,243.7,85,85,85,0,0,0,0.24,0.221,0.259,270.6,243.7,299.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.146,0.136,0.156,0.0271,0.0165,0.0404,0.0011,0.00066,0.0016,0.298,0.26,0.341,0.012,0.01,0.014,24.52,24.34,24.7,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.39,27.37,33.61,29.48,26.55,32.6,0,0,0,0,0,0,0.328,0,0.051,0.24,0.76,0.24,46.1
1013983200000,2002,2,2001,5,21,7,0.251,0.0514,0.2,12082.1,77.08,77.08,71.92,2,2,2,415.8,392.4,438.9,330.8,307.4,85,85,85,0,0,0,0.205,0.194,0.217,330.8,307.4,353.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.159,0.175,0.0552,0.0441,0.0661,0.0022,0.0018,0.0027,0.388,0.353,0.422,0.016,0.014,0.017,24.14,24,24.29,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.925,37.02,34.47,39.53,35.96,33.44,38.54,0,0,0,0,0,0,0.4,0,0.051,0.2,0.8,0.2,48.1
1014588000000,2002,2,2001,5,22,7,0.287,0.0571,0.23,13891.2,85.37,85.37,82.69,2,2,2,474.2,445.2,499.4,379.8,360.2,94.43,85,107,0,0,0,0.199,0.178,0.221,379.8,360.2,392.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.192,0.0783,0.069,0.0842,0.0032,0.0028,0.0035,0.463,0.432,0.483,0.019,0.018,0.02,23.8,23.67,23.96,0.952,0.95,0.954,0.979,0.976,0.98,0.933,0.927,0.935,42.22,40.2,43.56,41.34,39.26,42.69,0,0,0,0,0,0,0.459,0,0.057,0.2,0.8,0.2,48.4
1015192800000,2002,3,2001,6,23,7,0.312,0.0647,0.247,14877.2,91.48,91.48,88.55,2,2,2,516.1,504,530.8,409.2,397,107,107,107,0,0,0,0.207,0.202,0.212,409.2,397,423.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.198,0.193,0.203,0.0921,0.0864,0.099,0.0038,0.0036,0.0041,0.508,0.49,0.53,0.021,0.02,0.022,23.57,23.48,23.64,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.937,45.18,43.93,46.67,44.28,43.05,45.74,0,0,0,0,0,0,0.492,0,0.065,0.21,0.79,0.21,47.7
1015797600000,2002,3,2001,6,24,7,0.327,0.0647,0.263,15720.2,94.3,94.3,93.57,2,2,2,541.3,534.9,545,434.3,427.9,107,107,107,0,0,0,0.198,0.196,0.2,434.3,427.9,438,990,990,990,966,966,966.1,24,23.9,24,0.206,0.204,0.208,0.104,0.101,0.106,0.0043,0.0042,0.0044,0.546,0.536,0.552,0.023,0.022,0.023,23.42,23.4,23.46,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,47.09,48.11,46.79,46.15,47.15,0,0,0,0,0,0,0.52,0,0.064,0.2,0.8,0.2,48.1
1016402400000,2002,3,2001,6,25,7,0.334,0.0647,0.269,16042.7,96.4,96.4,95.49,2,2,2,552,543.4,560.3,445,436.4,107,107,107,0,0,0,0.194,0.191,0.197,445,436.4,453.3,990,990,990,966.1,966,966.1,23.9,23.9,24,0.21,0.207,0.213,0.109,0.105,0.113,0.0046,0.0044,0.0047,0.562,0.549,0.575,0.024,0.023,0.024,23.35,23.3,23.41,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.81,47.95,49.62,47.75,46.99,48.2,0,0,0,0,0,0,0.531,0,0.065,0.19,0.81,0.19,48
1017007200000,2002,3,2001,6,26,7,0.35,0.0647,0.285,16195.2,96.4,96.4,96.4,2,2,2,578.8,562.8,590.7,471.8,455.8,107,107,107,0,0,0,0.185,0.181,0.19,471.8,455.8,483.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.214,0.23,0.122,0.114,0.127,0.0051,0.0048,0.0054,0.606,0.578,0.626,0.025,0.024,0.026,23.19,23.12,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.939,51.32,49.85,52.4,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.81,0.19,46.3
1017612000000,2002,4,2001,7,27,7,0.369,0.0756,0.293,16683.4,104.9,104.9,99.31,3,2,2.4285714285714284,609.5,593.1,630.9,484.5,468.1,125,125,125,0,0,0,0.205,0.198,0.211,484.5,468.1,505.9,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.235,0.226,0.247,0.128,0.12,0.139,0.0054,0.0051,0.0059,0.584,0.53,0.63,0.025,0.022,0.027,23.08,23.02,23.13,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.59,34.92,52.18,42.28,33.87,48.2,0,0,0,0,0,0,0.552,0,0.076,0.2,0.79,0.21,45.2
1018216800000,2002,4,2001,7,28,7,0.421,0.0756,0.346,19807.6,130.5,130.5,117.9,3,3,3,696.8,641,763,571.8,516,125,125,125,0,0,0,0.18,0.164,0.195,571.8,516,638,990,990,990,966.7,966.5,967,23.3,23,23.5,0.284,0.253,0.322,0.183,0.146,0.227,0.0079,0.0062,0.0099,0.667,0.573,0.779,0.029,0.024,0.034,22.65,22.27,22.96,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.919,0.937,40.27,36.71,44.39,39.3,35.61,43.5,0,0,0,0,0,0,0.655,0,0.075,0.18,0.82,0.18,47
1018821600000,2002,4,2001,7,29,7,0.484,0.0756,0.408,22999.2,138.7,138.7,136.9,3,3,3,799.9,776.1,810.7,674.9,651.1,125,125,125,0,0,0,0.156,0.154,0.161,674.9,651.1,685.7,990,990,990,967.1,967,967.1,22.9,22.9,23,0.343,0.329,0.349,0.252,0.236,0.259,0.011,0.01,0.011,0.841,0.801,0.859,0.037,0.035,0.038,22.06,22,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.56,45.17,47.19,45.63,44.27,46.25,0,0,0,0,0,0,0.761,0,0.076,0.16,0.84,0.16,47.5
1019426400000,2002,4,2001,7,30,7,0.48,0.0756,0.404,22805.5,138.2,138.2,135.7,3,3,3,793.1,779.8,807.3,668.1,654.8,125,125,125,0,0,0,0.158,0.155,0.16,668.1,654.8,682.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.339,0.332,0.347,0.247,0.238,0.257,0.011,0.01,0.011,0.83,0.807,0.853,0.036,0.035,0.037,22.1,22.02,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.17,45.39,47,45.25,44.49,46.06,0,0,0,0,0,0,0.754,0,0.076,0.16,0.84,0.16,47.5
1020031200000,2002,4,2001,7,31,7,0.464,0.0851,0.379,21508.5,132.8,132.8,128,3,3,3,766.8,756.7,776.1,626.1,609.7,140.7,125,147,0,0,0,0.184,0.161,0.194,626.1,609.7,651.1,990,990,990,967,966.9,967,23,23,23.1,0.316,0.307,0.329,0.219,0.208,0.236,0.0095,0.009,0.01,0.759,0.732,0.801,0.033,0.032,0.035,22.27,22.19,22.34,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.55,42.51,45.17,42.68,41.66,44.27,0,0,0,0,0,0,0.711,0,0.085,0.18,0.82,0.18,46.4
1020636000000,2002,5,2001,8,32,7,0.442,0.0889,0.353,20133.4,124.3,124.3,119.8,3,3,3,730.1,701.1,753.1,583.1,554.1,147,147,147,0,0,0,0.202,0.195,0.21,583.1,554.1,606.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.291,0.275,0.304,0.191,0.171,0.206,0.0082,0.0073,0.0089,0.687,0.638,0.726,0.03,0.027,0.031,22.49,22.36,22.66,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.935,40.86,39.03,42.29,39.95,38.01,41.45,0,0,0,0,0,0,0.666,0,0.089,0.2,0.8,0.2,45.6
1021240800000,2002,5,2001,8,33,7,0.395,0.0889,0.306,17447.2,111.8,111.8,103.9,3,2,2.7142857142857144,652.3,614.5,689.9,505.3,467.5,147,147,147,0,0,0,0.226,0.213,0.239,505.3,467.5,542.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.226,0.269,0.14,0.12,0.164,0.006,0.0051,0.007,0.588,0.537,0.625,0.025,0.023,0.027,22.9,22.72,23.04,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.82,35.07,51.73,39.21,34.01,48.2,0,0,0,0,0,0,0.577,0,0.089,0.23,0.77,0.23,44.2
1021845600000,2002,5,2001,8,34,7,0.342,0.0889,0.253,15037.3,96.4,96.4,89.51,2,2,2,564.9,529.4,601.6,417.9,382.4,147,147,147,0,0,0,0.261,0.244,0.278,417.9,382.4,454.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.204,0.191,0.218,0.0963,0.0795,0.114,0.004,0.0033,0.0048,0.525,0.471,0.581,0.022,0.02,0.025,23.33,23.11,23.55,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.69,42.07,49.35,44.75,41.22,48.2,0,0,0,0,0,0,0.497,0,0.089,0.26,0.74,0.26,44
1022450400000,2002,5,2001,8,35,7,0.295,0.0841,0.211,12635.5,79.97,79.97,75.21,2,2,2,488.4,460.8,518.2,349.4,331.3,139,119,147,0,0,0,0.284,0.254,0.307,349.4,331.3,371.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.173,0.187,0.0639,0.0554,0.0742,0.0026,0.0023,0.0031,0.422,0.395,0.455,0.017,0.016,0.019,23.78,23.61,23.92,0.948,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.64,36.64,40.89,37.61,35.54,39.99,0,0,0,0,0,0,0.418,0,0.084,0.29,0.72,0.28,42.8
1023055200000,2002,6,2001,9,36,7,0.259,0.072,0.187,11242.8,71.89,71.89,66.92,2,2,2,428.8,406.4,452.3,309.8,287.4,119,119,119,0,0,0,0.278,0.263,0.293,309.8,287.4,333.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.156,0.173,0.0452,0.0346,0.0563,0.0018,0.0014,0.0023,0.361,0.327,0.396,0.015,0.013,0.016,24.11,23.97,24.24,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,34.5,32.04,37.06,33.46,31.08,35.94,0,0,0,0,0,0,0.372,0,0.072,0.28,0.72,0.28,43.4
1023660000000,2002,6,2001,9,37,7,0.231,0.072,0.159,9538.98,60.68,60.68,56.78,2,2,2,381.4,363.4,399.6,262.4,244.4,119,119,119,0,0,0,0.312,0.298,0.327,262.4,244.4,280.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.141,0.154,0.0232,0.0165,0.0314,0.00094,0.00067,0.0013,0.29,0.265,0.317,0.012,0.011,0.013,24.4,24.29,24.52,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.27,27.26,31.28,28.39,26.45,30.34,0,0,0,0,0,0,0.315,0,0.072,0.31,0.69,0.31,41.3
1024264800000,2002,6,2001,9,38,7,0.207,0.072,0.135,8215.07,51.62,51.62,48.9,2,1,1.2857142857142858,342.8,328.2,357.7,223.8,209.2,119,119,119,0,0,0,0.348,0.333,0.363,223.8,209.2,238.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.139,0.0148,0.0135,0.016,0.00059,0.00054,0.00065,0.348,0.254,0.402,0.014,0.01,0.016,24.54,24.46,24.59,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.53,26.08,52.61,41.6,25.3,48.2,0,0,0,0,0,0,0.272,0,0.072,0.35,0.65,0.35,39.7
1024869600000,2002,6,2001,9,39,7,0.189,0.072,0.117,7320.2,46.25,46.25,43.57,1,1,1,311.7,299.5,323.5,192.7,180.5,119,119,119,0,0,0,0.382,0.368,0.397,192.7,180.5,204.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0121,0.0111,0.0131,0.00048,0.00044,0.00053,0.338,0.316,0.359,0.013,0.013,0.014,24.7,24.62,24.79,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.929,0.936,44.46,41.62,47.2,43.57,40.77,46.25,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.7
1025474400000,2002,7,2001,10,40,7,0.172,0.0653,0.106,6657.65,42.58,42.58,39.63,1,1,1,283.7,271.9,295.9,175.7,163.8,108,108,108,0,0,0,0.381,0.365,0.397,175.7,163.8,187.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.111,0.12,0.0107,0.00968,0.0117,0.00042,0.00038,0.00047,0.306,0.285,0.328,0.012,0.011,0.013,24.86,24.79,24.93,0.947,0.944,0.951,0.977,0.971,0.98,0.925,0.916,0.932,40.57,37.79,43.45,39.63,36.71,42.58,0,0,0,0,0,0,0.22,0,0.066,0.38,0.62,0.38,38.7
1026079200000,2002,7,2001,10,41,7,0.157,0.0653,0.0914,5674.84,35.85,35.85,33.78,1,1,1,259.2,250.3,268.3,151.2,142.3,108,108,108,0,0,0,0.417,0.403,0.432,151.2,142.3,160.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.0086,0.00784,0.00938,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0097,0.011,25,24.95,25.05,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.82,32.71,36.96,33.78,31.73,35.85,0,0,0,0,0,0,0.188,0,0.0656,0.42,0.58,0.42,36.1
1026684000000,2002,7,2001,10,42,7,0.145,0.0653,0.0792,4900.9,31.04,31.04,29.17,1,1,1,239,231.4,247.2,131,123.4,108,108,108,0,0,0,0.452,0.437,0.467,131,123.4,139.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0971,0.103,0.00689,0.00624,0.00759,0.00027,0.00025,0.0003,0.226,0.212,0.241,0.0089,0.0084,0.0095,25.14,25.08,25.2,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.07,28.28,32,29.17,27.43,31.04,0,0,0,0,0,0,0.162,0,0.0658,0.45,0.55,0.45,33.8
1027288800000,2002,7,2001,10,43,7,0.134,0.0653,0.0691,4250.53,26.86,26.86,25.3,1,1,1,222.2,216.3,228.9,114.2,108.3,108,108,108,0,0,0,0.486,0.472,0.499,114.2,108.3,120.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0939,0.0918,0.0962,0.00546,0.00496,0.00603,0.00021,0.00019,0.00024,0.196,0.185,0.208,0.0077,0.0073,0.0082,25.27,25.22,25.32,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.08,24.66,27.69,25.3,23.92,26.86,0,0,0,0,0,0,0.141,0,0.0649,0.49,0.52,0.48,31.7
1027893600000,2002,7,2001,10,44,7,0.126,0.0601,0.0654,3450.23,25.46,25.46,20.54,1,1,1,207.6,200.2,214.4,108.2,102.6,99.43,93,108,0,0,0,0.479,0.448,0.513,108.2,102.6,114.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0896,0.0922,0.00494,0.00447,0.00549,0.00019,0.00018,0.00021,0.184,0.175,0.195,0.0072,0.0069,0.0076,25.37,25.33,25.42,0.786,0,0.921,0.831,0,0.97,0.762,0,0.893,21.17,0,26.25,20.54,0,25.46,0,1,0,0,0.143,0,0.114,0.143,0.0606,0.48,0.52,0.48,27.4
1028498400000,2002,8,2001,11,45,7,0.116,0.0562,0.0595,0,0,0,0,1,1,1,191.5,185.7,197.8,98.46,92.72,93,93,93,0,0,0,0.486,0.47,0.501,98.46,92.72,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0845,0.0887,0.00412,0.00363,0.00465,0.00016,0.00014,0.00018,0.166,0.156,0.177,0.0065,0.0061,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.51,0.49,0
1029103200000,2002,8,2001,11,46,7,0.108,0.0562,0.0514,0,0,0,0,1,1,1,178.1,172.3,183.8,85.06,79.32,93,93,93,0,0,0,0.523,0.506,0.54,85.06,79.32,90.81,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0818,0.0798,0.0838,0.00298,0.00249,0.00347,0.00012,0.000098,0.00014,0.142,0.132,0.152,0.0056,0.0052,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.52,0.48,0.52,0
1029708000000,2002,8,2001,11,47,7,0.101,0.0562,0.0447,0,0,0,0,1,1,1,166.9,162.8,170.9,73.85,69.75,93,93,93,0,0,0,0.557,0.544,0.571,73.85,69.75,77.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0764,0.0793,0.00203,0.00168,0.00238,0.000079,0.000066,0.000093,0.122,0.115,0.129,0.0048,0.0045,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.56,0.44,0.56,0
1030312800000,2002,8,2001,11,48,7,0.0953,0.0544,0.0409,436.908,18.2,18.2,2.601,1,1,1,157.6,153.7,161.4,67.59,62.09,90,72,93,0,0,0,0.571,0.468,0.6,67.59,62.09,81.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0737,0.0785,0.0015,0.00103,0.0027,0.000059,0.00004,0.00011,0.111,0.101,0.134,0.0043,0.004,0.0053,25.4,25.37,25.41,0.133,0,0.932,0.137,0,0.961,0.128,0,0.895,2.707,0,18.95,2.601,0,18.2,0,6,0,0,0.857,0,0.0144,0.857,0.0544,0.57,0.43,0.57,4.58
1030917600000,2002,9,2001,12,49,7,0.088,0.0435,0.0444,2730.05,17.58,17.58,16.25,1,1,1,145.4,139.8,150.7,73.45,67.78,72,72,72,0,0,0,0.495,0.478,0.515,73.45,67.78,78.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0736,0.0774,0.00199,0.00151,0.00244,0.000078,0.000059,0.000096,0.119,0.109,0.129,0.0047,0.0043,0.005,25.38,25.37,25.39,0.925,0.901,0.939,0.96,0.96,0.96,0.888,0.865,0.902,16.93,15.2,18.32,16.25,14.6,17.58,0,0,0,0,0,0,0.0903,0,0.0436,0.49,0.5,0.5,31
1031522400000,2002,9,2001,12,50,7,0.0812,0.0435,0.0377,991.933,14.18,14.18,5.904,1,1,1,134.3,130.2,138.4,62.31,58.21,72,72,72,0,0,0,0.536,0.52,0.553,62.31,58.21,66.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0731,0.00105,0.000698,0.0014,0.000041,0.000027,0.000055,0.0994,0.0926,0.107,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.38,0,0.893,0.411,0,0.96,0.364,0,0.858,6.15,0,14.78,5.904,0,14.18,0,4,0,0,0.571,0,0.0328,0.571,0.0435,0.54,0.46,0.54,12.2
1032127200000,2002,9,2001,12,51,7,0.0755,0.0435,0.0277,0,0,0,0,1,0,0.8571428571428571,124.9,121.7,128.8,52.9,49.74,72,72,72,7.143,0,50,0.577,0.559,0.591,45.79,0,56.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00025,0,0.000581,0.0000098,0,0.000023,0.0836,0.0708,0.0906,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.58,0.37,0.63,0
1032732000000,2002,9,2001,12,52,7,0.0718,0.0435,0,0,0,0,0,0,0,0,118.7,116.5,120.9,46.69,44.54,72,72,72,46.57,45,49,0.607,0.595,0.618,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0718,0.61,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0711,0.0332,0.0341,1704.02,14.61,14.61,10.14,1,0,0.8571428571428571,117.6,114.9,119.8,62.7,43.72,54.86,52,72,6.286,0,44,0.467,0.434,0.622,56.45,0,67.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00116,0,0.00151,0.000045,0,0.000059,0.0989,0.0708,0.106,0.0039,0.0028,0.0042,25.4,25.39,25.43,0.638,0,0.901,0.686,0,0.96,0.613,0,0.865,10.57,0,15.22,10.14,0,14.61,1,1,0,0.143,0.143,0,0.0563,0.286,0.037,0.47,0.48,0.52,24
1033941600000,2002,10,2002,1,1,7,0.0698,0.0314,0.0384,1627.49,13.95,13.95,9.687,1,1,1,115.5,113.3,117.6,63.48,61.26,52,52,52,0,0,0,0.45,0.442,0.459,63.48,61.26,65.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.000957,0.00133,0.000045,0.000038,0.000052,0.1,0.097,0.103,0.0039,0.0038,0.004,25.4,25.4,25.4,0.63,0,0.889,0.686,0,0.96,0.605,0,0.854,10.09,0,14.53,9.687,0,13.95,0,2,0,0,0.286,0,0.0538,0.286,0.0314,0.45,0.55,0.45,23.3
1034546400000,2002,10,2002,1,2,7,0.0665,0.0314,0.0351,0,0,0,0,1,1,1,110,107.5,112.4,57.98,55.52,52,52,52,0,0,0,0.473,0.462,0.484,57.98,55.52,60.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000678,0.000469,0.000887,0.000027,0.000018,0.000035,0.0923,0.0887,0.0958,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1035151200000,2002,10,2002,1,3,7,0.0635,0.0314,0.0321,0,0,0,0,1,1,1,105,104,106.7,53.02,51.96,52,52,52,0,0,0,0.495,0.487,0.5,53.02,51.96,54.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000257,0.000167,0.0004,0.00001,0.0000065,0.000016,0.0852,0.0836,0.0876,0.0033,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
1035756000000,2002,10,2002,1,4,7,0.0621,0.0309,0.0227,0,0,0,0,1,0,0.7142857142857143,102.7,100.7,104.8,51.57,48.68,51.14,50,52,14.14,0,50,0.498,0.477,0.516,37.54,0,54.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000155,0,0.000406,0.0000061,0,0.000016,0.0806,0.0708,0.0877,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0394,0.5,0.37,0.63,0
1036360800000,2002,11,2002,2,5,7,0.0672,0.0302,0.0369,0,0,0,0,1,1,1,111,106.7,113,61.03,56.7,50,50,50,0,0,0,0.451,0.443,0.469,61.03,56.7,62.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000938,0.00057,0.0011,0.000037,0.000022,0.000043,0.0967,0.0904,0.0995,0.0038,0.0035,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.45,0.55,0.45,0
1036965600000,2002,11,2002,2,6,7,0.0685,0.0302,0.0383,963.602,13.41,13.41,5.736,1,1,1,113.3,112.7,113.8,63.26,62.71,50,50,50,0,0,0,0.442,0.439,0.444,63.26,62.71,63.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.00108,0.00117,0.000044,0.000042,0.000046,0.0999,0.0991,0.101,0.0039,0.0039,0.0039,25.4,25.4,25.4,0.376,0,0.879,0.411,0,0.96,0.361,0,0.844,5.975,0,13.97,5.736,0,13.41,0,4,0,0,0.571,0,0.0319,0.571,0.0302,0.44,0.56,0.44,14.1
1037570400000,2002,11,2002,2,7,7,0.0671,0.0302,0.0368,0,0,0,0,1,1,1,110.9,108.6,112.7,60.88,58.61,50,50,50,0,0,0,0.451,0.444,0.46,60.88,58.61,62.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000924,0.000732,0.00108,0.000036,0.000029,0.000042,0.0964,0.0932,0.0991,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.45,0.55,0.45,0
1038175200000,2002,11,2002,2,8,7,0.0687,0.031,0.0377,1291.27,13.49,13.49,7.686,1,1,1,113.6,113,114.1,62.29,53.99,51.29,50,59,0,0,0,0.451,0.438,0.522,62.29,53.99,64.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.000339,0.0012,0.000041,0.000013,0.000047,0.0985,0.0865,0.101,0.0039,0.0034,0.004,25.4,25.4,25.41,0.503,0,0.88,0.549,0,0.96,0.483,0,0.845,8.006,0,14.05,7.686,0,13.49,0,3,0,0,0.429,0,0.0427,0.429,0.031,0.45,0.55,0.45,18.8
1038780000000,2002,12,2002,3,9,7,0.071,0.0357,0.0353,701.197,15.15,15.15,4.174,1,1,1,117.4,111.6,128.6,58.36,52.62,59,59,59,0,0,0,0.504,0.459,0.529,58.36,52.62,69.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.000711,0.000223,0.00166,0.000028,0.0000087,0.000065,0.093,0.0846,0.11,0.0036,0.0033,0.0043,25.41,25.39,25.42,0.257,0,0.911,0.274,0,0.96,0.247,0,0.874,4.348,0,15.78,4.174,0,15.15,0,5,0,0,0.714,0,0.0232,0.714,0.0357,0.5,0.5,0.5,9.88
1039384800000,2002,12,2002,3,10,7,0.0826,0.0357,0.0469,2911.59,17.72,17.72,17.33,1,1,1,136.5,132.7,138.4,77.54,73.67,59,59,59,0,0,0,0.432,0.426,0.445,77.54,73.67,79.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0732,0.0752,0.00234,0.00201,0.0025,0.000092,0.000079,0.000098,0.124,0.117,0.127,0.0049,0.0046,0.005,25.38,25.37,25.38,0.936,0.933,0.937,0.96,0.96,0.96,0.898,0.896,0.9,18.05,17.11,18.46,17.33,16.43,17.72,0,0,0,0,0,0,0.0963,0,0.0357,0.43,0.57,0.43,35.2
1039989600000,2002,12,2002,3,11,7,0.0889,0.0357,0.0533,3273.32,20.63,20.63,19.48,1,1,1,147,138.4,152.6,88.05,79.42,59,59,59,0,0,0,0.402,0.387,0.426,88.05,79.42,93.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0752,0.0802,0.00323,0.0025,0.00371,0.00013,0.000098,0.00015,0.143,0.127,0.153,0.0056,0.005,0.006,25.36,25.35,25.37,0.924,0.917,0.934,0.964,0.96,0.966,0.89,0.886,0.897,20.22,18.46,21.36,19.48,17.72,20.63,0,0,0,0,0,0,0.108,0,0.0356,0.4,0.6,0.4,36.8
1040594400000,2002,12,2002,3,12,7,0.0974,0.0357,0.0617,3778.94,24.3,24.3,22.49,1,1,1,161.1,154,168.8,102.1,95,59,59,59,0,0,0,0.367,0.35,0.383,102.1,95,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0807,0.0859,0.00443,0.00383,0.00508,0.00017,0.00015,0.0002,0.168,0.155,0.182,0.0066,0.0061,0.0071,25.35,25.35,25.36,0.915,0.912,0.918,0.969,0.967,0.97,0.886,0.883,0.89,23.22,21.64,25.05,22.49,20.91,24.3,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
1041199200000,2002,12,2002,3,13,7,0.103,0.0417,0.0615,3768.13,24.76,24.76,22.43,1,1,1,170.7,170.1,171.5,101.7,97.13,69,59,73,0,0,0,0.404,0.346,0.429,101.7,97.13,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0832,0.0866,0.0044,0.00401,0.00524,0.00017,0.00016,0.00021,0.169,0.161,0.185,0.0066,0.0063,0.0072,25.37,25.36,25.38,0.915,0.912,0.919,0.968,0.968,0.97,0.886,0.883,0.891,23.16,22.1,25.52,22.43,21.38,24.76,0,0,0,0,0,0,0.125,0,0.0415,0.4,0.6,0.4,36.6
1041804000000,2003,1,2002,4,14,7,0.104,0.0442,0.0601,3677.45,23.45,23.45,21.89,1,1,1,172.4,169.6,179.2,99.4,96.59,73,73,73,0,0,0,0.423,0.407,0.43,99.4,96.59,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.083,0.0864,0.0042,0.00396,0.00477,0.00016,0.00016,0.00019,0.165,0.16,0.177,0.0065,0.0063,0.0069,25.38,25.38,25.38,0.914,0.912,0.915,0.968,0.967,0.97,0.885,0.884,0.888,22.61,21.99,24.18,21.89,21.27,23.45,0,0,0,0,0,0,0.122,0,0.0439,0.43,0.58,0.42,35.4
1042408800000,2003,1,2002,4,15,7,0.114,0.0442,0.07,4329.72,28.42,28.42,25.77,1,1,1,188.8,181.6,199.7,115.8,108.6,73,73,73,0,0,0,0.387,0.366,0.402,115.8,108.6,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0873,0.0936,0.00559,0.00498,0.00652,0.00022,0.00019,0.00025,0.194,0.181,0.214,0.0076,0.0071,0.0083,25.38,25.38,25.39,0.922,0.917,0.929,0.97,0.97,0.97,0.894,0.889,0.901,26.57,24.79,29.3,25.77,24.04,28.42,0,0,0,0,0,0,0.143,0,0.044,0.39,0.61,0.39,38
1043013600000,2003,1,2002,4,16,7,0.134,0.0442,0.0902,5638.39,37.57,37.57,33.56,1,1,1,222.1,203.8,239.3,149.1,130.8,73,73,73,0,0,0,0.33,0.305,0.358,149.1,130.8,166.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0951,0.108,0.00842,0.00687,0.00989,0.00033,0.00027,0.00039,0.254,0.221,0.285,0.01,0.0086,0.011,25.21,25.08,25.36,0.938,0.931,0.944,0.971,0.97,0.973,0.91,0.903,0.919,34.58,30.27,38.61,33.56,29.36,37.57,0,0,0,0,0,0,0.186,0,0.0438,0.33,0.67,0.33,42.1
1043618400000,2003,1,2002,4,17,7,0.158,0.0462,0.112,7087.15,43.96,43.96,42.19,1,1,1,261.8,245.6,277.3,185.4,172.6,76.43,73,85,0,0,0,0.292,0.275,0.314,185.4,172.6,192.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.118,0.0115,0.0104,0.0121,0.00046,0.00041,0.00048,0.319,0.296,0.332,0.013,0.012,0.013,24.94,24.86,25.03,0.95,0.946,0.952,0.979,0.976,0.98,0.931,0.923,0.933,43.07,40.08,44.86,42.19,39.13,43.96,0,0,0,0,0,0,0.234,0,0.046,0.29,0.71,0.29,44.9
1044223200000,2003,2,2002,5,18,7,0.177,0.0514,0.125,7831.35,48.2,48.2,46.62,1,1,1,291.9,281.4,306.6,206.9,196.4,85,85,85,0,0,0,0.292,0.277,0.302,206.9,196.4,221.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.119,0.128,0.0133,0.0124,0.0146,0.00053,0.00049,0.00058,0.358,0.339,0.384,0.014,0.013,0.015,24.77,24.68,24.83,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.04,45.62,51.41,46.62,44.71,48.2,0,0,0,0,0,0,0.259,0,0.052,0.29,0.71,0.29,44.2
1044828000000,2003,2,2002,5,19,7,0.203,0.0514,0.151,9126.7,60.71,60.71,54.33,2,1,1.8571428571428572,335.1,311.2,363.7,250.1,226.2,85,85,85,0,0,0,0.254,0.234,0.273,250.1,226.2,278.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.148,0.02,0.015,0.0306,0.0008,0.0006,0.0012,0.291,0.245,0.393,0.012,0.0098,0.016,24.63,24.47,24.78,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.95,25.9,52.45,30.61,25.12,48.2,0,0,0,0,0,0,0.302,0,0.052,0.25,0.74,0.26,45
1045432800000,2003,2,2002,5,20,7,0.241,0.0514,0.19,11479.7,74.07,74.07,68.33,2,2,2,399.3,373.8,425.8,314.3,288.8,85,85,85,0,0,0,0.213,0.2,0.227,314.3,288.8,340.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.152,0.17,0.0473,0.0353,0.0599,0.0019,0.0014,0.0024,0.363,0.325,0.403,0.015,0.013,0.016,24.24,24.08,24.41,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,35.21,32.42,38.11,34.17,31.45,37.04,0,0,0,0,0,0,0.38,0,0.051,0.21,0.79,0.21,47.6
1046037600000,2003,2,2002,5,21,7,0.276,0.0552,0.221,13385.2,82.81,82.81,79.67,2,2,2,457.1,431.5,486.2,365.8,346.5,91.29,85,107,0,0,0,0.199,0.183,0.226,365.8,346.5,379.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.18,0.172,0.187,0.0717,0.0626,0.0781,0.0029,0.0026,0.0032,0.441,0.411,0.463,0.018,0.017,0.019,23.9,23.75,24.05,0.951,0.948,0.952,0.977,0.973,0.98,0.929,0.922,0.933,40.75,38.73,42.25,39.84,37.69,41.4,0,0,0,0,0,0,0.443,0,0.055,0.2,0.8,0.2,48.5
1046642400000,2003,3,2002,6,22,7,0.319,0.0647,0.255,15265.9,96.4,96.4,90.87,2,2,2,528.3,498,558.7,421.3,391,107,107,107,0,0,0,0.203,0.192,0.215,421.3,391,451.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.202,0.191,0.213,0.0978,0.0835,0.112,0.0041,0.0035,0.0047,0.527,0.481,0.572,0.022,0.02,0.024,23.5,23.31,23.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.4,43.3,49.47,45.43,42.43,48.2,0,0,0,0,0,0,0.505,0,0.064,0.2,0.8,0.2,47.9
1047247200000,2003,3,2002,6,23,7,0.352,0.0647,0.287,16195.2,96.4,96.4,96.4,2,2,2,581.8,567.7,591,474.8,460.7,107,107,107,0,0,0,0.184,0.181,0.188,474.8,460.7,483.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.225,0.217,0.23,0.123,0.116,0.127,0.0052,0.0049,0.0054,0.611,0.587,0.627,0.026,0.025,0.026,23.17,23.11,23.26,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.59,50.3,52.43,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.82,0.18,46
1047852000000,2003,3,2002,6,24,7,0.362,0.0647,0.297,16851.8,103.6,103.6,100.3,3,2,2.5714285714285716,598.2,591.5,604.6,491.2,484.5,107,107,107,0,0,0,0.179,0.177,0.181,491.2,484.5,497.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.234,0.23,0.238,0.131,0.128,0.134,0.0055,0.0054,0.0057,0.575,0.529,0.631,0.024,0.022,0.027,23.13,23.1,23.18,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.8,35.19,52.68,40.32,34.14,48.2,0,0,0,0,0,0,0.557,0,0.065,0.18,0.82,0.18,46.6
1048456800000,2003,3,2002,6,25,7,0.374,0.0647,0.31,17881,109.5,109.5,106.4,3,3,3,619,607.6,634.4,512,500.6,107,107,107,0,0,0,0.173,0.169,0.176,512,500.6,527.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.246,0.239,0.255,0.143,0.135,0.153,0.0061,0.0057,0.0065,0.562,0.543,0.588,0.024,0.023,0.025,23.06,22.97,23.13,0.947,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.921,36.57,35.82,37.59,35.48,34.74,36.5,0,0,0,0,0,0,0.591,0,0.064,0.17,0.83,0.17,47.8
