datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1367186400000,2013,4,2012,7,31,7,0.841,0.109,0.663,32113.4,192.8,192.8,191.2,4,4,4,1391,1265,1490,1212,1073,179.4,148,192,115.6,0,242,0.13,0.0993,0.152,1096,1073,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.84,0.757,0.906,0.639,0.587,0.648,0.031,0.028,0.032,1.78,1.64,1.85,0.085,0.077,0.09,19.09,18.69,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.87,48,49.77,47.79,47.04,48.2,0,0,0,0,0,0,1.06,0,0.178,0.13,0.79,0.21,38.2
1367791200000,2013,5,2012,8,32,7,0.674,0.108,0.566,29545.9,188.3,188.3,175.9,4,4,4,1114,1021,1221,935.1,874.3,179.1,147,192,0,0,0,0.16,0.14,0.178,935.1,874.3,1029,990,990,990,968.3,968,968.6,21.7,21.4,22,0.577,0.509,0.693,0.399,0.362,0.489,0.018,0.016,0.023,1.23,1.11,1.47,0.057,0.05,0.069,20.51,19.94,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.86,42.83,48.05,43.97,41.97,47.09,0,0,0,0,0,0,0.977,0,0.108,0.16,0.84,0.16,43.8
1368396000000,2013,5,2012,8,33,7,0.567,0.0889,0.478,25662.6,164.3,164.3,152.8,4,3,3.5714285714285716,937,882.9,998.8,790,735.9,147,147,147,0,0,0,0.157,0.147,0.166,790,735.9,851.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.432,0.383,0.489,0.321,0.293,0.351,0.014,0.013,0.016,0.998,0.949,1.07,0.045,0.042,0.048,21.35,21.04,21.62,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.89,39.35,51.39,43.35,38.35,48.2,0,0,0,0,0,0,0.849,0,0.089,0.16,0.84,0.16,45.3
1369000800000,2013,5,2012,8,34,7,0.501,0.0889,0.412,23070.2,144,144,137.3,3,3,3,828.1,791.1,868.2,681.1,644.1,147,147,147,0,0,0,0.178,0.169,0.186,681.1,644.1,721.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.326,0.37,0.256,0.231,0.283,0.011,0.01,0.012,0.852,0.79,0.92,0.037,0.034,0.041,21.94,21.71,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.71,44.58,48.96,45.77,43.68,47.99,0,0,0,0,0,0,0.763,0,0.089,0.18,0.82,0.18,46
1369605600000,2013,5,2012,8,35,7,0.453,0.0841,0.369,21041.7,129.3,129.3,125.2,3,3,3,749.4,714,781.1,610.4,591.1,139,119,147,0,0,0,0.185,0.164,0.199,610.4,591.1,634.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.296,0.32,0.209,0.196,0.225,0.009,0.0085,0.0098,0.732,0.7,0.773,0.032,0.03,0.034,22.37,22.2,22.54,0.955,0.954,0.956,0.98,0.979,0.98,0.935,0.934,0.936,42.61,41.36,43.98,41.75,40.49,43.1,0,0,0,0,0,0,0.696,0,0.084,0.19,0.81,0.19,46.4
1370210400000,2013,6,2012,9,36,7,0.405,0.072,0.333,19133.6,120.6,120.6,113.9,3,3,3,669.3,637.7,702.2,550.3,518.7,119,119,119,0,0,0,0.178,0.169,0.187,550.3,518.7,583.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.271,0.253,0.289,0.169,0.147,0.191,0.0072,0.0063,0.0082,0.629,0.576,0.685,0.027,0.024,0.029,22.79,22.61,22.97,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,38.98,36.94,41.08,37.96,35.83,40.19,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.2
1370815200000,2013,6,2012,9,37,7,0.363,0.072,0.291,16734.7,105.7,105.7,99.61,3,2,2.4285714285714284,600.8,574.5,628.7,481.8,455.6,119,119,119,0,0,0,0.198,0.189,0.207,481.8,455.6,509.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.217,0.247,0.127,0.114,0.141,0.0053,0.0048,0.006,0.578,0.53,0.624,0.024,0.022,0.026,23.12,23.02,23.23,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.36,35.06,52.04,42.38,34.01,48.2,0,0,0,0,0,0,0.553,0,0.072,0.2,0.8,0.2,46.1
1371420000000,2013,6,2012,9,38,7,0.328,0.072,0.256,15321,95.85,95.85,91.2,2,2,2,542.5,520.1,566.1,423.5,401.1,119,119,119,0,0,0,0.219,0.21,0.229,423.5,401.1,447.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.197,0.213,0.0989,0.0883,0.11,0.0041,0.0037,0.0046,0.532,0.498,0.567,0.022,0.021,0.024,23.43,23.29,23.56,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.53,44.26,48.9,45.6,43.37,47.93,0,0,0,0,0,0,0.507,0,0.072,0.22,0.78,0.22,46.7
1372024800000,2013,6,2012,9,39,7,0.298,0.072,0.226,13605.8,85.23,85.23,80.99,2,2,2,492.9,473.9,512.8,373.9,354.9,119,119,119,0,0,0,0.242,0.232,0.251,373.9,354.9,393.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.18,0.194,0.0755,0.0665,0.0849,0.0031,0.0027,0.0035,0.457,0.429,0.487,0.019,0.018,0.02,23.72,23.61,23.84,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.39,39.38,43.49,40.49,38.38,42.62,0,0,0,0,0,0,0.45,0,0.072,0.24,0.76,0.24,45.7
1372629600000,2013,7,2012,10,40,7,0.272,0.0816,0.19,11369,71.53,71.53,67.67,2,2,2,449.2,431.5,467.6,314.2,296.5,135,135,135,0,0,0,0.301,0.289,0.313,314.2,296.5,332.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.174,0.0473,0.039,0.056,0.0019,0.0016,0.0023,0.369,0.343,0.397,0.015,0.014,0.016,24.01,23.9,24.12,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.88,32.96,36.87,33.84,31.97,35.76,0,0,0,0,0,0,0.376,0,0.082,0.3,0.7,0.3,41.8
1373234400000,2013,7,2012,10,41,7,0.249,0.0816,0.167,10014.8,62.94,62.94,59.61,2,2,2,411.4,396.3,426.9,276.4,261.3,135,135,135,0,0,0,0.328,0.316,0.341,276.4,261.3,291.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.149,0.159,0.0295,0.0223,0.0368,0.0012,0.00091,0.0015,0.312,0.29,0.336,0.013,0.012,0.014,24.24,24.14,24.33,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.73,29.05,32.45,29.81,28.18,31.47,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
1373839200000,2013,7,2012,10,42,7,0.229,0.0816,0.147,8830.73,55.37,55.37,52.56,2,2,2,378.8,366.5,391.6,243.8,231.5,135,135,135,0,0,0,0.356,0.345,0.368,243.8,231.5,256.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.0169,0.0154,0.0201,0.00069,0.00062,0.00082,0.266,0.252,0.283,0.011,0.01,0.011,24.44,24.36,24.52,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.09,25.7,28.54,26.28,24.93,27.68,0,0,0,0,0,0,0.292,0,0.082,0.36,0.64,0.36,38.6
1374444000000,2013,7,2012,10,43,7,0.212,0.0816,0.13,8000.7,48.2,48.2,47.62,1,1,1,350.5,339.4,362.4,215.5,204.4,135,135,135,0,0,0,0.386,0.373,0.398,215.5,204.4,227.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.137,0.0141,0.0131,0.0151,0.00057,0.00053,0.00061,0.38,0.36,0.401,0.015,0.014,0.016,24.47,24.39,24.54,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.51,47.01,52.12,47.62,46.07,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.61,0.39,37.7
1375048800000,2013,7,2012,10,44,7,0.196,0.0747,0.121,7623.67,47.54,47.54,45.38,1,1,1,324.4,312.3,335.8,200.8,193.7,123.6,115,135,0,0,0,0.38,0.354,0.411,200.8,193.7,210.2,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.128,0.0128,0.0122,0.0136,0.00051,0.00049,0.00055,0.352,0.341,0.368,0.014,0.014,0.015,24.63,24.57,24.69,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,46.31,44.57,48.51,45.38,43.68,47.54,0,0,0,0,0,0,0.252,0,0.075,0.38,0.62,0.38,38.9
1375653600000,2013,8,2012,11,45,7,0.179,0.0677,0.112,7024.45,43.81,43.81,41.81,1,1,1,296.7,285.8,308.2,184.8,174.3,111.9,93,115,0,0,0,0.377,0.325,0.397,184.8,174.3,193.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.122,0.0115,0.0106,0.0122,0.00046,0.00042,0.00049,0.322,0.304,0.337,0.013,0.012,0.013,24.79,24.72,24.84,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.925,0.934,42.7,40.21,44.7,41.81,39.27,43.81,0,0,0,0,0,0,0.232,0,0.067,0.38,0.63,0.37,39.2
1376258400000,2013,8,2012,11,46,7,0.166,0.0562,0.11,6906.2,43.24,43.24,41.11,1,1,1,274.3,265.3,283.3,181.3,172.3,93,93,93,0,0,0,0.339,0.328,0.351,181.3,172.3,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0112,0.0104,0.0119,0.00044,0.00041,0.00047,0.314,0.298,0.33,0.012,0.012,0.013,24.89,24.84,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42,39.87,44.12,41.11,38.9,43.24,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.6
1376863200000,2013,8,2012,11,47,7,0.154,0.0562,0.0976,6089.04,38.15,38.15,36.24,1,1,1,254.4,247,262.3,161.4,154,93,93,93,0,0,0,0.366,0.355,0.377,161.4,154,169.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.112,0.00947,0.00884,0.0101,0.00037,0.00035,0.0004,0.279,0.265,0.293,0.011,0.01,0.012,25,24.96,25.05,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.32,35.57,39.16,36.24,34.5,38.15,0,0,0,0,0,0,0.201,0,0.0564,0.36,0.63,0.37,39.5
1377468000000,2013,8,2012,11,48,7,0.144,0.0544,0.0893,5560.4,35.77,35.77,33.1,1,1,1,237.7,230.8,244.5,147.7,140.8,90,72,93,0,0,0,0.378,0.312,0.398,147.7,140.8,158.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.106,0.0083,0.00772,0.00925,0.00033,0.0003,0.00036,0.254,0.242,0.272,0.01,0.0095,0.011,25.12,25.07,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.12,32.49,36.88,33.1,31.52,35.77,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.62,0.38,38.6
1378072800000,2013,9,2012,12,49,7,0.132,0.0435,0.0881,5504.79,34.84,34.84,32.77,1,1,1,217.6,208.7,226.7,145.6,136.7,72,72,72,0,0,0,0.331,0.318,0.345,145.6,136.7,154.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0979,0.104,0.00813,0.00737,0.0089,0.00032,0.00029,0.00035,0.248,0.232,0.265,0.0097,0.0091,0.01,25.25,25.17,25.32,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.78,31.67,35.92,32.77,30.72,34.84,0,0,0,0,0,0,0.182,0,0.0439,0.33,0.67,0.33,41.7
1378677600000,2013,9,2012,12,50,7,0.12,0.0435,0.0764,4755.29,30.03,30.03,28.31,1,1,1,198.3,190.9,205.7,126.3,118.9,72,72,72,0,0,0,0.363,0.35,0.377,126.3,118.9,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0916,0.0968,0.00649,0.00586,0.00711,0.00025,0.00023,0.00028,0.214,0.201,0.227,0.0084,0.0078,0.0089,25.37,25.34,25.38,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.18,27.35,30.96,28.31,26.53,30.03,0,0,0,0,0,0,0.157,0,0.0436,0.36,0.64,0.36,39.6
1379282400000,2013,9,2012,12,51,7,0.111,0.0435,0.0676,4168.08,26.2,26.2,24.81,1,1,1,183.8,178.1,189.6,111.8,106.1,72,72,72,0,0,0,0.392,0.38,0.404,111.8,106.1,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0911,0.00525,0.00477,0.00574,0.00021,0.00019,0.00022,0.188,0.178,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.58,24.15,27.01,24.81,23.43,26.2,0,0,0,0,0,0,0.138,0,0.0434,0.39,0.61,0.39,37.6
1379887200000,2013,9,2012,12,52,7,0.104,0.0435,0.0602,3679.3,22.97,22.97,21.9,1,1,1,171.5,167.9,176.2,99.5,95.95,72,72,72,0,0,0,0.42,0.409,0.429,99.5,95.95,104.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0835,0.0864,0.00421,0.00391,0.0046,0.00016,0.00015,0.00018,0.166,0.159,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.886,22.61,21.86,23.68,21.9,21.14,22.97,0,0,0,0,0,0,0.122,0,0.0438,0.42,0.58,0.42,35.4
1380492000000,2013,9,2012,12,53,7,0.0988,0.0332,0.0657,4036.33,25.12,25.12,24.03,1,1,1,163.4,159.5,167.1,108.6,95.13,54.86,52,72,0,0,0,0.335,0.315,0.431,108.6,95.13,113.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0832,0.0861,0.00498,0.00384,0.00537,0.00019,0.00015,0.00021,0.179,0.158,0.187,0.007,0.0062,0.0073,25.35,25.34,25.38,0.918,0.916,0.92,0.97,0.967,0.97,0.89,0.886,0.893,24.78,21.69,25.89,24.03,20.97,25.12,0,0,0,0,0,0,0.133,0,0.0331,0.34,0.66,0.34,40.9
1381096800000,2013,10,2013,1,1,7,0.0939,0.0314,0.0625,3820.85,23.41,23.41,22.74,1,1,1,155.3,152.6,158.1,103.3,100.6,52,52,52,0,0,0,0.335,0.329,0.341,103.3,100.6,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0816,0.0836,0.00453,0.0043,0.00477,0.00018,0.00017,0.00019,0.169,0.164,0.174,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.45,22.79,24.13,22.74,22.09,23.41,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40.7
1381701600000,2013,10,2013,1,2,7,0.0901,0.0314,0.0587,3581.92,21.89,21.89,21.32,1,1,1,149,146.3,151.8,97.04,94.34,52,52,52,0,0,0,0.349,0.343,0.355,97.04,94.34,99.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0794,0.0813,0.004,0.00377,0.00423,0.00016,0.00015,0.00017,0.158,0.153,0.163,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.04,21.49,22.6,21.32,20.77,21.89,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.8
1382306400000,2013,10,2013,1,3,7,0.0907,0.0314,0.0592,3614.13,22.16,22.16,21.51,1,1,1,149.9,145.8,152.9,97.94,93.8,52,52,52,0,0,0,0.347,0.34,0.357,97.94,93.8,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0792,0.0817,0.00407,0.00372,0.00433,0.00016,0.00015,0.00017,0.159,0.152,0.165,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.917,0.968,0.966,0.969,0.884,0.883,0.886,22.23,21.39,22.86,21.51,20.66,22.16,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,39.8
1382911200000,2013,10,2013,1,4,7,0.0915,0.0309,0.0606,3697.63,23.56,23.56,22.01,1,1,1,151.3,148.5,156.7,100.2,97.35,51.14,50,52,0,0,0,0.338,0.319,0.348,100.2,97.35,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0805,0.0834,0.00426,0.00402,0.00482,0.00017,0.00016,0.00019,0.163,0.158,0.175,0.0064,0.0062,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.884,0.883,0.888,22.72,22.1,24.29,22.01,21.38,23.56,0,0,0,0,0,0,0.122,0,0.0309,0.34,0.66,0.34,40.4
1383516000000,2013,11,2013,2,5,7,0.0979,0.0302,0.0677,4165.69,25.6,25.6,24.8,1,1,1,161.9,157,165.2,111.9,107,50,50,50,0,0,0,0.309,0.303,0.318,111.9,107,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0835,0.0864,0.00526,0.00485,0.00554,0.00021,0.00019,0.00022,0.184,0.175,0.19,0.0072,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.888,0.894,25.56,24.35,26.39,24.8,23.62,25.6,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1384120800000,2013,11,2013,2,6,7,0.096,0.0302,0.0658,4037.9,24.61,24.61,24.04,1,1,1,158.7,156.2,161.1,108.7,106.2,50,50,50,0,0,0,0.315,0.31,0.32,108.7,106.2,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.085,0.00499,0.00478,0.00519,0.0002,0.00019,0.0002,0.178,0.174,0.183,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.78,24.15,25.37,24.04,23.43,24.61,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
1384725600000,2013,11,2013,2,7,7,0.101,0.0302,0.0706,4362.96,27.86,27.86,25.97,1,1,1,166.7,158.7,174.5,116.7,108.7,50,50,50,0,0,0,0.3,0.287,0.315,116.7,108.7,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0841,0.0897,0.00567,0.00499,0.00633,0.00022,0.0002,0.00025,0.193,0.178,0.207,0.0075,0.007,0.0081,25.34,25.34,25.34,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.77,24.76,28.72,25.97,24.02,27.86,0,0,0,0,0,0,0.144,0,0.0304,0.3,0.7,0.3,43.2
1385330400000,2013,11,2013,2,8,7,0.105,0.031,0.0738,4576.42,28.44,28.44,27.24,1,1,1,173.3,169.9,177,122,115.2,51.29,50,59,0,0,0,0.296,0.283,0.339,122,115.2,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0878,0.0906,0.00612,0.00555,0.00654,0.00024,0.00022,0.00026,0.202,0.191,0.211,0.0079,0.0075,0.0083,25.34,25.34,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.08,26.41,29.32,27.24,25.62,28.44,0,0,0,0,0,0,0.151,0,0.0312,0.3,0.7,0.3,43.6
1385935200000,2013,12,2013,3,9,7,0.111,0.0357,0.0756,4705.1,29.64,29.64,28.01,1,1,1,184.1,177.2,190.9,125.1,118.2,59,59,59,0,0,0,0.321,0.309,0.333,125.1,118.2,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0889,0.0937,0.00638,0.0058,0.00696,0.00025,0.00023,0.00027,0.209,0.197,0.221,0.0082,0.0077,0.0087,25.36,25.36,25.36,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.87,27.16,30.55,28.01,26.35,29.64,0,0,0,0,0,0,0.156,0,0.0354,0.32,0.68,0.32,42.4
1386540000000,2013,12,2013,3,10,7,0.123,0.0357,0.0875,5485.74,33.8,33.8,32.65,1,1,1,203.7,196.1,208.7,144.7,137.1,59,59,59,0,0,0,0.29,0.283,0.301,144.7,137.1,149.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0956,0.1,0.00805,0.0074,0.00847,0.00031,0.00029,0.00033,0.244,0.231,0.253,0.0095,0.009,0.0099,25.33,25.29,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.66,31.83,34.85,32.65,30.87,33.8,0,0,0,0,0,0,0.181,0,0.0355,0.29,0.71,0.29,44.6
1387144800000,2013,12,2013,3,11,7,0.133,0.0357,0.0975,6126.75,37.65,37.65,36.47,1,1,1,220.2,212.2,225.1,161.2,153.2,59,59,59,0,0,0,0.268,0.262,0.278,161.2,153.2,166.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00945,0.00878,0.00987,0.00037,0.00034,0.00039,0.274,0.259,0.282,0.011,0.01,0.011,25.21,25.17,25.27,0.942,0.94,0.944,0.972,0.97,0.973,0.915,0.911,0.918,37.54,35.68,38.69,36.47,34.61,37.65,0,0,0,0,0,0,0.203,0,0.0355,0.27,0.73,0.27,46.1
1387749600000,2013,12,2013,3,12,7,0.141,0.0357,0.106,6687.88,41.81,41.81,39.81,1,1,1,233.8,226.7,242.1,174.8,167.7,59,59,59,0,0,0,0.252,0.244,0.26,174.8,167.7,183.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0106,0.01,0.0113,0.00042,0.00039,0.00045,0.298,0.285,0.313,0.012,0.011,0.012,25.1,25.03,25.15,0.947,0.944,0.949,0.977,0.974,0.98,0.925,0.92,0.93,40.73,39.07,42.66,39.81,38.06,41.81,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1388354400000,2013,12,2013,3,13,7,0.16,0.0417,0.119,7513.64,46.85,46.85,44.72,1,1,1,265,246.7,278.4,196,187.4,69,59,73,0,0,0,0.26,0.233,0.28,196,187.4,205.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.121,0.0124,0.0117,0.0132,0.00049,0.00046,0.00052,0.337,0.321,0.354,0.013,0.013,0.014,24.9,24.83,25,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.64,43.56,47.81,44.72,42.69,46.85,0,0,0,0,0,0,0.248,0,0.041,0.26,0.74,0.26,47
1388959200000,2014,1,2013,4,14,7,0.181,0.0442,0.137,8340.56,53.4,53.4,49.65,2,1,1.4285714285714286,299.1,281.4,317.5,226.1,208.4,73,73,73,0,0,0,0.244,0.23,0.259,226.1,208.4,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.135,0.015,0.0135,0.0165,0.0006,0.00053,0.00066,0.323,0.245,0.393,0.013,0.0098,0.016,24.78,24.71,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.38,26.02,52.69,38.55,25.24,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,46.1
1389564000000,2014,1,2013,4,15,7,0.214,0.0442,0.169,10270.6,68.01,68.01,61.13,2,2,2,353.1,325.4,385.1,280.1,252.4,73,73,73,0,0,0,0.208,0.19,0.224,280.1,252.4,312.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.159,0.0312,0.0182,0.0463,0.0013,0.00073,0.0019,0.311,0.269,0.359,0.013,0.011,0.015,24.52,24.32,24.7,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.51,28.43,35.06,30.57,27.58,34.01,0,0,0,0,0,0,0.34,0,0.045,0.21,0.79,0.21,48
1390168800000,2014,1,2013,4,16,7,0.266,0.0442,0.222,13470.7,90.91,90.91,80.18,2,2,2,440.6,399,490.9,367.6,326,73,73,73,0,0,0,0.167,0.149,0.183,367.6,326,417.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.164,0.196,0.0725,0.0529,0.0962,0.003,0.0021,0.004,0.442,0.379,0.517,0.018,0.015,0.021,23.98,23.67,24.23,0.95,0.944,0.956,0.976,0.97,0.98,0.928,0.916,0.937,41.06,36.57,46.38,40.09,35.48,45.46,0,0,0,0,0,0,0.445,0,0.044,0.17,0.83,0.17,50.6
1390773600000,2014,1,2013,4,17,7,0.355,0.0462,0.309,18005.9,122,122,107.2,3,2,2.7142857142857144,587,511.4,671.1,510.6,438.4,76.43,73,85,0,0,0,0.131,0.119,0.143,510.6,438.4,586.1,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.24,0.204,0.283,0.145,0.106,0.192,0.0061,0.0044,0.0082,0.586,0.511,0.682,0.025,0.021,0.029,23.18,22.73,23.55,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.938,41.5,34.96,50.68,40.28,33.92,48.2,0,0,0,0,0,0,0.595,0,0.046,0.13,0.87,0.13,50.7
1391378400000,2014,2,2013,5,18,7,0.464,0.0514,0.412,23292,144.6,144.6,138.6,3,3,3,766.4,702,812.4,681.4,617,85,85,85,0,0,0,0.111,0.105,0.121,681.4,617,727.4,990,990,990,967,966.7,967.1,23,22.9,23.3,0.337,0.3,0.363,0.256,0.213,0.287,0.011,0.0092,0.013,0.842,0.734,0.92,0.037,0.032,0.04,22.19,21.93,22.56,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.27,43.46,49.91,46.21,42.59,48.2,0,0,0,0,0,0,0.77,0,0.052,0.11,0.89,0.11,50.2
1391983200000,2014,2,2013,5,19,7,0.527,0.0784,0.448,24188.5,144.6,144.6,144,3,3,3,870.6,825,911.3,741.1,701.2,129.6,85,137,0,0,0,0.148,0.103,0.163,741.1,701.2,774.3,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.384,0.356,0.414,0.295,0.269,0.314,0.013,0.012,0.014,0.954,0.884,1.01,0.042,0.039,0.045,21.66,21.44,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.2,47.95,51.9,47.99,46.99,48.2,0,0,0,0,0,0,0.8,0,0.079,0.15,0.85,0.15,45.9
1392588000000,2014,2,2013,5,20,7,0.562,0.0829,0.479,25990.5,155.5,155.5,154.7,4,4,4,929.5,922.6,934.1,792.5,785.6,137,137,137,0,0,0,0.147,0.147,0.148,792.5,785.6,797.1,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.431,0.424,0.435,0.323,0.319,0.325,0.014,0.014,0.015,0.963,0.951,0.971,0.043,0.042,0.043,21.42,21.39,21.46,0.953,0.953,0.953,0.975,0.975,0.976,0.929,0.928,0.93,39.66,39.37,39.85,38.68,38.38,38.88,0,0,0,0,0,0,0.859,0,0.083,0.15,0.85,0.15,46.2
1393192800000,2014,2,2013,5,21,7,0.545,0.0815,0.463,24496.9,153.1,153.1,145.8,4,3,3.142857142857143,900.4,880.8,920.4,765.7,751.8,134.7,129,137,0,0,0,0.149,0.145,0.153,765.7,751.8,783.4,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.406,0.394,0.422,0.31,0.303,0.318,0.014,0.013,0.014,0.989,0.947,1.02,0.044,0.042,0.045,21.51,21.43,21.6,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,49.59,39.28,52.01,46.78,38.28,48.2,0,0,0,0,0,0,0.81,0,0.082,0.15,0.85,0.15,44.9
1393797600000,2014,3,2013,6,22,7,0.538,0.078,0.46,24527,154.4,154.4,146,4,3,3.142857142857143,890.1,876.5,918.1,761.1,747.5,129,129,129,0,0,0,0.145,0.141,0.147,761.1,747.5,789.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.403,0.391,0.429,0.307,0.3,0.321,0.014,0.013,0.014,0.982,0.958,1.01,0.044,0.043,0.045,21.56,21.47,21.62,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.4,39.57,51.92,46.83,38.59,48.2,0,0,0,0,0,0,0.811,0,0.078,0.14,0.86,0.14,45.6
1394402400000,2014,3,2013,6,23,7,0.611,0.078,0.533,28451.6,182,182,169.4,4,4,4,1011,934.1,1094,881.7,805.1,129,129,129,0,0,0,0.128,0.118,0.138,881.7,805.1,965.1,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.513,0.443,0.59,0.366,0.329,0.406,0.017,0.015,0.019,1.12,0.986,1.26,0.051,0.044,0.058,20.96,20.54,21.38,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,43.23,40.23,46.44,42.34,39.29,45.51,0,0,0,0,0,0,0.941,0,0.078,0.13,0.87,0.13,46.6
1395007200000,2014,3,2013,6,24,7,0.751,0.078,0.646,32146.4,192.8,192.8,191.3,4,4,4,1242,1124,1391,1113,994.7,129,129,129,44.86,0,162,0.104,0.0928,0.115,1068,994.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.753,0.626,0.849,0.578,0.42,0.648,0.027,0.019,0.031,1.62,1.32,1.8,0.076,0.061,0.086,19.71,19.07,20.39,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.24,47.51,50.52,47.84,46.56,48.2,0,0,0,0,0,0,1.06,0,0.105,0.1,0.86,0.14,42.8
1395612000000,2014,3,2013,6,25,7,0.933,0.078,0.665,31331.6,191,191,186.5,4,4,4,1543,1418,1676,1414,1289,129,129,129,314.6,189,447,0.0839,0.077,0.091,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.896,0.861,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.087,0.093,18.53,18.08,18.97,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.58,46.4,48.73,46.62,45.47,47.75,0,0,0,0,0,0,1.04,0,0.268,0.084,0.71,0.29,33.6
1396216800000,2014,3,2013,6,26,7,1.1,0.0879,0.665,29699.3,180.4,180.4,176.8,4,4,4,1822,1719,1897,1677,1590,145.3,129,148,576.7,490,649,0.0797,0.075,0.0839,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.6,17.36,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.1,44.43,46.02,44.2,43.54,45.1,0,0,0,0,0,0,0.982,0,0.435,0.08,0.6,0.4,27
1396821600000,2014,4,2013,7,27,7,1.15,0.0895,0.665,29198.1,174.1,174.1,173.8,4,4,4,1908,1901,1915,1760,1753,148,148,148,660.3,653,667,0.0776,0.0773,0.0779,1100,1100,1100,990,990,990,970.8,970.8,970.8,19.2,19.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.32,17.3,17.35,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.34,44.28,44.4,43.45,43.39,43.51,0,0,0,0,0,0,0.966,0,0.485,0.078,0.58,0.42,25.4
1397426400000,2014,4,2013,7,28,7,1.13,0.0895,0.665,29436.6,176.1,176.1,175.2,4,4,4,1867,1842,1897,1719,1694,148,148,148,619,594,649,0.0793,0.078,0.0804,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.46,17.36,17.54,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.7,44.43,44.92,43.8,43.54,44.02,0,0,0,0,0,0,0.973,0,0.465,0.079,0.59,0.41,26.1
1398031200000,2014,4,2013,7,29,7,1.09,0.0895,0.665,29786.9,178.6,178.6,177.3,4,4,4,1806,1770,1838,1658,1622,148,148,148,558.4,522,590,0.0819,0.0805,0.0836,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.55,17.77,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.23,44.95,45.55,44.33,44.05,44.64,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
1398636000000,2014,4,2013,7,30,7,1.03,0.105,0.665,30428.1,183.4,183.4,181.1,4,4,4,1697,1633,1753,1524,1441,173.1,148,192,423.7,341,505,0.102,0.0844,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.82,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.2,45.7,46.77,45.28,44.79,45.84,0,0,0,0,0,0,1.01,0,0.365,0.1,0.65,0.35,29.5
1399240800000,2014,5,2013,8,31,7,0.928,0.116,0.665,31382.7,189.7,189.7,186.8,4,4,4,1535,1456,1610,1343,1264,192,192,192,242.6,164,318,0.125,0.119,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.895,0.866,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.56,18.3,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,46.97,48.4,46.7,46.03,47.43,0,0,0,0,0,0,1.04,0,0.263,0.13,0.72,0.28,33.8
1399845600000,2014,5,2013,8,32,7,0.807,0.116,0.656,32163.6,192.8,192.8,191.5,4,4,4,1334,1219,1434,1142,1027,192,192,192,57.71,0,142,0.144,0.134,0.158,1084,1027,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.798,0.689,0.855,0.613,0.483,0.648,0.029,0.023,0.031,1.71,1.46,1.8,0.081,0.068,0.087,19.34,18.93,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,47.97,49.97,47.86,47.01,48.2,0,0,0,0,0,0,1.06,0,0.151,0.14,0.81,0.19,39.9
1400450400000,2014,5,2013,8,33,7,0.662,0.116,0.546,28675.5,183.5,183.5,170.7,4,4,4,1095,1016,1182,902.7,824.2,192,192,192,0,0,0,0.176,0.162,0.189,902.7,824.2,989.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.544,0.471,0.635,0.376,0.338,0.418,0.017,0.015,0.019,1.17,1.03,1.33,0.054,0.047,0.062,20.63,20.2,21.02,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.57,40.5,46.82,42.67,39.58,45.89,0,0,0,0,0,0,0.948,0,0.116,0.18,0.82,0.18,43.3
1401055200000,2014,5,2013,8,34,7,0.567,0.113,0.453,24409.3,154.4,154.4,145.3,4,3,3.142857142857143,936.8,887.2,993.8,749.3,710.5,187.6,161,192,0,0,0,0.2,0.181,0.213,749.3,710.5,801.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.402,0.368,0.45,0.299,0.276,0.327,0.013,0.012,0.015,0.967,0.906,1.03,0.043,0.04,0.047,21.39,21.13,21.62,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.18,39.6,51.63,46.59,38.61,48.2,0,0,0,0,0,0,0.807,0,0.114,0.2,0.8,0.2,43
1401660000000,2014,6,2013,9,35,7,0.503,0.0974,0.406,22714.9,142,142,135.2,3,3,3,831.8,794.2,872.3,670.8,633.2,161,161,161,0,0,0,0.194,0.185,0.203,670.8,633.2,711.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.344,0.323,0.367,0.249,0.224,0.276,0.011,0.0098,0.012,0.837,0.774,0.906,0.037,0.034,0.04,21.94,21.7,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.99,43.81,48.29,45.07,42.93,47.32,0,0,0,0,0,0,0.751,0,0.097,0.19,0.81,0.19,45.2
1402264800000,2014,6,2013,9,36,7,0.456,0.0974,0.359,20390.1,127,127,121.4,3,3,3,754,720,783.9,593,559,161,161,161,0,0,0,0.214,0.205,0.224,593,559,622.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.281,0.317,0.197,0.174,0.217,0.0085,0.0075,0.0095,0.706,0.649,0.757,0.031,0.028,0.033,22.38,22.21,22.57,0.954,0.951,0.955,0.978,0.974,0.98,0.933,0.927,0.936,41.36,39.24,43.19,40.46,38.23,42.32,0,0,0,0,0,0,0.674,0,0.097,0.21,0.79,0.21,44.7
1402869600000,2014,6,2013,9,37,7,0.408,0.0974,0.311,17704.9,112.3,112.3,105.4,3,2,2.857142857142857,675.3,643.7,708.3,514.3,482.7,161,161,161,0,0,0,0.238,0.227,0.25,514.3,482.7,547.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.255,0.237,0.274,0.145,0.127,0.167,0.0062,0.0054,0.0072,0.59,0.539,0.632,0.025,0.023,0.027,22.81,22.64,22.95,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.86,34.95,51.82,37.42,33.91,48.2,0,0,0,0,0,0,0.585,0,0.097,0.24,0.76,0.24,43.4
1403474400000,2014,6,2013,9,38,7,0.367,0.0974,0.27,15786.2,96.4,96.4,93.97,2,2,2,606.9,580.6,634.7,445.8,419.6,161,161,161,0,0,0,0.266,0.254,0.277,445.8,419.6,473.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.206,0.232,0.109,0.097,0.123,0.0046,0.0041,0.0052,0.57,0.529,0.617,0.024,0.022,0.026,23.1,22.94,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.34,45.75,50.99,46.98,44.84,48.2,0,0,0,0,0,0,0.522,0,0.097,0.27,0.74,0.26,43
1404079200000,2014,6,2013,9,39,7,0.331,0.0839,0.247,14762.5,91.92,91.92,87.87,2,2,2,547.3,524,572.1,408.6,389,138.7,135,161,0,0,0,0.253,0.24,0.281,408.6,389,428.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.208,0.0918,0.0826,0.101,0.0038,0.0034,0.0042,0.511,0.481,0.541,0.021,0.02,0.023,23.43,23.31,23.56,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.83,42.85,46.9,43.94,41.99,45.96,0,0,0,0,0,0,0.488,0,0.084,0.25,0.75,0.25,44.6
1404684000000,2014,7,2013,10,40,7,0.3,0.0816,0.218,13066.3,82.46,82.46,77.78,2,2,2,495.6,476.1,516.6,360.6,341.1,135,135,135,0,0,0,0.273,0.261,0.284,360.6,341.1,381.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0692,0.06,0.0791,0.0029,0.0025,0.0033,0.439,0.409,0.47,0.018,0.017,0.02,23.73,23.61,23.85,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.85,37.78,42.07,38.89,36.69,41.23,0,0,0,0,0,0,0.432,0,0.082,0.27,0.73,0.27,43.6
1405288800000,2014,7,2013,10,41,7,0.273,0.0816,0.192,11457.4,71.98,71.98,68.2,2,2,2,451.7,434.3,469.8,316.7,299.3,135,135,135,0,0,0,0.299,0.287,0.311,316.7,299.3,334.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.175,0.0485,0.0403,0.057,0.002,0.0016,0.0023,0.373,0.347,0.4,0.015,0.014,0.016,23.99,23.89,24.1,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.15,33.26,37.1,34.1,32.27,35.99,0,0,0,0,0,0,0.379,0,0.081,0.3,0.7,0.3,42
1405893600000,2014,7,2013,10,42,7,0.25,0.0816,0.169,10113.5,63.53,63.53,60.2,2,2,2,414.1,399,429.6,279.1,264,135,135,135,0,0,0,0.326,0.314,0.338,279.1,264,294.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.16,0.0307,0.0236,0.0381,0.0013,0.00096,0.0016,0.317,0.294,0.34,0.013,0.012,0.014,24.22,24.13,24.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,31.03,29.36,32.75,30.1,28.47,31.77,0,0,0,0,0,0,0.334,0,0.081,0.33,0.68,0.32,40.5
1406498400000,2014,7,2013,10,43,7,0.23,0.0765,0.154,9219.69,56.49,56.49,54.88,2,2,2,380.3,365.9,394.4,253.9,245.4,126.4,115,135,0,0,0,0.332,0.306,0.355,253.9,245.4,260.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.142,0.148,0.0191,0.0166,0.0221,0.00077,0.00067,0.00089,0.278,0.268,0.287,0.011,0.011,0.012,24.42,24.34,24.5,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.29,27.29,29.12,27.44,26.47,28.24,0,0,0,0,0,0,0.305,0,0.076,0.33,0.67,0.33,40.1
1407103200000,2014,8,2013,11,44,7,0.209,0.0696,0.14,8416.52,53.22,53.22,50.1,2,1,1.5714285714285714,346.3,333.4,360.7,231.3,218.4,115,115,115,0,0,0,0.332,0.319,0.345,231.3,218.4,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.131,0.14,0.0154,0.0143,0.0166,0.00062,0.00057,0.00067,0.314,0.249,0.396,0.013,0.01,0.016,24.55,24.5,24.62,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.14,25.71,52.07,35.38,24.94,48.2,0,0,0,0,0,0,0.278,0,0.069,0.33,0.67,0.33,40.3
1407708000000,2014,8,2013,11,45,7,0.192,0.0696,0.122,7681.52,48.2,48.2,45.72,1,1,1,317.2,305.8,329.3,202.2,190.8,115,115,115,0,0,0,0.363,0.349,0.376,202.2,190.8,214.3,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.353,0.333,0.375,0.014,0.013,0.015,24.66,24.58,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.69,44.06,49.44,45.72,43.18,48.2,0,0,0,0,0,0,0.254,0,0.07,0.36,0.64,0.36,40
1408312800000,2014,8,2013,11,46,7,0.177,0.0696,0.107,6731.38,42.36,42.36,40.07,1,1,1,292.6,283.6,302.2,177.6,168.6,115,115,115,0,0,0,0.393,0.381,0.405,177.6,168.6,187.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.309,0.293,0.326,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,40.98,38.87,43.23,40.07,37.84,42.36,0,0,0,0,0,0,0.223,0,0.07,0.39,0.6,0.4,38
1408917600000,2014,8,2013,11,47,7,0.164,0.0696,0.0948,5886.33,37.1,37.1,35.04,1,1,1,271.8,263.6,280.6,156.8,148.7,115,115,115,0,0,0,0.423,0.41,0.436,156.8,148.7,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00908,0.00839,0.00983,0.00036,0.00033,0.00039,0.272,0.258,0.288,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.918,36.11,34.19,38.16,35.04,33.17,37.1,0,0,0,0,0,0,0.195,0,0.0692,0.42,0.58,0.42,35.9
1409522400000,2014,9,2013,12,48,7,0.151,0.055,0.0959,5981.54,38.12,38.12,35.6,1,1,1,249.6,239.3,260.1,158.6,148.3,91,91,91,0,0,0,0.365,0.35,0.38,158.6,148.3,169.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.103,0.111,0.00923,0.00836,0.0101,0.00036,0.00033,0.0004,0.273,0.254,0.292,0.011,0.01,0.012,25.04,24.97,25.11,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.921,36.67,34.27,39.13,35.6,33.24,38.12,0,0,0,0,0,0,0.198,0,0.0551,0.36,0.64,0.36,39.6
1410127200000,2014,9,2013,12,49,7,0.138,0.055,0.083,5158.74,32.68,32.68,30.71,1,1,1,228.2,219.9,236.8,137.2,128.9,91,91,91,0,0,0,0.399,0.384,0.414,137.2,128.9,145.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0966,0.103,0.00741,0.00671,0.00815,0.00029,0.00026,0.00032,0.235,0.22,0.25,0.0092,0.0086,0.0099,25.2,25.13,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.66,29.7,33.69,30.71,28.81,32.68,0,0,0,0,0,0,0.171,0,0.055,0.4,0.6,0.4,37.4
1410732000000,2014,9,2013,12,50,7,0.127,0.055,0.0718,4440.59,28.13,28.13,26.43,1,1,1,209.7,203.2,216.9,118.7,112.2,91,91,91,0,0,0,0.434,0.42,0.448,118.7,112.2,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0907,0.0955,0.00584,0.00529,0.00645,0.00023,0.00021,0.00025,0.201,0.19,0.214,0.0079,0.0074,0.0084,25.34,25.28,25.39,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.25,25.69,29,26.43,24.92,28.13,0,0,0,0,0,0,0.147,0,0.0552,0.43,0.57,0.43,35
1411336800000,2014,9,2013,12,51,7,0.118,0.055,0.0632,0,0,0,0,1,1,1,195.6,189.8,201.3,104.6,98.82,91,91,91,0,0,0,0.465,0.452,0.479,104.6,98.82,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0859,0.09,0.00464,0.00415,0.00513,0.00018,0.00016,0.0002,0.176,0.166,0.187,0.0069,0.0065,0.0073,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0548,0.47,0.54,0.46,0
1411941600000,2014,9,2013,12,52,7,0.111,0.0382,0.0732,3527.96,29.66,29.66,21,1,1,1,184.1,181.3,187.9,121,94.99,63.14,52,91,0,0,0,0.342,0.282,0.489,121,94.99,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0846,0.0927,0.00603,0.00382,0.00698,0.00024,0.00015,0.00027,0.202,0.159,0.221,0.0079,0.0062,0.0086,25.37,25.35,25.41,0.665,0,0.931,0.693,0,0.97,0.645,0,0.903,21.65,0,30.58,21,0,29.66,0,2,0,0,0.286,0,0.117,0.286,0.0378,0.34,0.66,0.34,31.8
1412546400000,2014,10,2014,1,1,7,0.107,0.0351,0.0721,4468.8,29.21,29.21,26.6,1,1,1,177.3,172.9,182.2,119.3,99.87,58,52,73,0,0,0,0.328,0.285,0.422,119.3,99.87,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0842,0.0921,0.00589,0.00424,0.00681,0.00023,0.00017,0.00027,0.198,0.166,0.217,0.0078,0.0065,0.0085,25.36,25.35,25.38,0.924,0.911,0.931,0.97,0.969,0.97,0.896,0.882,0.903,27.43,22.64,30.11,26.6,21.93,29.21,0,0,0,0,0,0,0.148,0,0.0349,0.33,0.67,0.33,41.8
1413151200000,2014,10,2014,1,2,7,0.103,0.0442,0.0585,3575.62,21.65,21.65,21.28,1,1,1,169.7,166.6,171.5,96.66,93.58,73,73,73,0,0,0,0.43,0.426,0.438,96.66,93.58,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.082,0.0837,0.00397,0.0037,0.00412,0.00016,0.00015,0.00016,0.16,0.155,0.163,0.0063,0.0061,0.0064,25.38,25.38,25.38,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.887,22,21.39,22.37,21.28,20.66,21.65,0,0,0,0,0,0,0.118,0,0.0445,0.43,0.57,0.43,34.7
1413756000000,2014,10,2014,1,3,7,0.0975,0.0442,0.0534,3287.31,20.38,20.38,19.57,1,1,1,161.3,158.1,165.2,88.27,85.1,73,73,73,0,0,0,0.453,0.442,0.462,88.27,85.1,92.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.079,0.0815,0.00325,0.00298,0.00359,0.00013,0.00012,0.00014,0.145,0.139,0.152,0.0057,0.0055,0.006,25.38,25.38,25.38,0.924,0.92,0.928,0.964,0.962,0.965,0.891,0.888,0.893,20.3,19.66,21.11,19.57,18.91,20.38,0,0,0,0,0,0,0.109,0,0.0441,0.45,0.55,0.45,33.7
1414360800000,2014,10,2014,1,4,7,0.0927,0.0402,0.0526,3239.35,22.38,22.38,19.28,1,1,1,153.3,151,157.3,86.91,78.27,66.43,50,73,0,0,0,0.433,0.329,0.483,86.91,78.27,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0766,0.0817,0.00314,0.0024,0.0044,0.00012,0.000094,0.00017,0.142,0.127,0.166,0.0056,0.005,0.0065,25.37,25.34,25.38,0.927,0.912,0.936,0.963,0.96,0.97,0.893,0.884,0.898,20.01,18.23,23.08,19.28,17.5,22.38,0,0,0,0,0,0,0.107,0,0.0401,0.43,0.57,0.43,34.9
1414965600000,2014,11,2014,2,5,7,0.0963,0.0302,0.0661,4058.52,25.33,25.33,24.16,1,1,1,159.2,154.8,164.1,109.2,104.8,50,50,50,0,0,0,0.314,0.305,0.323,109.2,104.8,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0828,0.086,0.00504,0.00466,0.00545,0.0002,0.00018,0.00021,0.179,0.171,0.188,0.007,0.0067,0.0074,25.34,25.34,25.34,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,24.9,23.82,26.12,24.16,23.1,25.33,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.1
1415570400000,2014,11,2014,2,6,7,0.103,0.0302,0.0728,4507.2,27.32,27.32,26.83,1,1,1,170.3,168.8,172.3,120.3,118.8,50,50,50,0,0,0,0.294,0.29,0.296,120.3,118.8,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0877,0.0889,0.00597,0.00585,0.00615,0.00023,0.00023,0.00024,0.199,0.196,0.203,0.0078,0.0077,0.0079,25.34,25.34,25.34,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,27.66,27.28,28.17,26.83,26.46,27.32,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
1416175200000,2014,11,2014,2,7,7,0.101,0.0302,0.0705,4352.54,26.13,26.13,25.91,1,1,1,166.5,165.2,167.4,116.5,115.2,50,50,50,0,0,0,0.3,0.299,0.303,116.5,115.2,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0864,0.0872,0.00565,0.00554,0.00573,0.00022,0.00022,0.00022,0.192,0.19,0.194,0.0075,0.0074,0.0076,25.34,25.34,25.34,0.923,0.922,0.923,0.97,0.97,0.97,0.895,0.894,0.895,26.71,26.39,26.93,25.91,25.6,26.13,0,0,0,0,0,0,0.144,0,0.0305,0.3,0.7,0.3,43.1
1416780000000,2014,11,2014,2,8,7,0.101,0.0302,0.0704,4347.82,26.32,26.32,25.88,1,1,1,166.4,164.4,168.2,116.4,114.4,50,50,50,0,0,0,0.301,0.297,0.304,116.4,114.4,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0861,0.0875,0.00564,0.00547,0.0058,0.00022,0.00021,0.00023,0.192,0.189,0.195,0.0075,0.0074,0.0077,25.34,25.34,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.68,26.18,27.14,25.88,25.4,26.32,0,0,0,0,0,0,0.144,0,0.0306,0.3,0.7,0.3,43
1417384800000,2014,12,2014,3,9,7,0.106,0.0357,0.0699,4317.16,27.55,27.55,25.7,1,1,1,174.5,166.3,182.2,115.5,107.3,59,59,59,0,0,0,0.338,0.324,0.355,115.5,107.3,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0851,0.0906,0.00557,0.00487,0.00622,0.00022,0.00019,0.00024,0.192,0.177,0.206,0.0075,0.0069,0.008,25.36,25.36,25.36,0.922,0.916,0.927,0.97,0.97,0.97,0.894,0.888,0.899,26.49,24.44,28.4,25.7,23.71,27.55,0,0,0,0,0,0,0.143,0,0.0361,0.34,0.66,0.34,40.7
1417989600000,2014,12,2014,3,10,7,0.111,0.0357,0.0754,4691.43,28.6,28.6,27.93,1,1,1,183.7,181.1,186.5,124.7,122.1,59,59,59,0,0,0,0.321,0.316,0.326,124.7,122.1,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0903,0.0922,0.00635,0.00613,0.00659,0.00025,0.00024,0.00026,0.208,0.204,0.213,0.0082,0.008,0.0083,25.36,25.36,25.36,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.902,28.79,28.12,29.48,27.93,27.28,28.6,0,0,0,0,0,0,0.155,0,0.0356,0.32,0.68,0.32,42.3
1418594400000,2014,12,2014,3,11,7,0.116,0.0357,0.0799,4986.79,31.46,31.46,29.68,1,1,1,191.1,184.3,198.6,132.1,125.3,59,59,59,0,0,0,0.309,0.297,0.32,132.1,125.3,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0914,0.0964,0.00698,0.0064,0.00761,0.00027,0.00025,0.0003,0.222,0.21,0.235,0.0087,0.0082,0.0092,25.36,25.36,25.36,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.6,28.95,32.43,29.68,28.08,31.46,0,0,0,0,0,0,0.165,0,0.0361,0.31,0.69,0.31,43
1419199200000,2014,12,2014,3,12,7,0.121,0.0357,0.0857,5368.03,32.48,32.48,31.95,1,1,1,200.7,198,202.9,141.7,139,59,59,59,0,0,0,0.294,0.291,0.298,141.7,139,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0962,0.098,0.00779,0.00757,0.00799,0.0003,0.0003,0.00031,0.239,0.234,0.243,0.0093,0.0091,0.0095,25.35,25.34,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.94,32.3,33.48,31.95,31.33,32.48,0,0,0,0,0,0,0.178,0,0.0353,0.3,0.71,0.29,44.4
1419804000000,2014,12,2014,3,13,7,0.123,0.0405,0.0827,5168.91,32.1,32.1,30.77,1,1,1,203.8,197.5,211.2,136.8,131.9,67,59,73,0,0,0,0.328,0.293,0.356,136.8,131.9,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0955,0.0977,0.00738,0.00696,0.00785,0.00029,0.00027,0.00031,0.231,0.223,0.24,0.009,0.0087,0.0094,25.34,25.3,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.72,30.52,33.1,30.77,29.61,32.1,0,0,0,0,0,0,0.171,0,0.0403,0.33,0.67,0.33,42
1420408800000,2015,1,2014,4,14,7,0.13,0.0442,0.0862,5387.35,33.74,33.74,32.07,1,1,1,215.6,210.1,222.9,142.6,137.1,73,73,73,0,0,0,0.339,0.327,0.348,142.6,137.1,149.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0993,0.0973,0.102,0.00787,0.0074,0.00849,0.00031,0.00029,0.00033,0.242,0.232,0.255,0.0095,0.0091,0.01,25.26,25.21,25.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.06,31.75,34.79,32.07,30.8,33.74,0,0,0,0,0,0,0.178,0,0.0438,0.34,0.66,0.34,41.4
1421013600000,2015,1,2014,4,15,7,0.143,0.0442,0.0986,6185.68,40.35,40.35,36.82,1,1,1,236,225.4,250.5,163,152.4,73,73,73,0,0,0,0.31,0.291,0.324,163,152.4,177.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.112,0.00961,0.0087,0.0108,0.00038,0.00034,0.00043,0.279,0.26,0.305,0.011,0.01,0.012,25.11,24.99,25.19,0.943,0.94,0.948,0.973,0.97,0.979,0.917,0.911,0.927,37.85,35.36,41.23,36.82,34.3,40.35,0,0,0,0,0,0,0.205,0,0.0444,0.31,0.69,0.31,43.3
1421618400000,2015,1,2014,4,16,7,0.166,0.0442,0.122,7656.3,48.2,48.2,45.57,1,1,1,274.4,256.3,291.8,201.4,183.3,73,73,73,0,0,0,0.267,0.25,0.285,201.4,183.3,218.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.126,0.0129,0.0113,0.0143,0.00051,0.00045,0.00057,0.347,0.315,0.378,0.014,0.012,0.015,24.86,24.75,24.96,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.939,46.84,42.59,50.9,45.57,41.74,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.1
1422223200000,2015,1,2014,4,17,7,0.203,0.0452,0.158,9564.42,64.49,64.49,56.93,2,1,1.8571428571428572,336.3,299.2,381.2,261.6,226.2,74.71,73,85,0,0,0,0.223,0.201,0.244,261.6,226.2,296.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.141,0.129,0.155,0.0246,0.015,0.0388,0.00099,0.0006,0.0016,0.307,0.251,0.392,0.012,0.01,0.016,24.61,24.36,24.8,0.937,0.925,0.959,0.971,0.97,0.98,0.91,0.897,0.94,33.31,26.65,52.58,31.91,25.85,48.2,0,0,0,0,0,0,0.316,0,0.045,0.22,0.78,0.22,47.1
1422828000000,2015,2,2014,5,18,7,0.278,0.0514,0.226,13658.9,95.17,95.17,81.3,2,2,2,459,400.1,525.3,374,315.1,85,85,85,0,0,0,0.187,0.162,0.212,374,315.1,440.3,990,990,990,965.7,965.4,966,24.3,24,24.6,0.182,0.161,0.205,0.0755,0.0477,0.107,0.0031,0.0019,0.0044,0.453,0.364,0.552,0.019,0.015,0.023,23.88,23.48,24.24,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.914,0.938,41.62,35.3,48.56,40.65,34.24,47.59,0,0,0,0,0,0,0.452,0,0.052,0.18,0.81,0.19,49.1
1423432800000,2015,2,2014,5,19,7,0.38,0.0514,0.329,18975.7,128,128,113,3,2,2.857142857142857,628.2,553.5,703.3,543.2,468.5,85,85,85,0,0,0,0.136,0.121,0.154,543.2,468.5,618.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.259,0.216,0.301,0.165,0.12,0.214,0.007,0.005,0.0092,0.625,0.526,0.736,0.027,0.022,0.032,22.97,22.55,23.31,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.21,35.45,51.24,39.95,34.39,48.2,0,0,0,0,0,0,0.628,0,0.051,0.14,0.87,0.13,49.9
1424037600000,2015,2,2014,5,20,7,0.475,0.0549,0.42,23642.6,144.6,144.6,140.7,3,3,3,785.2,727.7,834.3,694.5,642.7,90.71,85,105,0,0,0,0.115,0.106,0.128,694.5,642.7,729.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.345,0.315,0.368,0.265,0.23,0.288,0.012,0.0099,0.013,0.865,0.777,0.927,0.038,0.034,0.041,22.09,21.84,22.41,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.98,45.02,49.82,46.91,44.12,48.2,0,0,0,0,0,0,0.782,0,0.055,0.12,0.88,0.12,49.8
1424642400000,2015,2,2014,5,21,7,0.528,0.0656,0.462,24517.8,154,154,145.9,4,3,3.142857142857143,872.2,847.9,889.3,763.8,742.9,108.4,105,129,0,0,0,0.124,0.118,0.145,763.8,742.9,782.2,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.398,0.378,0.414,0.309,0.297,0.318,0.014,0.013,0.014,0.979,0.938,1.01,0.043,0.042,0.045,21.63,21.55,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.75,39.48,52.3,46.81,38.49,48.2,0,0,0,0,0,0,0.811,0,0.066,0.12,0.88,0.12,46.4
1425247200000,2015,3,2014,6,22,7,0.541,0.078,0.463,24292.8,144.6,144.6,144.6,3,3,3,894.3,891.5,898,765.3,762.5,129,129,129,0,0,0,0.144,0.144,0.145,765.3,762.5,769,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.407,0.404,0.41,0.309,0.308,0.311,0.014,0.014,0.014,1,0.996,1.01,0.044,0.044,0.045,21.52,21.5,21.54,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,51.5,51.35,51.69,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.9
1425852000000,2015,3,2014,6,23,7,0.541,0.078,0.463,24292.8,144.6,144.6,144.6,3,3,3,894,889.3,902.5,765,760.3,129,129,129,0,0,0,0.144,0.143,0.145,765,760.3,773.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.407,0.402,0.414,0.309,0.307,0.313,0.014,0.014,0.014,1,0.992,1.01,0.044,0.044,0.045,21.52,21.48,21.55,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.48,51.24,51.92,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.9
1426456800000,2015,3,2014,6,24,7,0.577,0.0742,0.503,26962.4,174,174,160.5,4,3,3.857142857142857,954.8,909.1,1014,832.1,780.1,122.7,107,129,0,0,0,0.129,0.106,0.142,832.1,780.1,906.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.466,0.42,0.531,0.342,0.317,0.378,0.015,0.014,0.017,1.04,0.962,1.16,0.047,0.043,0.052,21.24,20.9,21.46,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.2,39.67,52.27,41.84,38.69,48.2,0,0,0,0,0,0,0.892,0,0.074,0.13,0.87,0.13,46.7
1427061600000,2015,3,2014,6,25,7,0.673,0.0647,0.608,31550.8,192.8,192.8,187.8,4,4,4,1113,1042,1159,1006,934.7,107,107,107,0,0,0,0.0963,0.0923,0.103,1006,934.7,1052,990,990,990,968.3,968,968.4,21.7,21.6,22,0.639,0.556,0.702,0.463,0.391,0.541,0.021,0.018,0.025,1.38,1.21,1.53,0.064,0.055,0.071,20.36,20.07,20.76,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.95,45.47,49.45,46.95,44.56,48.2,0,0,0,0,0,0,1.04,0,0.065,0.096,0.9,0.1,46.9
1427666400000,2015,3,2014,6,26,7,0.695,0.0824,0.612,31524.2,192.8,192.8,187.6,4,4,4,1148,1124,1162,1012,975.7,136.3,107,148,0,0,0,0.119,0.0921,0.132,1012,975.7,1055,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.66,0.613,0.706,0.46,0.411,0.547,0.021,0.019,0.025,1.4,1.3,1.54,0.065,0.06,0.072,20.23,20.05,20.42,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.96,46.66,49.53,46.91,45.73,48.2,0,0,0,0,0,0,1.04,0,0.083,0.12,0.88,0.12,45.4
1428271200000,2015,4,2014,7,27,7,0.651,0.0855,0.565,29751.2,181,181,177.1,4,4,4,1076,1052,1110,934.2,914.4,141.4,125,148,0,0,0,0.131,0.119,0.139,934.2,914.4,962.1,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.568,0.552,0.596,0.391,0.382,0.405,0.018,0.017,0.019,1.22,1.19,1.27,0.056,0.054,0.058,20.64,20.49,20.74,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.18,44.38,46.17,44.27,43.49,45.25,0,0,0,0,0,0,0.984,0,0.086,0.13,0.87,0.13,45.7
1428876000000,2015,4,2014,7,28,7,0.645,0.0756,0.569,30010.2,182.3,182.3,178.6,4,4,4,1066,1049,1091,941.2,924.4,125,125,125,0,0,0,0.117,0.115,0.119,941.2,924.4,966.4,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.57,0.554,0.593,0.395,0.386,0.407,0.018,0.018,0.019,1.22,1.2,1.27,0.056,0.054,0.058,20.67,20.54,20.75,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.57,44.93,46.52,44.66,44.04,45.59,0,0,0,0,0,0,0.992,0,0.076,0.12,0.88,0.12,46.5
1429480800000,2015,4,2014,7,29,7,0.673,0.0756,0.597,31144.8,186.5,186.5,185.4,4,4,4,1113,1099,1121,987.9,974.4,125,125,125,0,0,0,0.113,0.112,0.114,987.9,974.4,996,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.619,0.6,0.631,0.417,0.411,0.421,0.019,0.019,0.019,1.31,1.28,1.33,0.06,0.059,0.061,20.43,20.39,20.51,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.29,46.81,47.58,46.35,45.88,46.63,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.3
1430085600000,2015,4,2014,7,30,7,0.64,0.0813,0.559,29518.9,183.9,183.9,175.7,4,4,4,1058,1009,1102,923.9,861.7,134.4,125,147,0,0,0,0.127,0.113,0.146,923.9,861.7,977.1,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.554,0.498,0.603,0.386,0.356,0.412,0.018,0.016,0.019,1.19,1.09,1.29,0.055,0.049,0.059,20.72,20.49,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.82,42.32,46.91,43.93,41.48,45.97,0,0,0,0,0,0,0.976,0,0.081,0.13,0.87,0.13,46.1
