datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1430690400000,2015,5,2014,8,31,7,0.57,0.0889,0.481,25662.7,163.1,163.1,152.8,4,3,3.5714285714285716,941.7,893.7,991.4,794.7,746.7,147,147,147,0,0,0,0.156,0.148,0.164,794.7,746.7,844.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.436,0.393,0.482,0.324,0.3,0.348,0.014,0.013,0.016,1.01,0.97,1.06,0.045,0.043,0.048,21.33,21.08,21.55,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.14,39.64,51.98,43.35,38.66,48.2,0,0,0,0,0,0,0.849,0,0.089,0.16,0.84,0.16,45
1431295200000,2015,5,2014,8,32,7,0.506,0.0889,0.418,23305.7,144.6,144.6,138.7,3,3,3,837.4,799,878.6,690.4,652,147,147,147,0,0,0,0.176,0.167,0.184,690.4,652,731.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.353,0.331,0.379,0.262,0.237,0.29,0.012,0.01,0.013,0.868,0.803,0.94,0.038,0.035,0.042,21.88,21.65,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.24,45.04,49.53,46.24,44.14,48.2,0,0,0,0,0,0,0.771,0,0.088,0.18,0.83,0.17,46.1
1431900000000,2015,5,2014,8,33,7,0.457,0.0889,0.368,20930.9,130.5,130.5,124.6,3,3,3,755.4,718.1,788.2,608.4,571.1,147,147,147,0,0,0,0.195,0.187,0.205,608.4,571.1,641.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.306,0.285,0.324,0.207,0.182,0.229,0.009,0.0079,0.01,0.73,0.667,0.785,0.032,0.029,0.034,22.35,22.16,22.56,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.41,40.11,44.4,41.53,39.15,43.51,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
1432504800000,2015,5,2014,8,34,7,0.407,0.0889,0.318,18216.1,114.9,114.9,108.4,3,3,3,672.9,642.9,705.3,525.9,495.9,147,147,147,0,0,0,0.219,0.208,0.229,525.9,495.9,558.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.259,0.242,0.277,0.152,0.133,0.174,0.0065,0.0057,0.0075,0.591,0.541,0.645,0.025,0.023,0.028,22.82,22.63,22.99,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.21,35.25,39.29,36.14,34.19,38.29,0,0,0,0,0,0,0.602,0,0.089,0.22,0.78,0.22,44.8
1433109600000,2015,6,2014,9,35,7,0.372,0.072,0.3,17150.1,107,107,102.1,3,2,2.7142857142857144,615.8,598.9,635,496.8,479.9,119,119,119,0,0,0,0.193,0.187,0.199,496.8,479.9,516,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.24,0.23,0.251,0.134,0.126,0.146,0.0057,0.0053,0.0062,0.571,0.529,0.631,0.024,0.022,0.027,23.07,22.99,23.14,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.52,35.01,52.41,38.62,33.96,48.2,0,0,0,0,0,0,0.567,0,0.072,0.19,0.81,0.19,46.1
1433714400000,2015,6,2014,9,36,7,0.351,0.072,0.279,16183.3,96.4,96.4,96.33,2,2,2,580.8,566.3,594.2,461.8,447.3,119,119,119,0,0,0,0.205,0.2,0.21,461.8,447.3,475.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.213,0.228,0.117,0.11,0.123,0.0049,0.0046,0.0052,0.591,0.567,0.614,0.025,0.024,0.026,23.2,23.11,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.27,48.93,51.51,48.16,47.95,48.2,0,0,0,0,0,0,0.535,0,0.072,0.21,0.79,0.21,46.1
1434319200000,2015,6,2014,9,37,7,0.329,0.072,0.257,15371.1,94.89,94.89,91.49,2,2,2,544,526.7,561.1,425,407.7,119,119,119,0,0,0,0.219,0.212,0.226,425,407.7,442.1,990,990,990,966,966,966.1,24,23.9,24,0.205,0.199,0.211,0.0996,0.0914,0.108,0.0042,0.0038,0.0045,0.534,0.508,0.56,0.022,0.021,0.023,23.42,23.32,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.68,44.93,48.41,45.75,44.03,47.44,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.7
1434924000000,2015,6,2014,9,38,7,0.303,0.072,0.231,13918.3,86.8,86.8,82.85,2,2,2,501.5,482.7,520.4,382.5,363.7,119,119,119,0,0,0,0.237,0.229,0.247,382.5,363.7,401.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.183,0.197,0.0796,0.0707,0.0885,0.0033,0.0029,0.0037,0.47,0.442,0.499,0.019,0.018,0.021,23.67,23.56,23.79,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.3,40.31,44.29,41.42,39.37,43.4,0,0,0,0,0,0,0.46,0,0.072,0.24,0.76,0.24,45.9
1435528800000,2015,6,2014,9,39,7,0.277,0.0789,0.198,11881.6,77.31,77.31,70.72,2,2,2,458.5,440.3,476.4,328,305.3,130.4,119,135,0,0,0,0.285,0.25,0.307,328,305.3,357.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.172,0.164,0.181,0.0538,0.0431,0.0677,0.0022,0.0018,0.0028,0.389,0.356,0.432,0.016,0.015,0.018,23.95,23.82,24.06,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.926,36.4,33.92,39.64,35.36,32.9,38.66,0,0,0,0,0,0,0.393,0,0.079,0.28,0.71,0.29,42.9
1436133600000,2015,7,2014,10,40,7,0.253,0.0816,0.172,10285.6,64.59,64.59,61.22,2,2,2,418.9,403.4,434.6,283.9,268.4,135,135,135,0,0,0,0.322,0.311,0.335,283.9,268.4,299.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.162,0.033,0.0257,0.0404,0.0013,0.001,0.0017,0.324,0.3,0.347,0.013,0.012,0.014,24.19,24.1,24.28,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.56,29.84,33.29,30.61,28.95,32.3,0,0,0,0,0,0,0.34,0,0.081,0.32,0.68,0.32,40.7
1436738400000,2015,7,2014,10,41,7,0.232,0.0816,0.151,9019.66,56.77,56.77,53.69,2,2,2,383.9,370.8,398.2,248.9,235.8,135,135,135,0,0,0,0.352,0.339,0.364,248.9,235.8,263.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.149,0.0183,0.0158,0.0232,0.00074,0.00064,0.00094,0.273,0.257,0.293,0.011,0.01,0.012,24.41,24.32,24.49,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.67,26.2,29.26,26.84,25.41,28.39,0,0,0,0,0,0,0.298,0,0.081,0.35,0.65,0.35,38.9
1437343200000,2015,7,2014,10,42,7,0.214,0.0816,0.133,8087.19,49.91,49.91,48.14,2,1,1.1428571428571428,354.4,342.1,366.7,219.4,207.1,135,135,135,0,0,0,0.381,0.368,0.395,219.4,207.1,231.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.129,0.138,0.0144,0.0134,0.0154,0.00058,0.00054,0.00062,0.365,0.253,0.402,0.015,0.01,0.016,24.46,24.39,24.52,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.46,25.73,52.18,44.57,24.96,48.2,0,0,0,0,0,0,0.267,0,0.081,0.38,0.62,0.38,37.8
1437948000000,2015,7,2014,10,43,7,0.198,0.0782,0.12,7522.79,46.57,46.57,44.78,1,1,1,327.7,315.6,338.6,198.4,189.3,129.3,115,135,0,0,0,0.394,0.358,0.416,198.4,189.3,205.8,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.128,0.0126,0.0118,0.0132,0.00051,0.00047,0.00053,0.349,0.333,0.36,0.014,0.013,0.014,24.61,24.55,24.67,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.69,43.55,47.53,44.78,42.68,46.57,0,0,0,0,0,0,0.249,0,0.078,0.39,0.61,0.39,38
1438552800000,2015,8,2014,11,44,7,0.181,0.0696,0.112,7024.44,44.61,44.61,41.81,1,1,1,300,288.5,312.1,185,173.5,115,115,115,0,0,0,0.384,0.369,0.399,185,173.5,197.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0115,0.0105,0.0125,0.00046,0.00042,0.0005,0.323,0.302,0.344,0.013,0.012,0.014,24.77,24.7,24.84,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.7,40.02,45.52,41.81,39.06,44.61,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.8
1439157600000,2015,8,2014,11,45,7,0.167,0.0581,0.109,6838.65,42.8,42.8,40.71,1,1,1,275.9,266.9,285,179.7,170,96.14,93,115,0,0,0,0.348,0.33,0.404,179.7,170,188.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.312,0.296,0.327,0.012,0.012,0.013,24.88,24.85,24.93,0.948,0.945,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.6,39.19,43.67,40.71,38.18,42.8,0,0,0,0,0,0,0.226,0,0.058,0.35,0.65,0.35,40.9
1439762400000,2015,8,2014,11,46,7,0.154,0.0562,0.0982,6127.43,38.56,38.56,36.47,1,1,1,255.4,247.5,263.9,162.4,154.5,93,93,93,0,0,0,0.364,0.352,0.376,162.4,154.5,170.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00955,0.00888,0.0103,0.00038,0.00035,0.00041,0.28,0.266,0.296,0.011,0.011,0.012,25,24.95,25.05,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.54,35.7,39.55,36.47,34.63,38.56,0,0,0,0,0,0,0.203,0,0.0558,0.36,0.64,0.36,39.8
1440367200000,2015,8,2014,11,47,7,0.144,0.0562,0.0877,5456.64,34.07,34.07,32.48,1,1,1,238.1,231.9,245.1,145.1,138.9,93,93,93,0,0,0,0.391,0.379,0.401,145.1,138.9,152.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00808,0.00756,0.00868,0.00032,0.0003,0.00034,0.249,0.238,0.262,0.0098,0.0094,0.01,25.12,25.07,25.17,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.48,32.04,35.13,32.48,31.08,34.07,0,0,0,0,0,0,0.18,0,0.0563,0.39,0.61,0.39,37.9
1440972000000,2015,8,2014,11,48,7,0.133,0.0454,0.0874,5457.9,34.91,34.91,32.49,1,1,1,219.5,209.8,230,144.5,137,75,72,93,0,0,0,0.341,0.317,0.404,144.5,137,155,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0983,0.104,0.00803,0.0074,0.00893,0.00032,0.00029,0.00035,0.247,0.234,0.265,0.0097,0.0092,0.01,25.24,25.17,25.31,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.49,31.59,35.99,32.49,30.65,34.91,0,0,0,0,0,0,0.18,0,0.0456,0.34,0.66,0.34,41
1441576800000,2015,9,2014,12,49,7,0.12,0.0435,0.0762,4741.8,30.28,30.28,28.22,1,1,1,198,189.8,206.8,126,117.8,72,72,72,0,0,0,0.364,0.348,0.379,126,117.8,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0912,0.0972,0.00646,0.00576,0.00721,0.00025,0.00023,0.00028,0.213,0.199,0.229,0.0083,0.0078,0.009,25.37,25.33,25.38,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29.1,27.08,31.22,28.22,26.27,30.28,0,0,0,0,0,0,0.157,0,0.0438,0.36,0.64,0.36,39.5
1442181600000,2015,9,2014,12,50,7,0.109,0.0435,0.0657,4041.78,25.67,25.67,24.06,1,1,1,180.7,174.8,187.4,108.7,102.8,72,72,72,0,0,0,0.399,0.384,0.412,108.7,102.8,115.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0859,0.0904,0.00499,0.00449,0.00556,0.0002,0.00018,0.00022,0.182,0.172,0.194,0.0071,0.0067,0.0076,25.38,25.38,25.38,0.917,0.913,0.922,0.97,0.97,0.97,0.889,0.885,0.894,24.8,23.34,26.46,24.06,22.64,25.67,0,0,0,0,0,0,0.134,0,0.0433,0.4,0.6,0.4,37.1
1442786400000,2015,9,2014,12,51,7,0.101,0.0435,0.0575,3523.2,22.17,22.17,20.97,1,1,1,167.1,161.4,172.9,95.13,89.38,72,72,72,0,0,0,0.431,0.416,0.446,95.13,89.38,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0812,0.0852,0.00384,0.00335,0.00432,0.00015,0.00013,0.00017,0.158,0.148,0.168,0.0062,0.0058,0.0066,25.38,25.38,25.38,0.917,0.911,0.923,0.967,0.964,0.969,0.886,0.883,0.89,21.69,20.53,22.88,20.97,19.79,22.17,0,0,0,0,0,0,0.117,0,0.0435,0.43,0.57,0.43,34.9
1443391200000,2015,9,2014,12,52,7,0.0945,0.0366,0.0579,3551.61,22.76,22.76,21.14,1,1,1,156.3,154.3,159.5,95.73,84.74,60.57,52,72,0,0,0,0.387,0.335,0.459,95.73,84.74,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0796,0.0826,0.00389,0.00295,0.00454,0.00015,0.00012,0.00018,0.157,0.139,0.169,0.0062,0.0055,0.0066,25.36,25.34,25.37,0.919,0.913,0.928,0.967,0.962,0.97,0.888,0.885,0.893,21.86,19.57,23.46,21.14,18.83,22.76,0,0,0,0,0,0,0.117,0,0.0366,0.39,0.61,0.39,37.6
1443996000000,2015,10,2015,1,1,7,0.0908,0.0314,0.0594,3624.39,22.49,22.49,21.57,1,1,1,150.2,146.1,154.3,98.17,94.07,52,52,52,0,0,0,0.346,0.337,0.356,98.17,94.07,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0793,0.0822,0.00409,0.00375,0.00444,0.00016,0.00015,0.00017,0.16,0.153,0.167,0.0063,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.917,0.968,0.966,0.97,0.884,0.883,0.886,22.29,21.44,23.19,21.57,20.71,22.49,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1444600800000,2015,10,2015,1,2,7,0.0864,0.0314,0.0549,3367.29,20.43,20.43,20.04,1,1,1,142.8,140.9,144.7,90.79,88.88,52,52,52,0,0,0,0.364,0.359,0.369,90.79,88.88,92.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0775,0.0788,0.00347,0.0033,0.00363,0.00014,0.00013,0.00014,0.147,0.143,0.15,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.923,0.965,0.964,0.966,0.888,0.887,0.889,20.78,20.39,21.16,20.04,19.65,20.43,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.64,0.36,39
1445205600000,2015,10,2015,1,3,7,0.082,0.0314,0.0505,3119.48,19.37,19.37,18.57,1,1,1,135.6,132.4,139.5,83.56,80.4,52,52,52,0,0,0,0.384,0.373,0.393,83.56,80.4,87.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0745,0.077,0.00285,0.00258,0.00319,0.00011,0.0001,0.00013,0.134,0.128,0.141,0.0052,0.005,0.0055,25.37,25.36,25.37,0.929,0.924,0.933,0.962,0.96,0.963,0.893,0.89,0.896,19.31,18.67,20.11,18.57,17.92,19.37,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
1445810400000,2015,10,2015,1,4,7,0.0783,0.0313,0.047,2924.58,18.05,18.05,17.41,1,1,1,129.5,128,131.6,77.79,76.02,51.71,50,52,0,0,0,0.399,0.382,0.406,77.79,76.02,81.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0729,0.0744,0.00236,0.00221,0.00264,0.000093,0.000087,0.0001,0.123,0.12,0.129,0.0048,0.0047,0.0051,25.38,25.37,25.38,0.937,0.932,0.939,0.96,0.96,0.96,0.899,0.895,0.901,18.13,17.77,18.8,17.41,17.06,18.05,0,0,0,0,0,0,0.0967,0,0.0313,0.4,0.6,0.4,37.4
1446415200000,2015,11,2015,2,5,7,0.0821,0.0302,0.0519,3196.16,19.39,19.39,19.02,1,1,1,135.8,133.5,137.6,85.79,83.49,50,50,50,0,0,0,0.368,0.363,0.375,85.79,83.49,87.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0752,0.0767,0.00304,0.00285,0.0032,0.00012,0.00011,0.00013,0.137,0.133,0.141,0.0054,0.0052,0.0055,25.36,25.36,25.37,0.926,0.924,0.929,0.963,0.961,0.963,0.892,0.89,0.893,19.77,19.3,20.13,19.02,18.55,19.39,0,0,0,0,0,0,0.106,0,0.0302,0.37,0.63,0.37,38.9
1447020000000,2015,11,2015,2,6,7,0.0854,0.0302,0.0551,3379.76,20.73,20.73,20.12,1,1,1,141.2,138.1,144.2,91.15,88.14,50,50,50,0,0,0,0.355,0.347,0.362,91.15,88.14,94.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0769,0.079,0.0035,0.00324,0.00375,0.00014,0.00013,0.00015,0.147,0.142,0.152,0.0058,0.0056,0.006,25.35,25.35,25.36,0.92,0.917,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.85,20.24,21.46,20.12,19.5,20.73,0,0,0,0,0,0,0.112,0,0.0303,0.35,0.65,0.35,39.6
1447624800000,2015,11,2015,2,7,7,0.0924,0.0302,0.0622,3808.3,24.94,24.94,22.67,1,1,1,152.8,142.8,162.5,102.8,92.79,50,50,50,0,0,0,0.328,0.308,0.35,102.8,92.79,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0785,0.0855,0.00449,0.00364,0.00531,0.00018,0.00014,0.00021,0.168,0.15,0.185,0.0066,0.0059,0.0073,25.34,25.34,25.35,0.915,0.911,0.92,0.969,0.966,0.97,0.887,0.883,0.892,23.4,21.18,25.71,22.67,20.45,24.94,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
1448229600000,2015,11,2015,2,8,7,0.0996,0.0302,0.0693,4277.93,25.99,25.99,25.46,1,1,1,164.7,162.2,166.8,114.7,112.2,50,50,50,0,0,0,0.304,0.3,0.308,114.7,112.2,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0854,0.087,0.0055,0.00529,0.00568,0.00022,0.00021,0.00022,0.189,0.185,0.193,0.0074,0.0072,0.0076,25.34,25.34,25.34,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.25,25.64,26.8,25.46,24.87,25.99,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,43
1448834400000,2015,11,2015,2,9,7,0.102,0.0349,0.0675,4156.48,26.74,26.74,24.74,1,1,1,169.3,163.6,178.9,111.6,105.1,57.71,50,59,0,0,0,0.341,0.306,0.359,111.6,105.1,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0843,0.0895,0.00524,0.00469,0.00594,0.00021,0.00018,0.00023,0.185,0.173,0.2,0.0072,0.0068,0.0078,25.35,25.34,25.36,0.919,0.914,0.925,0.97,0.97,0.97,0.891,0.887,0.897,25.51,23.9,27.57,24.74,23.18,26.74,0,0,0,0,0,0,0.137,0,0.0345,0.34,0.66,0.34,40.7
1449439200000,2015,12,2015,3,10,7,0.112,0.0357,0.0761,4736.86,29.83,29.83,28.2,1,1,1,184.9,178.9,191.7,125.9,119.9,59,59,59,0,0,0,0.319,0.308,0.33,125.9,119.9,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0895,0.094,0.00645,0.00594,0.00703,0.00025,0.00023,0.00027,0.211,0.2,0.223,0.0082,0.0078,0.0087,25.36,25.36,25.36,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,29.07,27.57,30.75,28.2,26.74,29.83,0,0,0,0,0,0,0.157,0,0.0359,0.32,0.68,0.32,42.3
1450044000000,2015,12,2015,3,11,7,0.119,0.0357,0.0832,5201,32.6,32.6,30.96,1,1,1,196.5,189.8,203.5,137.5,130.8,59,59,59,0,0,0,0.301,0.29,0.311,137.5,130.8,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0933,0.0982,0.00744,0.00687,0.00803,0.00029,0.00027,0.00031,0.231,0.219,0.244,0.009,0.0086,0.0095,25.35,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.92,30.28,33.61,30.96,29.38,32.6,0,0,0,0,0,0,0.172,0,0.0358,0.3,0.7,0.3,43.7
1450648800000,2015,12,2015,3,12,7,0.123,0.0357,0.0869,5443.48,33.55,33.55,32.4,1,1,1,202.6,197.5,207.6,143.6,138.5,59,59,59,0,0,0,0.291,0.284,0.299,143.6,138.5,148.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0961,0.0996,0.00796,0.00752,0.00838,0.00031,0.00029,0.00033,0.242,0.233,0.251,0.0095,0.0091,0.0098,25.34,25.3,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.4,32.16,34.59,32.4,31.2,33.55,0,0,0,0,0,0,0.18,0,0.0361,0.29,0.71,0.29,44.3
1451253600000,2015,12,2015,3,13,7,0.128,0.0393,0.0885,5538.37,34.79,34.79,32.97,1,1,1,211.3,209,213.9,146.3,136,65,59,73,0,0,0,0.308,0.277,0.349,146.3,136,154.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.0969,0.102,0.00818,0.00731,0.00885,0.00032,0.00029,0.00035,0.248,0.23,0.261,0.0097,0.009,0.01,25.28,25.26,25.32,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.99,31.49,35.87,32.97,30.55,34.79,0,0,0,0,0,0,0.183,0,0.0395,0.31,0.69,0.31,43.3
1451858400000,2016,1,2015,4,14,7,0.136,0.0442,0.0914,5717.45,35.23,35.23,34.03,1,1,1,224.2,219.6,229.5,151.2,146.6,73,73,73,0,0,0,0.326,0.318,0.332,151.2,146.6,156.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.0086,0.00821,0.00905,0.00034,0.00032,0.00036,0.258,0.249,0.267,0.01,0.0098,0.011,25.2,25.16,25.23,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.08,34.01,36.32,34.03,32.99,35.23,0,0,0,0,0,0,0.189,0,0.0446,0.33,0.67,0.33,42
1452463200000,2016,1,2015,4,15,7,0.15,0.0442,0.106,6651.97,43.71,43.71,39.6,1,1,1,247.6,233.6,264.7,174.6,160.6,73,73,73,0,0,0,0.295,0.276,0.313,174.6,160.6,191.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.106,0.117,0.0106,0.0094,0.012,0.00042,0.00037,0.00048,0.299,0.274,0.33,0.012,0.011,0.013,25.02,24.91,25.12,0.947,0.942,0.952,0.976,0.97,0.98,0.924,0.914,0.933,40.56,37.28,44.6,39.6,36.16,43.71,0,0,0,0,0,0,0.22,0,0.044,0.29,0.71,0.29,44.3
1453068000000,2016,1,2015,4,16,7,0.17,0.0442,0.125,7874.5,48.2,48.2,46.87,1,1,1,280.3,270.5,292.9,207.3,197.5,73,73,73,0,0,0,0.261,0.249,0.27,207.3,197.5,219.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.119,0.127,0.0134,0.0125,0.0144,0.00053,0.0005,0.00057,0.358,0.34,0.38,0.014,0.013,0.015,24.82,24.75,24.88,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.96,51.15,46.87,45.04,48.2,0,0,0,0,0,0,0.26,0,0.045,0.26,0.74,0.26,46.3
1453672800000,2016,1,2015,4,17,7,0.188,0.0442,0.144,8689.45,56.11,56.11,51.72,2,1,1.8571428571428572,310.3,296.5,329.8,237.3,223.5,73,73,73,0,0,0,0.236,0.221,0.246,237.3,223.5,256.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.14,0.0163,0.0147,0.0202,0.00065,0.00059,0.00081,0.273,0.24,0.387,0.011,0.0096,0.015,24.77,24.68,24.86,0.931,0.922,0.959,0.971,0.97,0.98,0.904,0.894,0.94,30.54,25.52,51.97,29.3,24.75,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.77,0.23,46.2
1454277600000,2016,2,2015,5,18,7,0.225,0.0514,0.173,10484.2,70.11,70.11,62.41,2,2,2,371.7,338.3,407.8,286.7,253.3,85,85,85,0,0,0,0.23,0.208,0.251,286.7,253.3,322.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.151,0.139,0.164,0.0343,0.0186,0.0513,0.0014,0.00075,0.0021,0.322,0.271,0.376,0.013,0.011,0.015,24.42,24.19,24.64,0.937,0.93,0.944,0.97,0.97,0.97,0.909,0.902,0.916,32.17,28.46,36.14,31.2,27.61,35.05,0,0,0,0,0,0,0.347,0,0.052,0.23,0.77,0.23,46.6
1454882400000,2016,2,2015,5,19,7,0.276,0.0514,0.224,13573,89.99,89.99,80.79,2,2,2,456.1,419.5,499.4,371.1,334.5,85,85,85,0,0,0,0.187,0.17,0.203,371.1,334.5,414.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.181,0.168,0.196,0.0742,0.0569,0.0946,0.003,0.0023,0.0039,0.448,0.393,0.513,0.018,0.016,0.021,23.9,23.64,24.12,0.951,0.946,0.956,0.977,0.97,0.98,0.929,0.918,0.937,41.35,37.42,45.91,40.4,36.32,45,0,0,0,0,0,0,0.449,0,0.052,0.19,0.81,0.19,49.2
1455487200000,2016,2,2015,5,20,7,0.344,0.0514,0.293,17081.9,111.4,111.4,101.7,3,2,2.5714285714285716,568.7,514.9,619.4,483.7,429.9,85,85,85,0,0,0,0.15,0.137,0.165,483.7,429.9,534.4,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.226,0.202,0.254,0.129,0.102,0.158,0.0054,0.0042,0.0067,0.559,0.515,0.594,0.023,0.022,0.025,23.28,23.03,23.55,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.06,34.96,51.22,40.7,33.91,48.2,0,0,0,0,0,0,0.565,0,0.051,0.15,0.85,0.15,49.7
1456092000000,2016,2,2015,5,21,7,0.418,0.0514,0.367,21099.4,135.3,135.3,125.6,3,3,3,691.3,639.9,744.4,606.3,554.9,85,85,85,0,0,0,0.123,0.114,0.133,606.3,554.9,659.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.265,0.325,0.206,0.172,0.241,0.0088,0.0073,0.01,0.716,0.629,0.805,0.031,0.027,0.035,22.62,22.32,22.91,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.927,0.938,42.76,39.53,46.02,41.86,38.54,45.1,0,0,0,0,0,0,0.698,0,0.051,0.12,0.88,0.12,50.5
1456696800000,2016,2,2015,5,22,7,0.486,0.0628,0.423,23659.9,144.6,144.6,140.8,3,3,3,803.4,763.2,849.9,699.5,667.9,103.9,85,107,0,0,0,0.129,0.111,0.138,699.5,667.9,742.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.352,0.334,0.381,0.268,0.247,0.297,0.012,0.011,0.013,0.878,0.825,0.955,0.038,0.036,0.042,22.01,21.75,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.15,46.33,50.53,46.94,45.4,48.2,0,0,0,0,0,0,0.782,0,0.063,0.13,0.87,0.13,48.7
1457301600000,2016,3,2015,6,23,7,0.552,0.0704,0.482,25886.9,161.1,161.1,154.1,4,3,3.7142857142857144,913,868.2,957.5,796.5,761.2,116.4,107,129,0,0,0,0.127,0.117,0.139,796.5,761.2,828.5,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.432,0.398,0.465,0.325,0.307,0.34,0.014,0.014,0.015,0.992,0.956,1.03,0.044,0.042,0.046,21.46,21.24,21.64,0.954,0.953,0.957,0.978,0.976,0.98,0.933,0.93,0.937,43.69,39.83,52.28,41.97,38.86,48.2,0,0,0,0,0,0,0.856,0,0.07,0.13,0.87,0.13,46.9
1457906400000,2016,3,2015,6,24,7,0.641,0.078,0.563,29681.8,192.2,192.2,176.7,4,4,4,1060,974.3,1173,931.3,845.3,129,129,129,0,0,0,0.122,0.11,0.132,931.3,845.3,1044,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.566,0.48,0.699,0.401,0.348,0.523,0.018,0.016,0.024,1.22,1.06,1.51,0.056,0.048,0.07,20.69,20.04,21.15,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.07,41.82,49.02,44.17,40.98,48.04,0,0,0,0,0,0,0.982,0,0.078,0.12,0.88,0.12,46.3
1458511200000,2016,3,2015,6,25,7,0.828,0.078,0.665,32168.7,192.8,192.8,191.5,4,4,4,1368,1227,1475,1239,1098,129,129,129,139.6,0,246,0.0947,0.0875,0.105,1100,1098,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.839,0.778,0.885,0.647,0.644,0.648,0.031,0.03,0.031,1.79,1.72,1.83,0.085,0.08,0.089,19.15,18.76,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.19,50.52,47.87,47.23,48.2,0,0,0,0,0,0,1.06,0,0.163,0.094,0.8,0.2,38.9
1459116000000,2016,3,2015,6,26,7,0.937,0.0829,0.665,31279.9,188.1,188.1,186.2,4,4,4,1549,1497,1587,1412,1368,137.1,129,148,312.3,268,339,0.0884,0.0828,0.0944,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.906,0.895,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.5,18.37,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,47.16,47.97,46.55,46.22,47.01,0,0,0,0,0,0,1.03,0,0.272,0.088,0.71,0.29,33.4
1459720800000,2016,4,2015,7,27,7,0.978,0.0895,0.665,30886.2,184.5,184.5,183.8,4,4,4,1617,1597,1629,1469,1449,148,148,148,368.6,349,381,0.0915,0.0908,0.0927,1100,1100,1100,990,990,990,969.9,969.8,969.9,20.1,20.1,20.2,0.917,0.916,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.27,18.23,18.34,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.9,46.79,47.07,45.96,45.85,46.13,0,0,0,0,0,0,1.02,0,0.313,0.092,0.68,0.32,31.6
1460325600000,2016,4,2015,7,28,7,0.996,0.0895,0.665,30712.3,183.3,183.3,182.8,4,4,4,1647,1633,1656,1499,1485,148,148,148,399.1,385,408,0.0899,0.0894,0.0907,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.919,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.17,18.15,18.22,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,46.56,46.76,45.7,45.63,45.82,0,0,0,0,0,0,1.02,0,0.331,0.09,0.67,0.33,30.8
1460930400000,2016,4,2015,7,29,7,0.97,0.0895,0.665,30956.1,186.1,186.1,184.3,4,4,4,1605,1551,1649,1457,1403,148,148,148,356.6,303,401,0.0923,0.0897,0.0954,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.911,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.31,18.17,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.01,46.62,47.47,46.07,45.69,46.52,0,0,0,0,0,0,1.02,0,0.305,0.092,0.69,0.31,31.9
1461535200000,2016,4,2015,7,30,7,0.884,0.0933,0.665,31806.3,192,192,189.3,4,4,4,1462,1397,1529,1308,1205,154.3,148,192,208,105,281,0.106,0.0968,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.884,0.841,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.81,18.56,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.66,48.97,47.33,46.71,47.99,0,0,0,0,0,0,1.05,0,0.219,0.11,0.75,0.25,36
1462140000000,2016,5,2015,8,31,7,0.747,0.116,0.623,31405.1,192.8,192.8,186.9,4,4,4,1235,1126,1357,1043,934.4,192,192,192,12.14,0,65,0.156,0.141,0.17,1031,934.4,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.703,0.572,0.825,0.517,0.391,0.648,0.024,0.018,0.031,1.5,1.22,1.77,0.071,0.056,0.084,19.86,19.2,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.82,44.82,49.79,46.73,43.92,48.2,0,0,0,0,0,0,1.04,0,0.124,0.16,0.83,0.17,42
1462744800000,2016,5,2015,8,32,7,0.619,0.0967,0.522,27829,171.4,171.4,165.6,4,4,4,1023,955.1,1097,863.1,808.1,159.9,147,192,0,0,0,0.156,0.141,0.18,863.1,808.1,904.7,990,990,990,968,967.7,968.2,22,21.8,22.3,0.501,0.449,0.544,0.357,0.33,0.377,0.016,0.015,0.017,1.09,0.994,1.17,0.05,0.045,0.054,20.94,20.63,21.29,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.29,40.21,43.74,41.41,39.26,42.86,0,0,0,0,0,0,0.92,0,0.097,0.16,0.84,0.16,45
1463349600000,2016,5,2015,8,33,7,0.54,0.0889,0.451,24389.6,154.2,154.2,145.2,4,3,3.142857142857143,892.3,847.9,938.7,745.3,700.9,147,147,147,0,0,0,0.165,0.157,0.173,745.3,700.9,791.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.358,0.434,0.297,0.269,0.322,0.013,0.012,0.014,0.954,0.885,1.02,0.042,0.039,0.046,21.58,21.38,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.36,39.54,51.86,46.56,38.55,48.2,0,0,0,0,0,0,0.807,0,0.089,0.16,0.84,0.16,45.2
1463954400000,2016,5,2015,8,34,7,0.485,0.0889,0.396,22313.8,138.4,138.4,132.8,3,3,3,801.5,776.1,834.3,654.5,629.1,147,147,147,0,0,0,0.183,0.176,0.189,654.5,629.1,687.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.318,0.351,0.238,0.221,0.26,0.01,0.0096,0.011,0.807,0.764,0.863,0.035,0.033,0.038,22.09,21.9,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.18,43.68,47.09,44.27,42.8,46.14,0,0,0,0,0,0,0.738,0,0.089,0.18,0.82,0.18,46
1464559200000,2016,5,2015,8,35,7,0.444,0.0768,0.367,20980.6,128.5,128.5,124.9,3,3,3,734,700.1,770.1,607,581.1,127,119,147,0,0,0,0.173,0.16,0.194,607,581.1,625.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.303,0.288,0.314,0.206,0.189,0.219,0.0089,0.0081,0.0095,0.726,0.681,0.757,0.031,0.029,0.033,22.44,22.27,22.62,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.49,40.94,43.71,41.63,40.05,42.84,0,0,0,0,0,0,0.694,0,0.077,0.17,0.83,0.17,47.3
1465164000000,2016,6,2015,9,36,7,0.398,0.072,0.327,18779.6,118,118,111.8,3,3,3,658.9,629.8,689.4,539.9,510.8,119,119,119,0,0,0,0.181,0.173,0.189,539.9,510.8,570.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.265,0.248,0.282,0.162,0.142,0.182,0.0069,0.006,0.0078,0.612,0.563,0.663,0.026,0.024,0.028,22.85,22.68,23.02,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.919,0.93,38.31,36.41,40.27,37.26,35.32,39.32,0,0,0,0,0,0,0.621,0,0.071,0.18,0.82,0.18,47.2
1465768800000,2016,6,2015,9,37,7,0.36,0.072,0.288,16523.1,104.1,104.1,98.35,3,2,2.2857142857142856,594.8,569.9,620.2,475.8,450.9,119,119,119,0,0,0,0.2,0.192,0.209,475.8,450.9,501.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.214,0.243,0.124,0.112,0.136,0.0052,0.0047,0.0057,0.583,0.533,0.63,0.025,0.023,0.027,23.14,23.06,23.26,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.42,35.17,52.34,44.26,34.12,48.2,0,0,0,0,0,0,0.546,0,0.072,0.2,0.8,0.2,45.9
1466373600000,2016,6,2015,9,38,7,0.327,0.0937,0.233,13906.9,95.05,95.05,82.78,2,2,2,540.5,519.3,562,385.5,358.3,155,119,161,0,0,0,0.287,0.212,0.31,385.5,358.3,443,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.185,0.211,0.081,0.0681,0.108,0.0034,0.0028,0.0045,0.477,0.437,0.561,0.02,0.018,0.023,23.49,23.31,23.63,0.953,0.95,0.958,0.978,0.975,0.98,0.932,0.926,0.939,42.3,39.42,48.49,41.39,38.42,47.52,0,0,0,0,0,0,0.46,0,0.094,0.29,0.71,0.29,42.5
1466978400000,2016,6,2015,9,39,7,0.299,0.0906,0.208,12411.3,76.04,76.04,73.88,2,2,2,494.1,475.3,512.5,344.2,333.2,149.9,135,161,0,0,0,0.303,0.277,0.326,344.2,333.2,352.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.176,0.182,0.0615,0.0563,0.0656,0.0025,0.0023,0.0027,0.415,0.399,0.427,0.017,0.017,0.018,23.76,23.67,23.85,0.948,0.946,0.949,0.972,0.97,0.974,0.921,0.918,0.924,38.01,36.74,39.04,36.94,35.64,38.02,0,0,0,0,0,0,0.41,0,0.091,0.3,0.7,0.3,41.5
1467583200000,2016,7,2015,10,40,7,0.274,0.0816,0.192,11483.8,71.81,71.81,68.36,2,2,2,452.5,436.7,469,317.5,301.7,135,135,135,0,0,0,0.298,0.288,0.309,317.5,301.7,334,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.174,0.0488,0.0414,0.0566,0.002,0.0017,0.0023,0.374,0.35,0.399,0.015,0.014,0.016,23.99,23.89,24.08,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.23,33.53,37.02,34.18,32.53,35.91,0,0,0,0,0,0,0.38,0,0.082,0.3,0.7,0.3,41.9
1468188000000,2016,7,2015,10,41,7,0.252,0.0816,0.17,10196.7,63.94,63.94,60.69,2,2,2,416.4,402,431.5,281.4,267,135,135,135,0,0,0,0.325,0.313,0.336,281.4,267,296.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0318,0.025,0.039,0.0013,0.001,0.0016,0.32,0.298,0.343,0.013,0.012,0.014,24.21,24.12,24.29,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.29,29.69,32.96,30.35,28.8,31.97,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.5
1468792800000,2016,7,2015,10,42,7,0.233,0.0816,0.152,9078.8,56.6,56.6,54.04,2,2,2,385.5,373.3,397.4,250.5,238.3,135,135,135,0,0,0,0.35,0.34,0.362,250.5,238.3,262.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0185,0.016,0.0228,0.00075,0.00065,0.00093,0.275,0.26,0.291,0.011,0.011,0.012,24.4,24.32,24.47,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,27.86,26.48,29.17,27.02,25.68,28.3,0,0,0,0,0,0,0.3,0,0.081,0.35,0.65,0.35,39
1469397600000,2016,7,2015,10,43,7,0.217,0.0816,0.135,8142.59,50.46,50.46,48.47,2,1,1.1428571428571428,358.1,347.3,369.2,223.1,212.3,135,135,135,0,0,0,0.377,0.366,0.389,223.1,212.3,234.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.139,0.0147,0.0138,0.0157,0.00059,0.00055,0.00063,0.371,0.255,0.406,0.015,0.01,0.016,24.44,24.37,24.5,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.939,47.23,26.01,52.68,44.86,25.23,48.2,0,0,0,0,0,0,0.269,0,0.082,0.38,0.62,0.38,37.5
1470002400000,2016,8,2015,11,44,7,0.2,0.0696,0.131,8011.05,48.2,48.2,47.68,1,1,1,330.9,318.6,343.8,215.9,203.6,115,115,115,0,0,0,0.348,0.335,0.361,215.9,203.6,228.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0141,0.0131,0.0152,0.00057,0.00052,0.00061,0.378,0.356,0.401,0.015,0.014,0.016,24.57,24.48,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.8,47.03,52.64,47.68,46.09,48.2,0,0,0,0,0,0,0.265,0,0.069,0.35,0.66,0.34,40.1
1470607200000,2016,8,2015,11,45,7,0.184,0.0696,0.114,7193.89,45.17,45.17,42.82,1,1,1,304.2,294.8,314.5,189.2,179.8,115,115,115,0,0,0,0.378,0.366,0.39,189.2,179.8,199.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0118,0.011,0.0127,0.00047,0.00044,0.00051,0.33,0.313,0.348,0.013,0.012,0.014,24.75,24.68,24.81,0.951,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.936,43.7,41.5,46.1,42.82,40.64,45.17,0,0,0,0,0,0,0.238,0,0.07,0.38,0.62,0.38,39.1
1471212000000,2016,8,2015,11,46,7,0.171,0.0696,0.101,6325.4,39.88,39.88,37.65,1,1,1,282.8,273.8,291.8,167.8,158.8,115,115,115,0,0,0,0.407,0.394,0.42,167.8,158.8,176.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.01,0.00925,0.0108,0.0004,0.00037,0.00043,0.292,0.276,0.308,0.012,0.011,0.012,24.88,24.82,24.93,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.68,36.56,40.79,37.65,35.47,39.88,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,37
1471816800000,2016,8,2015,11,47,7,0.16,0.0696,0.0901,5581.74,34.91,34.91,33.22,1,1,1,263.9,256.5,271.3,148.9,141.5,115,115,115,0,0,0,0.436,0.424,0.448,148.9,141.5,156.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00841,0.00778,0.00904,0.00033,0.00031,0.00036,0.258,0.245,0.271,0.01,0.0097,0.011,24.99,24.94,25.03,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.25,32.51,35.99,33.22,31.53,34.91,0,0,0,0,0,0,0.185,0,0.0699,0.43,0.56,0.44,34.9
1472421600000,2016,8,2015,11,48,7,0.149,0.0613,0.0875,5433.38,35.03,35.03,32.34,1,1,1,246,236,254.1,144.7,135.3,101.3,91,115,0,0,0,0.411,0.368,0.46,144.7,135.3,156.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00805,0.00725,0.00903,0.00032,0.00029,0.00036,0.249,0.234,0.269,0.0098,0.0092,0.011,25.08,25.04,25.14,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.34,31.02,36.12,32.34,30.09,35.03,0,0,0,0,0,0,0.18,0,0.0615,0.41,0.59,0.41,36.5
1473026400000,2016,9,2015,12,49,7,0.136,0.0534,0.0825,5128.4,32.41,32.41,30.53,1,1,1,224.6,216.1,233.6,136.3,127.5,88.29,72,91,0,0,0,0.393,0.333,0.416,136.3,127.5,144.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.099,0.0961,0.101,0.00734,0.00659,0.008,0.00029,0.00026,0.00031,0.233,0.217,0.245,0.0091,0.0085,0.0096,25.22,25.15,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.47,29.38,33.41,30.53,28.5,32.41,0,0,0,0,0,0,0.17,0,0.0535,0.39,0.61,0.39,37.7
1473631200000,2016,9,2015,12,50,7,0.125,0.0435,0.0816,5093.19,31.85,31.85,30.32,1,1,1,206.9,201,213.6,134.9,129,72,72,72,0,0,0,0.348,0.337,0.358,134.9,129,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0952,0.0996,0.00722,0.00672,0.00779,0.00028,0.00026,0.00031,0.229,0.219,0.241,0.009,0.0085,0.0094,25.33,25.28,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.25,29.86,32.83,30.32,28.97,31.85,0,0,0,0,0,0,0.168,0,0.0434,0.35,0.65,0.35,40.7
1474236000000,2016,9,2015,12,51,7,0.117,0.0435,0.0734,4558.24,28.52,28.52,27.13,1,1,1,193.4,187.6,199.1,121.4,115.6,72,72,72,0,0,0,0.373,0.362,0.384,121.4,115.6,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0905,0.0945,0.00607,0.00558,0.00656,0.00024,0.00022,0.00026,0.205,0.195,0.215,0.008,0.0076,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.97,26.53,29.41,27.13,25.73,28.52,0,0,0,0,0,0,0.151,0,0.0436,0.37,0.63,0.37,39
1474840800000,2016,9,2015,12,52,7,0.109,0.0401,0.0693,4278.64,28.17,28.17,25.47,1,1,1,180.8,177,185.7,114.6,107.2,66.29,52,72,0,0,0,0.366,0.292,0.402,114.6,107.2,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0875,0.0905,0.00549,0.00486,0.00644,0.00021,0.00019,0.00025,0.192,0.179,0.209,0.0075,0.007,0.0082,25.37,25.35,25.38,0.921,0.916,0.929,0.97,0.97,0.97,0.893,0.888,0.901,26.26,24.42,29.04,25.47,23.69,28.17,0,0,0,0,0,0,0.141,0,0.0397,0.37,0.64,0.36,39.3
1475445600000,2016,10,2016,1,1,7,0.104,0.0314,0.0727,4501.32,27.91,27.91,26.79,1,1,1,172.1,169,176.7,120.1,117,52,52,52,0,0,0,0.302,0.294,0.308,120.1,117,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0874,0.0901,0.00596,0.0057,0.00635,0.00023,0.00022,0.00025,0.199,0.194,0.207,0.0078,0.0076,0.0081,25.35,25.34,25.35,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.62,26.85,28.77,26.79,26.04,27.91,0,0,0,0,0,0,0.149,0,0.0313,0.3,0.7,0.3,43.3
1476050400000,2016,10,2016,1,2,7,0.0984,0.0314,0.0669,4115.55,25.71,25.71,24.5,1,1,1,162.6,157.8,167.7,110.6,105.8,52,52,52,0,0,0,0.32,0.31,0.329,110.6,105.8,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0835,0.0869,0.00515,0.00475,0.00558,0.0002,0.00019,0.00022,0.182,0.174,0.191,0.0071,0.0068,0.0075,25.34,25.34,25.34,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.25,24.07,26.5,24.5,23.34,25.71,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1476655200000,2016,10,2016,1,3,7,0.0921,0.0314,0.0607,3705.89,23.02,23.02,22.06,1,1,1,152.4,148.3,156.5,100.4,96.26,52,52,52,0,0,0,0.341,0.332,0.351,100.4,96.26,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0801,0.083,0.00428,0.00393,0.00463,0.00017,0.00015,0.00018,0.164,0.156,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.77,21.88,23.73,22.06,21.16,23.02,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.2
1477260000000,2016,10,2016,1,4,7,0.0874,0.0314,0.056,3428.88,20.88,20.88,20.41,1,1,1,144.6,143.1,146.9,92.59,91.06,52,52,52,0,0,0,0.36,0.354,0.363,92.59,91.06,94.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0783,0.0796,0.00362,0.00349,0.00382,0.00014,0.00014,0.00015,0.15,0.147,0.154,0.0059,0.0058,0.006,25.35,25.35,25.35,0.918,0.916,0.92,0.965,0.965,0.966,0.887,0.885,0.888,21.14,20.83,21.61,20.41,20.1,20.88,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.2
1477864800000,2016,10,2016,1,5,7,0.0895,0.0304,0.0591,3617.05,23.88,23.88,21.53,1,1,1,148,141.2,158.1,97.7,89.15,50.29,50,52,0,0,0,0.34,0.316,0.368,97.7,89.15,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0776,0.0839,0.00405,0.00333,0.00494,0.00016,0.00013,0.00019,0.159,0.144,0.177,0.0062,0.0056,0.0069,25.35,25.34,25.36,0.917,0.912,0.922,0.967,0.964,0.97,0.887,0.883,0.889,22.26,20.45,24.62,21.53,19.71,23.88,0,0,0,0,0,0,0.12,0,0.0304,0.34,0.66,0.34,40.4
1478469600000,2016,11,2016,2,6,7,0.0995,0.0302,0.0693,4272.5,26.99,26.99,25.43,1,1,1,164.5,157,170.9,114.5,107,50,50,50,0,0,0,0.304,0.292,0.318,114.5,107,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0835,0.0885,0.00548,0.00485,0.00603,0.00021,0.00019,0.00024,0.189,0.175,0.2,0.0074,0.0069,0.0078,25.34,25.34,25.34,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.22,24.35,27.82,25.43,23.62,26.99,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1479074400000,2016,11,2016,2,7,7,0.102,0.0302,0.0719,4448.27,27.72,27.72,26.48,1,1,1,168.8,165.8,174,118.8,115.8,50,50,50,0,0,0,0.296,0.287,0.302,118.8,115.8,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0866,0.0895,0.00585,0.00559,0.00629,0.00023,0.00022,0.00025,0.197,0.191,0.206,0.0077,0.0075,0.008,25.34,25.34,25.34,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.3,26.52,28.58,26.48,25.73,27.72,0,0,0,0,0,0,0.147,0,0.0301,0.3,0.7,0.3,43.6
1479679200000,2016,11,2016,2,8,7,0.108,0.0302,0.0773,4814.37,29.42,29.42,28.66,1,1,1,177.9,174.2,181.1,127.9,124.2,50,50,50,0,0,0,0.281,0.276,0.287,127.9,124.2,131.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0896,0.092,0.00662,0.00631,0.00689,0.00026,0.00025,0.00027,0.213,0.206,0.218,0.0083,0.0081,0.0085,25.34,25.34,25.34,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.54,28.65,30.33,28.66,27.79,29.42,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.6
1480284000000,2016,11,2016,2,9,7,0.108,0.0334,0.0746,4634.46,29.16,29.16,27.59,1,1,1,178.5,176.2,180.3,123.4,119.3,55.14,50,59,0,0,0,0.309,0.278,0.331,123.4,119.3,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0893,0.0916,0.00624,0.00589,0.0068,0.00024,0.00023,0.00027,0.205,0.199,0.216,0.008,0.0078,0.0085,25.35,25.34,25.36,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.903,28.44,27.44,30.06,27.59,26.61,29.16,0,0,0,0,0,0,0.153,0,0.0334,0.31,0.69,0.31,42.9
1480888800000,2016,12,2016,3,10,7,0.109,0.0357,0.0728,4515.46,28.4,28.4,26.88,1,1,1,179.4,176.7,185.7,120.4,117.7,59,59,59,0,0,0,0.329,0.318,0.334,120.4,117.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0887,0.0919,0.00599,0.00575,0.00652,0.00023,0.00023,0.00026,0.201,0.196,0.212,0.0079,0.0077,0.0083,25.36,25.36,25.36,0.925,0.923,0.929,0.97,0.97,0.97,0.897,0.896,0.901,27.71,27.02,29.28,26.88,26.21,28.4,0,0,0,0,0,0,0.149,0,0.0362,0.33,0.67,0.33,41.4
1481493600000,2016,12,2016,3,11,7,0.118,0.0357,0.082,5123.59,32.48,32.48,30.5,1,1,1,194.5,188.2,202.9,135.5,129.2,59,59,59,0,0,0,0.304,0.291,0.314,135.5,129.2,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0928,0.098,0.00727,0.00673,0.00799,0.00028,0.00026,0.00031,0.228,0.216,0.243,0.0089,0.0085,0.0095,25.36,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.44,29.88,33.48,30.5,28.99,32.48,0,0,0,0,0,0,0.169,0,0.036,0.3,0.69,0.31,43.4
1482098400000,2016,12,2016,3,12,7,0.128,0.0357,0.0924,5793.19,35.66,35.66,34.48,1,1,1,211.7,205.4,216.9,152.7,146.4,59,59,59,0,0,0,0.279,0.272,0.287,152.7,146.4,157.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.103,0.00873,0.00819,0.00917,0.00034,0.00032,0.00036,0.258,0.247,0.268,0.01,0.0097,0.01,25.27,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.55,34.07,36.77,34.48,33.05,35.66,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1482703200000,2016,12,2016,3,13,7,0.131,0.0369,0.0946,5930.77,36.04,36.04,35.3,1,1,1,217.4,214.2,222.1,156.4,149.1,61,59,73,0,0,0,0.28,0.27,0.329,156.4,149.1,159.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.00904,0.00842,0.00931,0.00035,0.00033,0.00037,0.265,0.254,0.271,0.01,0.01,0.011,25.23,25.21,25.25,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,36.39,34.59,37.15,35.3,33.56,36.04,0,0,0,0,0,0,0.196,0,0.0364,0.28,0.72,0.28,45.3
1483308000000,2017,1,2016,4,14,7,0.142,0.0442,0.0974,6096.21,37.44,37.44,36.29,1,1,1,234,226.2,238.8,161,153.2,73,73,73,0,0,0,0.312,0.306,0.323,161,153.2,165.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.107,0.00943,0.00877,0.00984,0.00037,0.00034,0.00039,0.275,0.261,0.284,0.011,0.01,0.011,25.12,25.08,25.18,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.37,35.55,38.49,36.29,34.49,37.44,0,0,0,0,0,0,0.202,0,0.0446,0.31,0.69,0.31,42.9
1483912800000,2017,1,2016,4,15,7,0.153,0.0442,0.109,6903.66,44.72,44.72,41.09,1,1,1,253.8,242.9,269.1,180.8,169.9,73,73,73,0,0,0,0.288,0.271,0.301,180.8,169.9,196.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.118,0.0111,0.0102,0.0124,0.00044,0.0004,0.00049,0.31,0.291,0.338,0.012,0.011,0.013,24.98,24.89,25.05,0.949,0.945,0.953,0.978,0.975,0.98,0.928,0.921,0.934,42.01,39.45,45.64,41.09,38.45,44.72,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45.1
1484517600000,2017,1,2016,4,16,7,0.176,0.0442,0.132,8150.67,51.69,51.69,48.52,2,1,1.2857142857142858,291.8,273.8,309.9,218.8,200.8,73,73,73,0,0,0,0.251,0.236,0.267,218.8,200.8,236.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.133,0.0143,0.0128,0.0159,0.00057,0.00051,0.00063,0.333,0.243,0.385,0.013,0.0097,0.015,24.8,24.73,24.86,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.88,25.86,51.78,41.24,25.09,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.3
1485122400000,2017,1,2016,4,17,7,0.201,0.0442,0.157,9500.49,60.26,60.26,56.55,2,2,2,331.9,316.7,349,258.9,243.7,73,73,73,0,0,0,0.22,0.209,0.231,258.9,243.7,276,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.135,0.146,0.0216,0.0165,0.0293,0.00087,0.00066,0.0012,0.279,0.258,0.304,0.011,0.01,0.012,24.66,24.55,24.76,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.15,27.43,31.06,28.28,26.61,30.13,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.3
1485727200000,2017,1,2016,4,18,7,0.231,0.0493,0.181,10957.3,70.57,70.57,65.22,2,2,2,381.2,354.7,409.9,299.6,281.7,81.57,73,85,0,0,0,0.214,0.203,0.23,299.6,281.7,324.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.148,0.165,0.0404,0.032,0.0524,0.0016,0.0013,0.0021,0.341,0.313,0.379,0.014,0.013,0.015,24.35,24.18,24.51,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.62,31.7,36.38,32.61,30.75,35.29,0,0,0,0,0,0,0.362,0,0.05,0.21,0.78,0.22,47.4
1486332000000,2017,2,2016,5,19,7,0.272,0.0514,0.22,13329.9,85.43,85.43,79.34,2,2,2,449.2,418.4,476.9,364.2,333.4,85,85,85,0,0,0,0.19,0.178,0.203,364.2,333.4,391.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.168,0.188,0.0709,0.0564,0.084,0.0029,0.0023,0.0035,0.438,0.392,0.479,0.018,0.016,0.02,23.94,23.77,24.13,0.95,0.946,0.954,0.977,0.97,0.98,0.928,0.918,0.935,40.62,37.3,43.59,39.67,36.19,42.72,0,0,0,0,0,0,0.441,0,0.052,0.19,0.81,0.19,49
1486936800000,2017,2,2016,5,20,7,0.314,0.0514,0.262,15568.4,96.4,96.4,92.67,2,2,2,518.6,485.9,559.8,433.7,400.9,85,85,85,0,0,0,0.164,0.152,0.175,433.7,400.9,474.8,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.192,0.22,0.104,0.0882,0.123,0.0043,0.0036,0.0052,0.542,0.493,0.606,0.023,0.02,0.025,23.52,23.28,23.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.83,44.54,51.82,46.33,43.65,48.2,0,0,0,0,0,0,0.515,0,0.052,0.16,0.83,0.17,49.6
1487541600000,2017,2,2016,5,21,7,0.383,0.0514,0.332,19216.5,126.3,126.3,114.4,3,3,3,633.9,576.5,694,548.9,491.5,85,85,85,0,0,0,0.134,0.122,0.147,548.9,491.5,609,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.262,0.229,0.296,0.168,0.131,0.208,0.0071,0.0055,0.0089,0.619,0.524,0.72,0.026,0.022,0.031,22.95,22.6,23.28,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.11,35.36,42.97,38.13,34.3,42.11,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,50.2
1488146400000,2017,2,2016,5,22,7,0.472,0.0609,0.411,23111.3,144.6,144.6,137.6,3,3,3,780.3,715.6,853.9,679.6,630.6,100.7,85,107,0,0,0,0.129,0.115,0.141,679.6,630.6,746.9,990,990,990,967,966.8,967.3,23,22.7,23.2,0.34,0.308,0.384,0.255,0.222,0.3,0.011,0.0096,0.013,0.844,0.757,0.963,0.037,0.033,0.042,22.14,21.72,22.48,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.02,44.29,50.75,45.86,43.4,48.2,0,0,0,0,0,0,0.764,0,0.061,0.13,0.87,0.13,49
1488751200000,2017,3,2016,6,23,7,0.615,0.0685,0.547,29049.1,191.2,191.2,172.9,4,4,4,1017,889.3,1165,904.1,782.3,113.3,107,129,0,0,0,0.111,0.101,0.12,904.1,782.3,1036,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.535,0.417,0.687,0.386,0.318,0.504,0.018,0.014,0.023,1.17,0.941,1.48,0.053,0.042,0.068,20.9,20.1,21.6,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.15,39.47,48.77,43.23,38.48,47.8,0,0,0,0,0,0,0.961,0,0.068,0.11,0.89,0.11,47.2
1489356000000,2017,3,2016,6,24,7,0.874,0.078,0.665,31760.4,192.8,192.8,189,4,4,4,1445,1230,1659,1316,1101,129,129,129,215.6,1,430,0.0902,0.0778,0.105,1100,1100,1100,990,990,990,969.3,968.6,970,20.7,20,21.4,0.861,0.781,0.913,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.088,0.081,0.093,18.88,18.14,19.65,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,48.51,46.55,50.56,47.26,45.62,48.2,0,0,0,0,0,0,1.05,0,0.209,0.089,0.76,0.24,36.3
1489960800000,2017,3,2016,6,25,7,1.26,0.106,0.665,28388.8,179.3,179.3,169,4,4,4,2085,1749,2419,1910,1620,175.3,129,183,810.1,520,1136,0.0844,0.0737,0.099,1100,1100,1100,990,990,990,971.3,970.3,972.1,18.7,17.9,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.87,16.01,17.84,0.948,0.945,0.951,0.98,0.978,0.98,0.928,0.924,0.932,43.13,40.82,45.75,42.25,39.91,44.83,0,0,0,0,0,0,0.939,0,0.595,0.084,0.53,0.47,22.5
1490565600000,2017,3,2016,6,26,7,1.66,0.117,0.665,25333.8,157,157,150.8,4,4,4,2737,2514,2907,2544,2331,192.7,183,217,1444,1231,1590,0.0704,0.0649,0.0756,1100,1100,1100,990,990,990,972.9,972.3,973.3,17.1,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.84,15.78,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.922,38.73,37.61,40.19,37.7,36.52,39.24,0,0,0,0,0,0,0.838,0,0.995,0.07,0.4,0.6,15.3
1491170400000,2017,4,2016,7,27,7,1.79,0.131,0.665,24305.4,145.3,145.3,144.7,4,4,4,2957,2935,2968,2740,2718,217,217,217,1640,1618,1651,0.0734,0.0731,0.0739,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.69,14.77,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,37.28,37.21,37.42,36.17,36.09,36.32,0,0,0,0,0,0,0.804,0,1.125,0.073,0.37,0.63,13.6
1491775200000,2017,4,2016,7,28,7,1.77,0.131,0.665,24427.7,146.5,146.5,145.4,4,4,4,2931,2891,2955,2714,2674,217,217,217,1613,1574,1638,0.074,0.0734,0.0751,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.72,14.87,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.911,0.913,37.45,37.29,37.72,36.35,36.18,36.63,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1492380000000,2017,4,2016,7,29,7,1.67,0.131,0.665,25214.5,153,153,150.1,4,4,4,2763,2658,2863,2546,2441,217,217,217,1446,1341,1546,0.0786,0.0758,0.0817,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.94,15.44,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.919,38.56,37.91,39.25,37.52,36.83,38.25,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1492984800000,2017,4,2016,7,30,7,1.51,0.131,0.665,26429.6,160.4,160.4,157.3,4,4,4,2502,2392,2623,2285,2175,217,217,217,1185,1075,1306,0.0868,0.0827,0.0907,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.52,16.08,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.27,39.48,40.99,39.33,38.49,40.09,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
