datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1557093600000,2019,5,2018,8,32,7,0.297,0.0889,0.208,12421.5,78.5,78.5,73.94,2,2,2,491.1,470.6,511.7,344.1,323.6,147,147,147,0,0,0,0.299,0.287,0.312,344.1,323.6,364.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.171,0.185,0.0614,0.0518,0.0711,0.0025,0.0021,0.003,0.414,0.383,0.445,0.017,0.016,0.018,23.78,23.65,23.9,0.948,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38.02,35.82,40.2,36.97,34.75,39.25,0,0,0,0,0,0,0.411,0,0.089,0.3,0.7,0.3,41.8
1557698400000,2019,5,2018,8,33,7,0.268,0.0889,0.179,10712.9,68.07,68.07,63.77,2,2,2,443.5,423.9,463.8,296.5,276.9,147,147,147,0,0,0,0.332,0.317,0.347,296.5,276.9,316.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.154,0.168,0.0389,0.0297,0.0485,0.0016,0.0012,0.002,0.343,0.313,0.373,0.014,0.013,0.015,24.06,23.94,24.18,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.87,30.72,35.09,31.88,29.8,34.03,0,0,0,0,0,0,0.354,0,0.089,0.33,0.67,0.33,40
1558303200000,2019,5,2018,8,34,7,0.241,0.0889,0.152,9108.28,58.24,58.24,54.22,2,2,2,399,380.9,417.6,252,233.9,147,147,147,0,0,0,0.369,0.352,0.386,252,233.9,270.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.152,0.0196,0.0156,0.0267,0.0008,0.00063,0.0011,0.277,0.255,0.304,0.011,0.01,0.012,24.33,24.22,24.44,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.95,25.92,30.02,27.11,25.14,29.12,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.8
1558908000000,2019,5,2018,8,35,7,0.218,0.0841,0.134,8095.19,49.87,49.87,48.19,2,1,1.1428571428571428,360.2,345.1,375.2,221.2,208,139,119,147,0,0,0,0.385,0.34,0.414,221.2,208,230.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.13,0.137,0.0145,0.0134,0.0154,0.00059,0.00054,0.00062,0.367,0.25,0.403,0.015,0.01,0.016,24.43,24.32,24.6,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.81,25.7,52.16,44.62,24.93,48.2,0,0,0,0,0,0,0.268,0,0.084,0.39,0.61,0.39,37.1
1559512800000,2019,6,2018,9,36,7,0.199,0.072,0.127,7889.86,48.2,48.2,46.96,1,1,1,328.7,316.4,340.5,209.7,197.4,119,119,119,0,0,0,0.362,0.349,0.376,209.7,197.4,221.5,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0136,0.0125,0.0146,0.00054,0.0005,0.00059,0.368,0.346,0.389,0.015,0.014,0.016,24.59,24.51,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.35,45.57,51.02,46.96,44.66,48.2,0,0,0,0,0,0,0.261,0,0.072,0.36,0.64,0.36,39.6
1560117600000,2019,6,2018,9,37,7,0.182,0.072,0.11,6927.52,43.72,43.72,41.24,1,1,1,301.7,291,312.3,182.7,172,119,119,119,0,0,0,0.395,0.381,0.409,182.7,172,193.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0113,0.0104,0.0122,0.00045,0.00041,0.00049,0.32,0.301,0.339,0.013,0.012,0.014,24.77,24.7,24.84,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.923,0.934,42.13,39.63,44.62,41.24,38.65,43.72,0,0,0,0,0,0,0.229,0,0.072,0.4,0.6,0.4,38.1
1560722400000,2019,6,2018,9,38,7,0.169,0.072,0.0971,6027.85,38.04,38.04,35.88,1,1,1,279.5,270.5,288.5,160.5,151.5,119,119,119,0,0,0,0.426,0.412,0.44,160.5,151.5,169.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00939,0.00863,0.0102,0.00037,0.00034,0.0004,0.28,0.264,0.296,0.011,0.01,0.012,24.9,24.85,24.95,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,36.95,34.84,39.06,35.88,33.79,38.04,0,0,0,0,0,0,0.199,0,0.0719,0.43,0.57,0.43,35.7
1561327200000,2019,6,2018,9,39,7,0.157,0.072,0.0848,5243.81,33.11,33.11,31.21,1,1,1,259.2,251.6,267.5,140.2,132.6,119,119,119,0,0,0,0.459,0.445,0.473,140.2,132.6,148.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00767,0.00702,0.00837,0.0003,0.00028,0.00033,0.244,0.23,0.259,0.0097,0.0091,0.01,25.02,24.97,25.06,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.18,30.38,34.13,31.21,29.47,33.11,0,0,0,0,0,0,0.173,0,0.0722,0.46,0.54,0.46,33.4
1561932000000,2019,7,2018,10,40,7,0.145,0.0653,0.08,4947.16,31.48,31.48,29.45,1,1,1,240.2,231.7,249.2,132.2,123.7,108,108,108,0,0,0,0.45,0.433,0.466,132.2,123.7,141.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0972,0.103,0.00699,0.00626,0.00775,0.00028,0.00025,0.00031,0.228,0.213,0.244,0.009,0.0084,0.0096,25.13,25.06,25.2,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.36,28.35,32.45,29.45,27.5,31.48,0,0,0,0,0,0,0.164,0,0.065,0.45,0.55,0.45,34.1
1562536800000,2019,7,2018,10,41,7,0.134,0.0653,0.0689,4239.86,26.93,26.93,25.24,1,1,1,222,215.5,229.2,114,107.5,108,108,108,0,0,0,0.487,0.471,0.501,114,107.5,121.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0915,0.0963,0.00544,0.00489,0.00605,0.00021,0.00019,0.00024,0.196,0.184,0.208,0.0077,0.0072,0.0082,25.27,25.22,25.32,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.02,24.47,27.76,25.24,23.73,26.93,0,0,0,0,0,0,0.14,0,0.0651,0.49,0.51,0.49,31.6
1563141600000,2019,7,2018,10,42,7,0.126,0.0653,0.0604,2688.42,23.29,23.29,16,1,1,1,207.9,202.1,213.6,99.87,94.13,108,108,108,0,0,0,0.52,0.506,0.534,99.87,94.13,105.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0868,0.0908,0.00424,0.00375,0.00473,0.00017,0.00015,0.00019,0.17,0.16,0.181,0.0067,0.0063,0.0071,25.38,25.34,25.43,0.652,0,0.915,0.692,0,0.97,0.632,0,0.887,16.51,0,24.01,16,0,23.29,0,2,0,0,0.286,0,0.0889,0.286,0.0656,0.52,0.48,0.52,21.3
1563746400000,2019,7,2018,10,43,7,0.118,0.0653,0.0524,0,0,0,0,1,1,1,194.7,189.8,200.2,86.7,81.82,108,108,108,0,0,0,0.555,0.539,0.569,86.7,81.82,92.21,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0824,0.0861,0.00312,0.0027,0.00359,0.00012,0.00011,0.00014,0.147,0.138,0.157,0.0057,0.0054,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.55,0.44,0.56,0
1564351200000,2019,7,2018,10,44,7,0.111,0.0601,0.0507,0,0,0,0,1,1,1,183.2,176.4,188.4,83.75,77.72,99.43,93,108,0,0,0,0.542,0.504,0.582,83.75,77.72,91.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0821,0.081,0.084,0.00287,0.00236,0.00351,0.00011,0.000092,0.00014,0.141,0.131,0.153,0.0055,0.0051,0.006,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0603,0.54,0.46,0.54,0
1564956000000,2019,8,2018,11,45,7,0.102,0.0562,0.0462,0,0,0,0,1,1,1,169.3,163.6,175.1,76.31,70.57,93,93,93,0,0,0,0.55,0.531,0.569,76.31,70.57,82.06,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0787,0.0767,0.0807,0.00224,0.00175,0.00273,0.000088,0.000068,0.00011,0.126,0.116,0.137,0.005,0.0046,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.55,0.45,0.55,0
1565560800000,2019,8,2018,11,46,7,0.0948,0.0562,0.0385,0,0,0,0,1,1,1,156.7,152.4,161.7,63.7,59.36,93,93,93,0,0,0,0.594,0.575,0.61,63.7,59.36,68.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0727,0.076,0.00116,0.000796,0.00159,0.000046,0.000031,0.000062,0.104,0.0961,0.113,0.0041,0.0038,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1566165600000,2019,8,2018,11,47,7,0.0888,0.0562,0.0283,0,0,0,0,1,0,0.8571428571428571,146.9,142.8,151,53.89,49.79,93,93,93,7.143,0,50,0.633,0.616,0.651,46.78,0,57.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000333,0,0.000679,0.000013,0,0.000027,0.0854,0.0708,0.0937,0.0033,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
1566770400000,2019,8,2018,11,48,7,0.0842,0.0544,0.00553,322.798,13.45,13.45,1.921,1,0,0.14285714285714285,139.3,135.9,141.4,49.27,44.87,90,72,93,40.14,0,48,0.646,0.53,0.675,9.136,0,63.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0722,0.000169,0,0.00119,0.0000066,0,0.000047,0.0753,0.0708,0.102,0.003,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.88,0.137,0,0.96,0.121,0,0.844,2.001,0,14.01,1.921,0,13.45,6,0,0,0.857,0,0,0.0107,0.857,0.07867,0.65,0.066,0.93,3.83
1567375200000,2019,9,2018,12,49,7,0.0779,0.0435,0.0344,0,0,0,0,1,1,1,128.8,123.1,134.6,56.84,51.1,72,72,72,0,0,0,0.559,0.535,0.585,56.84,51.1,62.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.000582,0.0000935,0.00107,0.000023,0.0000037,0.000042,0.0908,0.0824,0.0998,0.0036,0.0032,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1567980000000,2019,9,2018,12,50,7,0.0708,0.0435,0,0,0,0,0,0,0,0,117.1,113,121.2,45.09,40.99,72,72,72,45,41,49,0.615,0.594,0.637,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0708,0.61,0,1,0
1568584800000,2019,9,2018,12,51,7,0.066,0.0435,0,0,0,0,0,0,0,0,109.1,106.7,111.6,37.08,34.7,72,72,72,37.14,35,40,0.66,0.645,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.066,0.66,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0625,0.0435,0,0,0,0,0,0,0,0,103.4,101,105.9,31.42,28.95,72,72,72,31.43,29,34,0.696,0.68,0.713,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0625,0.7,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0588,0.0332,0,0,0,0,0,0,0,0,97.21,94.67,100.1,42.35,28.13,54.86,52,72,42.14,28,47,0.564,0.524,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0588,0.56,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0577,0.0314,0,0,0,0,0,0,0,0,95.45,93.02,97.67,43.45,41.02,52,52,52,43.43,41,46,0.545,0.532,0.559,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.54,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0561,0.0314,0,0,0,0,0,0,0,0,92.75,88.65,96.85,40.75,36.65,52,52,52,40.86,37,45,0.561,0.537,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0561,0.56,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0525,0.0314,0,0,0,0,0,0,0,0,86.85,85.64,88.38,34.85,33.64,52,52,52,34.86,34,36,0.599,0.588,0.607,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.6,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0529,0.0309,0,0,0,0,0,0,0,0,87.52,86.46,88.1,36.37,35.28,51.14,50,52,36.29,35,38,0.584,0.568,0.596,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.58,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0555,0.0302,0,0,0,0,0,0,0,0,91.7,88.38,96.58,41.7,38.38,50,50,50,41.71,38,47,0.546,0.518,0.566,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0555,0.54,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0619,0.0302,0.0235,0,0,0,0,1,0,0.7142857142857143,102.4,97.4,107.2,52.36,47.4,50,50,50,13.57,0,48,0.489,0.466,0.513,38.78,0,57.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000261,0,0.000615,0.00001,0,0.000024,0.0824,0.0708,0.0912,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0384,0.49,0.38,0.62,0
1574028000000,2019,11,2019,2,7,7,0.0706,0.0302,0.0403,2102.35,15.06,15.06,12.51,1,1,1,116.7,110.3,119.3,66.7,60.25,50,50,50,0,0,0,0.429,0.419,0.454,66.7,60.25,69.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00142,0.000871,0.00164,0.000056,0.000034,0.000064,0.105,0.0955,0.108,0.0041,0.0037,0.0043,25.4,25.39,25.4,0.772,0,0.909,0.823,0,0.96,0.741,0,0.873,13.04,0,15.68,12.51,0,15.06,0,1,0,0,0.143,0,0.0695,0.143,0.0303,0.43,0.57,0.43,29.8
1574632800000,2019,11,2019,2,8,7,0.0752,0.031,0.0442,2725.86,17.08,17.08,16.23,1,1,1,124.4,119.3,126.4,73.11,67.38,51.29,50,59,0,0,0,0.412,0.396,0.467,73.11,67.38,76.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0726,0.00196,0.00148,0.00222,0.000077,0.000058,0.000087,0.115,0.106,0.12,0.0045,0.0042,0.0047,25.38,25.38,25.39,0.928,0.899,0.941,0.96,0.96,0.96,0.891,0.863,0.903,16.9,15.08,17.79,16.23,14.48,17.08,0,0,0,0,0,0,0.0901,0,0.031,0.41,0.59,0.41,36.2
1575237600000,2019,12,2019,3,9,7,0.0849,0.0357,0.0493,3030.32,20.01,20.01,18.04,1,1,1,140.4,128.8,149.6,81.44,69.84,59,59,59,0,0,0,0.421,0.394,0.458,81.44,69.84,90.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0718,0.0792,0.00267,0.00169,0.00345,0.0001,0.000066,0.00014,0.131,0.11,0.147,0.0051,0.0043,0.0058,25.37,25.35,25.39,0.925,0.912,0.935,0.962,0.96,0.965,0.89,0.876,0.898,18.75,15.87,20.74,18.04,15.23,20.01,0,0,0,0,0,0,0.1,0,0.0356,0.42,0.58,0.42,35.7
1575842400000,2019,12,2019,3,10,7,0.0879,0.0357,0.0523,3216.69,19.84,19.84,19.15,1,1,1,145.4,143.6,148.8,86.41,84.61,59,59,59,0,0,0,0.406,0.396,0.411,86.41,84.61,89.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.077,0.0789,0.00309,0.00294,0.00338,0.00012,0.00012,0.00013,0.14,0.137,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.925,0.921,0.928,0.963,0.962,0.964,0.891,0.889,0.892,19.89,19.52,20.58,19.15,18.78,19.84,0,0,0,0,0,0,0.106,0,0.0356,0.41,0.59,0.41,36.6
1576447200000,2019,12,2019,3,11,7,0.0901,0.0357,0.0544,3338.93,20.69,20.69,19.87,1,1,1,149,146.3,152.9,89.96,87.34,59,59,59,0,0,0,0.396,0.386,0.403,89.96,87.34,93.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.078,0.0803,0.0034,0.00317,0.00373,0.00013,0.00012,0.00015,0.146,0.142,0.153,0.0057,0.0056,0.006,25.35,25.35,25.36,0.921,0.917,0.924,0.964,0.963,0.966,0.888,0.886,0.89,20.61,20.08,21.41,19.87,19.34,20.69,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37.1
1577052000000,2019,12,2019,3,12,7,0.0934,0.0357,0.0577,3532.89,23.45,23.45,21.03,1,1,1,154.4,148.3,165.2,95.39,89.26,59,59,59,0,0,0,0.383,0.357,0.398,95.39,89.26,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0787,0.0847,0.00386,0.00334,0.00478,0.00015,0.00013,0.00019,0.156,0.145,0.175,0.0061,0.0057,0.0069,25.35,25.35,25.36,0.917,0.912,0.922,0.967,0.964,0.97,0.887,0.883,0.889,21.76,20.47,24.17,21.03,19.73,23.45,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1577656800000,2019,12,2019,3,13,7,0.107,0.0417,0.0657,4038.99,25.56,25.56,24.04,1,1,1,177.6,167.1,187.9,108.6,101.2,69,59,73,0,0,0,0.388,0.349,0.419,108.6,101.2,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0847,0.0895,0.00498,0.00436,0.00552,0.0002,0.00017,0.00022,0.181,0.168,0.193,0.0071,0.0066,0.0075,25.37,25.36,25.38,0.917,0.911,0.921,0.97,0.969,0.97,0.889,0.884,0.894,24.79,22.97,26.35,24.04,22.27,25.56,0,0,0,0,0,0,0.134,0,0.0413,0.39,0.61,0.39,37.7
1578261600000,2020,1,2019,4,14,7,0.119,0.0442,0.0753,4680.67,29.67,29.67,27.86,1,1,1,197.4,189.8,205.1,124.4,116.8,73,73,73,0,0,0,0.37,0.356,0.385,124.4,116.8,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0902,0.0956,0.00633,0.00568,0.00698,0.00025,0.00022,0.00027,0.21,0.196,0.223,0.0082,0.0077,0.0087,25.38,25.35,25.39,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.72,26.83,30.59,27.86,26.02,29.67,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.3
1578866400000,2020,1,2019,4,15,7,0.132,0.0442,0.0878,5483.09,34.98,34.98,32.64,1,1,1,218.1,207.6,228.4,145.1,134.6,73,73,73,0,0,0,0.335,0.32,0.352,145.1,134.6,155.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0964,0.104,0.00808,0.00719,0.00896,0.00032,0.00028,0.00035,0.247,0.228,0.265,0.0097,0.0089,0.01,25.24,25.16,25.33,0.937,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.65,31.17,36.06,32.64,30.23,34.98,0,0,0,0,0,0,0.181,0,0.0442,0.33,0.67,0.33,41.5
1579471200000,2020,1,2019,4,16,7,0.151,0.0442,0.107,6763.36,44.6,44.6,40.26,1,1,1,250.3,232.5,268.6,177.3,159.5,73,73,73,0,0,0,0.292,0.272,0.314,177.3,159.5,195.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.118,0.0108,0.00931,0.0124,0.00043,0.00037,0.00049,0.304,0.272,0.337,0.012,0.011,0.013,25,24.89,25.13,0.948,0.942,0.953,0.977,0.97,0.98,0.926,0.914,0.934,41.2,37.02,45.51,40.26,35.91,44.6,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
1580076000000,2020,1,2019,4,17,7,0.186,0.0462,0.14,8573.51,56.75,56.75,51.03,2,1,1.5714285714285714,307.5,276.5,345.4,231,203.5,76.43,73,85,0,0,0,0.249,0.23,0.264,231,203.5,260.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.121,0.142,0.016,0.013,0.0219,0.00064,0.00052,0.00088,0.306,0.244,0.379,0.012,0.0097,0.015,24.75,24.59,24.84,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.86,25.99,51.02,35.71,25.21,48.2,0,0,0,0,0,0,0.284,0,0.046,0.25,0.75,0.25,46.1
1580680800000,2020,2,2019,5,18,7,0.241,0.0514,0.19,11472.3,78.14,78.14,68.29,2,2,2,398.8,358.3,443.6,313.8,273.3,85,85,85,0,0,0,0.214,0.192,0.237,313.8,273.3,358.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.146,0.177,0.0471,0.028,0.0682,0.0019,0.0011,0.0028,0.362,0.301,0.429,0.015,0.012,0.018,24.25,23.97,24.51,0.942,0.934,0.95,0.971,0.97,0.976,0.915,0.906,0.927,35.15,30.68,40.03,34.14,29.76,39.07,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.6
1581285600000,2020,2,2019,5,19,7,0.319,0.0514,0.268,15875.9,109.5,109.5,94.5,3,2,2.2857142857142856,527.8,463,610.1,442.8,378,85,85,85,0,0,0,0.162,0.139,0.184,442.8,378,525.1,990,990,990,966,965.7,966.3,24,23.7,24.3,0.209,0.183,0.248,0.109,0.0774,0.152,0.0045,0.0032,0.0064,0.526,0.458,0.582,0.022,0.019,0.024,23.5,23.08,23.86,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.35,35.36,50.51,42.19,34.3,48.2,0,0,0,0,0,0,0.525,0,0.051,0.16,0.84,0.16,49.8
1581890400000,2020,2,2019,5,20,7,0.464,0.0514,0.413,23068.4,157.8,157.8,137.3,4,3,3.142857142857143,767.2,644.8,885,682.2,559.8,85,85,85,0,0,0,0.112,0.096,0.132,682.2,559.8,800,990,990,990,967,966.5,967.4,23,22.6,23.5,0.341,0.268,0.425,0.255,0.175,0.326,0.011,0.0074,0.014,0.833,0.637,0.979,0.036,0.027,0.043,22.2,21.6,22.88,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,45.26,39.85,51.72,43.89,38.88,48.2,0,0,0,0,0,0,0.763,0,0.051,0.11,0.89,0.11,49.7
1582495200000,2020,2,2019,5,21,7,0.624,0.0599,0.565,29940.9,189.6,189.6,178.2,4,4,4,1032,927.2,1113,933.4,842.2,99,85,183,0,0,0,0.0952,0.0777,0.164,933.4,842.2,1009,990,990,990,968,967.6,968.3,22,21.7,22.4,0.552,0.463,0.625,0.393,0.347,0.443,0.018,0.015,0.02,1.2,1.04,1.35,0.055,0.046,0.062,20.81,20.45,21.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.46,42.09,48.36,44.55,41.24,47.4,0,0,0,0,0,0,0.99,0,0.059,0.096,0.91,0.09,48
1583100000000,2020,3,2019,6,22,7,0.72,0.111,0.609,31179.3,192.8,192.8,185.6,4,4,4,1191,1126,1256,1008,943.4,183,183,183,0,0,0,0.154,0.146,0.162,1008,943.4,1073,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.663,0.58,0.757,0.469,0.396,0.587,0.022,0.018,0.028,1.41,1.24,1.64,0.066,0.057,0.077,20.09,19.66,20.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.37,45.22,49.34,46.4,44.31,48.2,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.3
1583704800000,2020,3,2019,6,23,7,0.837,0.111,0.665,32182.1,192.8,192.8,191.6,4,4,4,1384,1282,1471,1201,1099,183,183,183,100.9,0,188,0.133,0.124,0.143,1100,1099,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.839,0.796,0.876,0.648,0.647,0.648,0.031,0.03,0.031,1.79,1.74,1.82,0.086,0.082,0.089,19.1,18.78,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.09,48.24,50.05,47.89,47.27,48.2,0,0,0,0,0,0,1.06,0,0.172,0.13,0.79,0.21,38.4
1584309600000,2020,3,2019,6,24,7,0.976,0.111,0.665,30916.7,187.7,187.7,184,4,4,4,1613,1506,1709,1430,1323,183,183,183,330.4,223,426,0.114,0.107,0.121,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.909,0.895,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.29,17.97,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.11,47.89,46.01,45.19,46.93,0,0,0,0,0,0,1.02,0,0.311,0.11,0.68,0.32,31.7
1584914400000,2020,3,2019,6,25,7,1.12,0.111,0.665,29521.4,179.4,179.4,175.7,4,4,4,1853,1746,1982,1670,1563,183,183,183,569.7,463,699,0.0989,0.0923,0.105,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.08,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.69,45.78,43.93,42.82,44.86,0,0,0,0,0,0,0.976,0,0.455,0.099,0.59,0.41,26.4
1585519200000,2020,3,2019,6,26,7,1.37,0.125,0.665,27504.4,169.6,169.6,163.7,4,4,4,2267,2042,2472,2059,1859,207.3,183,217,959.1,759,1155,0.0915,0.0864,0.0985,1100,1100,1100,990,990,990,971.7,971.2,972.2,18.3,17.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.38,15.89,16.92,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.8,40.47,43.26,40.93,39.54,42.39,0,0,0,0,0,0,0.91,0,0.705,0.091,0.49,0.51,20.1
1586124000000,2020,4,2019,7,27,7,1.63,0.131,0.665,25492.9,156.3,156.3,151.7,4,4,4,2703,2537,2851,2486,2320,217,217,217,1386,1220,1534,0.0804,0.0761,0.0855,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,14.97,15.73,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.921,38.96,37.99,40.04,37.94,36.91,39.08,0,0,0,0,0,0,0.843,0,0.965,0.08,0.41,0.59,15.6
1586728800000,2020,4,2019,7,28,7,1.79,0.131,0.665,24294.2,146.6,146.6,144.6,4,4,4,2960,2887,3024,2743,2670,217,217,217,1643,1570,1707,0.0733,0.0718,0.0752,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.71,14.55,14.88,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.26,36.83,37.75,36.15,35.72,36.66,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
1587333600000,2020,4,2019,7,29,7,1.82,0.131,0.665,24047.6,144.9,144.9,143.1,4,4,4,3015,2947,3049,2798,2730,217,217,217,1698,1630,1732,0.072,0.0712,0.0736,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.58,14.49,14.74,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.912,36.89,36.67,37.34,35.79,35.57,36.23,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
1587938400000,2020,4,2019,7,30,7,1.68,0.147,0.665,25134.1,153.2,153.2,149.6,4,4,4,2780,2650,2911,2538,2374,242.3,217,276,1438,1274,1594,0.0875,0.0745,0.104,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.83,15.46,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.45,37.58,39.3,37.4,36.49,38.3,0,0,0,0,0,0,0.831,0,1.015,0.087,0.4,0.6,15
1588543200000,2020,5,2019,8,31,7,1.49,0.167,0.665,26622.6,162,162,158.5,4,4,4,2461,2332,2599,2185,2056,276,276,276,1085,956,1223,0.112,0.106,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.58,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.54,39.63,41.38,39.62,38.65,40.51,0,0,0,0,0,0,0.88,0,0.825,0.11,0.45,0.55,17.9
1589148000000,2020,5,2019,8,32,7,1.28,0.167,0.665,28149.1,172.1,172.1,167.6,4,4,4,2123,1957,2291,1847,1681,276,276,276,747.3,581,915,0.13,0.12,0.141,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.73,16.32,17.16,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.75,41.64,43.91,41.89,40.79,43.03,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1589752800000,2020,5,2019,8,33,7,1.07,0.167,0.665,29980.8,182.7,182.7,178.5,4,4,4,1774,1652,1904,1498,1376,276,276,276,397.4,276,528,0.156,0.145,0.167,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.76,17.33,18.16,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.52,44.37,46.6,44.61,43.48,45.67,0,0,0,0,0,0,0.991,0,0.405,0.16,0.62,0.38,28
1590357600000,2020,5,2019,8,34,7,0.915,0.167,0.665,31538.6,191.3,191.3,187.7,4,4,4,1513,1418,1616,1237,1142,276,276,276,136.7,42,240,0.183,0.171,0.195,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.875,0.833,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.65,18.28,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,46.91,48.8,46.93,45.97,47.83,0,0,0,0,0,0,1.04,0,0.25,0.18,0.73,0.27,34.5
1590962400000,2020,6,2019,9,35,7,0.754,0.127,0.618,31116.9,192.8,192.8,185.2,4,4,4,1246,1124,1391,1036,913.7,210,210,210,14.86,0,81,0.17,0.151,0.187,1021,913.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.706,0.562,0.844,0.509,0.381,0.648,0.024,0.018,0.031,1.5,1.19,1.79,0.07,0.055,0.086,19.83,19.08,20.52,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.31,43.89,49.57,46.3,43.02,48.2,0,0,0,0,0,0,1.03,0,0.136,0.17,0.82,0.18,41.3
1591567200000,2020,6,2019,9,36,7,0.615,0.11,0.505,26943.6,167.6,167.6,160.4,4,4,4,1017,948,1094,834.9,787,182,161,210,0,0,0,0.178,0.159,0.203,834.9,787,884.1,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.483,0.434,0.535,0.343,0.32,0.367,0.016,0.014,0.017,1.05,0.962,1.14,0.048,0.043,0.052,21.01,20.66,21.35,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41,39.24,42.76,40.09,38.23,41.9,0,0,0,0,0,0,0.891,0,0.11,0.18,0.82,0.18,43.8
1592172000000,2020,6,2019,9,37,7,0.536,0.0974,0.438,23897.8,144.6,144.6,142.2,3,3,3,885.9,842,931.8,724.9,681,161,161,161,0,0,0,0.182,0.173,0.191,724.9,681,770.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.381,0.35,0.419,0.285,0.256,0.312,0.013,0.011,0.014,0.933,0.855,1.02,0.041,0.038,0.045,21.62,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49,46.6,51.46,47.42,45.67,48.2,0,0,0,0,0,0,0.79,0,0.098,0.18,0.82,0.18,44.6
1592776800000,2020,6,2019,9,38,7,0.482,0.0974,0.384,21701.1,134.8,134.8,129.2,3,3,3,796.5,770.6,828.7,635.5,609.6,161,161,161,0,0,0,0.202,0.194,0.209,635.5,609.6,667.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.309,0.342,0.226,0.208,0.247,0.0098,0.009,0.011,0.778,0.734,0.832,0.034,0.032,0.037,22.14,21.95,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,43.94,42.39,45.84,43.06,41.54,44.92,0,0,0,0,0,0,0.718,0,0.098,0.2,0.8,0.2,45
1593381600000,2020,6,2019,9,39,7,0.44,0.108,0.332,18877.4,123.4,123.4,112.4,3,3,3,728,693.2,763.8,549.2,507.2,178.9,161,186,0,0,0,0.246,0.211,0.268,549.2,507.2,602.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.277,0.254,0.305,0.168,0.14,0.204,0.0072,0.006,0.0088,0.634,0.565,0.723,0.027,0.024,0.031,22.55,22.32,22.76,0.95,0.947,0.954,0.973,0.97,0.98,0.925,0.919,0.935,38.47,35.74,41.98,37.46,34.67,41.14,0,0,0,0,0,0,0.624,0,0.108,0.25,0.75,0.25,42.9
1593986400000,2020,7,2019,10,40,7,0.395,0.112,0.282,16192.4,102.1,102.1,96.38,3,2,2.142857142857143,652.3,623,683.1,466.3,436.9,186,186,186,0,0,0,0.285,0.272,0.299,466.3,436.9,497.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.214,0.248,0.119,0.105,0.134,0.0051,0.0045,0.0057,0.591,0.548,0.642,0.025,0.023,0.027,22.9,22.77,23.05,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.51,35.08,51.93,45.76,34.03,48.2,0,0,0,0,0,0,0.535,0,0.113,0.28,0.71,0.29,41
1594591200000,2020,7,2019,10,41,7,0.356,0.112,0.243,14400,90.78,90.78,85.71,2,2,2,587.9,563.1,613.4,401.9,377.1,186,186,186,0,0,0,0.317,0.303,0.33,401.9,377.1,427.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.211,0.0887,0.077,0.101,0.0037,0.0032,0.0043,0.504,0.467,0.542,0.021,0.02,0.023,23.25,23.1,23.4,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.937,43.74,41.19,46.32,42.86,40.3,45.39,0,0,0,0,0,0,0.476,0,0.113,0.31,0.68,0.32,40.4
1595196000000,2020,7,2019,10,42,7,0.323,0.112,0.21,12447.6,78.85,78.85,74.09,2,2,2,533.5,511.9,555.1,347.5,325.9,186,186,186,0,0,0,0.349,0.335,0.363,347.5,325.9,369.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.19,0.063,0.0528,0.0732,0.0026,0.0022,0.0031,0.423,0.39,0.455,0.018,0.016,0.019,23.58,23.45,23.71,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.09,35.8,40.36,37.05,34.73,39.42,0,0,0,0,0,0,0.412,0,0.113,0.35,0.65,0.35,38.5
1595800800000,2020,7,2019,10,43,7,0.294,0.107,0.187,11102.6,68.23,68.23,66.09,2,2,2,486.3,466.3,505.1,309.2,294.5,177.1,155,186,0,0,0,0.364,0.328,0.387,309.2,294.5,319.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.164,0.173,0.0449,0.038,0.0496,0.0019,0.0016,0.0021,0.364,0.343,0.38,0.015,0.014,0.016,23.85,23.75,23.94,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.07,32.43,35.17,33.04,31.45,34.12,0,0,0,0,0,0,0.367,0,0.107,0.36,0.64,0.36,37.8
1596405600000,2020,8,2019,11,44,7,0.266,0.0937,0.173,10308.4,65.38,65.38,61.36,2,2,2,440.6,422.2,459.4,285.6,267.2,155,155,155,0,0,0,0.352,0.337,0.367,285.6,267.2,304.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.151,0.165,0.0338,0.0251,0.0427,0.0014,0.001,0.0018,0.327,0.299,0.355,0.013,0.012,0.015,24.09,23.98,24.2,0.938,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,31.63,29.61,33.7,30.68,28.72,32.69,0,0,0,0,0,0,0.341,0,0.093,0.35,0.65,0.35,38.8
1597010400000,2020,8,2019,11,45,7,0.242,0.0937,0.149,8842.37,56.21,56.21,52.63,2,1,1.8571428571428572,400.8,385.3,416.5,245.8,230.3,155,155,155,0,0,0,0.387,0.372,0.402,245.8,230.3,261.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.149,0.0177,0.0153,0.0224,0.00072,0.00062,0.00091,0.292,0.257,0.407,0.012,0.01,0.017,24.31,24.23,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.08,26.05,52.5,29.76,25.27,48.2,0,0,0,0,0,0,0.292,0,0.093,0.39,0.62,0.38,36.5
1597615200000,2020,8,2019,11,46,7,0.222,0.0937,0.128,7908.78,48.2,48.2,47.08,1,1,1,367.4,355,380.7,212.4,200,155,155,155,0,0,0,0.422,0.407,0.437,212.4,200,225.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0127,0.0149,0.00056,0.00051,0.0006,0.375,0.353,0.399,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.61,45.83,51.55,47.08,44.91,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.6
1598220000000,2020,8,2019,11,47,7,0.205,0.0937,0.111,6930.89,43.99,43.99,41.26,1,1,1,339,327.9,350.9,184,172.9,155,155,155,0,0,0,0.458,0.442,0.473,184,172.9,195.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.304,0.346,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.15,39.58,44.88,41.26,38.6,43.99,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1598824800000,2020,8,2019,11,48,7,0.188,0.0746,0.114,7122.68,45.88,45.88,42.4,1,1,1,311.1,298.1,324.4,187.8,169.3,123.3,118,155,0,0,0,0.396,0.368,0.478,187.8,169.3,202.8,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.125,0.0117,0.0101,0.013,0.00047,0.00041,0.00052,0.328,0.298,0.354,0.013,0.012,0.014,24.72,24.64,24.79,0.951,0.946,0.955,0.979,0.973,0.98,0.931,0.92,0.936,43.3,38.76,46.82,42.4,37.73,45.88,0,0,0,0,0,0,0.236,0,0.074,0.4,0.61,0.39,37.9
1599429600000,2020,9,2019,12,49,7,0.171,0.0714,0.0993,6177.73,39.66,39.66,36.77,1,1,1,282.2,271,294,164.2,153,118,118,118,0,0,0,0.418,0.401,0.435,164.2,153,176,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.0097,0.00876,0.0107,0.00039,0.00035,0.00043,0.285,0.265,0.306,0.011,0.011,0.012,24.89,24.82,24.95,0.944,0.94,0.947,0.972,0.97,0.977,0.918,0.912,0.926,37.81,35.21,40.58,36.77,34.15,39.66,0,0,0,0,0,0,0.204,0,0.0717,0.42,0.58,0.42,36.1
1600034400000,2020,9,2019,12,50,7,0.157,0.0714,0.0852,5271.57,33.34,33.34,31.38,1,1,1,258.9,250,267.5,140.9,132,118,118,118,0,0,0,0.456,0.441,0.472,140.9,132,149.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0998,0.106,0.00773,0.00697,0.00846,0.00031,0.00028,0.00034,0.243,0.227,0.259,0.0096,0.009,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.35,30.23,34.38,31.38,29.33,33.34,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1600639200000,2020,9,2019,12,51,7,0.145,0.0714,0.0733,4515.58,28.65,28.65,26.88,1,1,1,239.3,232.8,247,121.3,114.8,118,118,118,0,0,0,0.494,0.478,0.507,121.3,114.8,129,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.096,0.0937,0.0987,0.00606,0.0055,0.00671,0.00024,0.00022,0.00027,0.208,0.197,0.222,0.0082,0.0077,0.0088,25.16,25.1,25.21,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.71,26.15,29.53,26.88,25.37,28.65,0,0,0,0,0,0,0.149,0,0.0717,0.49,0.51,0.49,31.1
1601244000000,2020,9,2019,12,52,7,0.136,0.0641,0.0714,4404.21,28.34,28.34,26.22,1,1,1,224.1,218.3,230.8,118.1,107.4,106,97,118,0,0,0,0.473,0.433,0.524,118.1,107.4,127,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0911,0.0962,0.00579,0.00488,0.00655,0.00023,0.00019,0.00026,0.202,0.183,0.217,0.0079,0.0072,0.0085,25.25,25.22,25.28,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.902,27.03,24.38,29.22,26.22,23.65,28.34,0,0,0,0,0,0,0.146,0,0.0646,0.47,0.53,0.47,32.4
1601848800000,2020,10,2020,1,1,7,0.127,0.0587,0.0688,4238.42,26.56,26.56,25.23,1,1,1,210.7,205.4,216.3,113.7,108.4,97,97,97,0,0,0,0.46,0.448,0.472,113.7,108.4,119.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0897,0.0935,0.00541,0.00496,0.00589,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0076,0.0072,0.008,25.34,25.3,25.38,0.92,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.01,24.74,27.38,25.23,23.99,26.56,0,0,0,0,0,0,0.14,0,0.0582,0.46,0.54,0.46,33.4
1602453600000,2020,10,2020,1,2,7,0.121,0.0587,0.0627,568.161,23.67,23.67,3.382,1,1,1,200.6,196.9,204,103.6,99.93,97,97,97,0,0,0,0.484,0.475,0.493,103.6,99.93,107,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0867,0.0892,0.00456,0.00424,0.00485,0.00018,0.00017,0.00019,0.175,0.168,0.181,0.0068,0.0066,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.487,0,24.41,3.382,0,23.67,0,6,0,0,0.857,0,0.0188,0.857,0.0583,0.49,0.52,0.48,4.7
1603058400000,2020,10,2020,1,3,7,0.115,0.0483,0.0663,3060.94,26.36,26.36,18.22,1,1,1,189.5,184.6,195,109.7,96.1,79.86,73,97,0,0,0,0.421,0.382,0.502,109.7,96.1,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0853,0.0907,0.00507,0.00392,0.0058,0.0002,0.00015,0.00023,0.184,0.161,0.199,0.0072,0.0063,0.0078,25.4,25.38,25.43,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.78,0,27.17,18.22,0,26.36,0,2,0,0,0.286,0,0.101,0.286,0.0487,0.42,0.58,0.42,26.6
1603663200000,2020,10,2020,1,4,7,0.109,0.0436,0.0652,4008.91,24.44,24.44,23.86,1,1,1,180,177.2,183.3,107.9,104.5,72.14,67,73,0,0,0,0.401,0.378,0.411,107.9,104.5,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0858,0.0879,0.00492,0.00463,0.00512,0.00019,0.00018,0.0002,0.18,0.174,0.184,0.007,0.0068,0.0072,25.38,25.37,25.38,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.886,0.89,24.6,23.77,25.19,23.86,23.06,24.44,0,0,0,0,0,0,0.133,0,0.0438,0.4,0.6,0.4,36.8
1604268000000,2020,11,2020,2,5,7,0.111,0.0405,0.0704,4354.37,27.21,27.21,25.92,1,1,1,183.4,178.1,188.7,116.4,111.1,67,67,67,0,0,0,0.366,0.355,0.376,116.4,111.1,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0871,0.0908,0.00565,0.00519,0.0061,0.00022,0.0002,0.00024,0.194,0.185,0.204,0.0076,0.0072,0.008,25.37,25.37,25.37,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.72,25.38,28.05,25.92,24.62,27.21,0,0,0,0,0,0,0.144,0,0.0406,0.36,0.63,0.37,39.2
1604872800000,2020,11,2020,2,6,7,0.117,0.0405,0.0767,4773.37,30.59,30.59,28.41,1,1,1,193.8,185.7,202.9,126.8,118.7,67,67,67,0,0,0,0.346,0.33,0.361,126.8,118.7,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0898,0.0959,0.00653,0.00584,0.00731,0.00026,0.00023,0.00029,0.213,0.198,0.229,0.0083,0.0078,0.009,25.37,25.35,25.38,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.29,27.3,31.53,28.41,26.48,30.59,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
1605477600000,2020,11,2020,2,7,7,0.127,0.0405,0.086,5379.06,32.72,32.72,32.02,1,1,1,209.2,203.8,212.2,142.2,136.8,67,67,67,0,0,0,0.321,0.316,0.329,142.2,136.8,145.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0962,0.0991,0.00784,0.00738,0.0081,0.00031,0.00029,0.00032,0.24,0.231,0.246,0.0094,0.009,0.0096,25.3,25.28,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.01,31.73,33.73,32.02,30.77,32.72,0,0,0,0,0,0,0.178,0,0.041,0.32,0.68,0.32,42.4
1606082400000,2020,11,2020,2,8,7,0.132,0.0405,0.0914,5720.4,35.09,35.09,34.05,1,1,1,218.1,214.4,222.6,151.1,147.4,67,67,67,0,0,0,0.307,0.301,0.312,151.1,147.4,155.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.103,0.00859,0.00828,0.00898,0.00034,0.00032,0.00035,0.256,0.25,0.264,0.01,0.0098,0.01,25.24,25.2,25.26,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.1,34.25,36.17,34.05,33.22,35.09,0,0,0,0,0,0,0.189,0,0.0406,0.31,0.69,0.31,43.3
1606687200000,2020,11,2020,2,9,7,0.139,0.0364,0.102,6460.7,40.92,40.92,38.46,1,1,1,229.4,221.3,238.2,169.3,154.3,60.14,59,67,0,0,0,0.263,0.248,0.303,169.3,154.3,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.102,0.11,0.0101,0.00886,0.011,0.0004,0.00035,0.00043,0.288,0.262,0.306,0.011,0.01,0.012,25.14,25.06,25.21,0.945,0.94,0.948,0.975,0.97,0.98,0.921,0.912,0.929,39.43,35.85,41.76,38.46,34.78,40.92,0,0,0,0,0,0,0.214,0,0.037,0.26,0.73,0.27,46.5
1607292000000,2020,12,2020,3,10,7,0.151,0.0357,0.115,7329.28,45.28,45.28,43.63,1,1,1,249.9,241.8,257.1,190.9,182.8,59,59,59,0,0,0,0.236,0.229,0.244,190.9,182.8,198.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.012,0.0113,0.0126,0.00047,0.00045,0.0005,0.327,0.312,0.34,0.013,0.012,0.013,24.98,24.93,25.04,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.52,42.6,46.21,43.63,41.74,45.28,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1607896800000,2020,12,2020,3,11,7,0.165,0.0357,0.129,8019.27,48.2,48.2,47.73,1,1,1,272.9,260.6,283.6,213.9,201.6,59,59,59,0,0,0,0.216,0.208,0.226,213.9,201.6,224.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.123,0.118,0.126,0.0139,0.0129,0.0148,0.00055,0.00051,0.00059,0.368,0.346,0.387,0.015,0.014,0.015,24.84,24.78,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.87,47.04,52.35,47.73,46.1,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,48.6
1608501600000,2020,12,2020,3,12,7,0.184,0.0357,0.148,9011.02,58,58,53.64,2,2,2,304,286.6,323.8,245,227.6,59,59,59,0,0,0,0.194,0.182,0.206,245,227.6,264.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.128,0.141,0.0178,0.0151,0.024,0.00071,0.0006,0.00096,0.259,0.239,0.286,0.01,0.0095,0.011,24.82,24.7,24.91,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.65,25.65,29.9,26.82,24.88,29,0,0,0,0,0,0,0.298,0,0.036,0.19,0.8,0.2,49
1609106400000,2020,12,2020,3,13,7,0.215,0.0393,0.176,10657,67.14,67.14,63.43,2,2,2,355.2,333.4,380.9,290.2,274.4,65,59,73,0,0,0,0.183,0.167,0.201,290.2,274.4,307.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.158,0.036,0.0285,0.0444,0.0015,0.0011,0.0018,0.325,0.3,0.352,0.013,0.012,0.014,24.5,24.34,24.63,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,32.7,30.97,34.61,31.72,30.04,33.57,0,0,0,0,0,0,0.352,0,0.039,0.18,0.82,0.18,49.6
1609711200000,2021,1,2020,4,14,7,0.252,0.0442,0.208,12604.1,81.08,81.08,75.02,2,2,2,417,391.6,443.6,344,318.6,73,73,73,0,0,0,0.175,0.165,0.186,344,318.6,370.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.161,0.18,0.0614,0.0494,0.0739,0.0025,0.002,0.003,0.406,0.368,0.446,0.017,0.015,0.018,24.12,23.96,24.27,0.947,0.943,0.951,0.973,0.97,0.979,0.922,0.915,0.931,38.53,35.77,41.41,37.51,34.7,40.54,0,0,0,0,0,0,0.417,0,0.044,0.18,0.83,0.17,50
1610316000000,2021,1,2020,4,15,7,0.293,0.0442,0.249,15037.9,95.5,95.5,89.51,2,2,2,484.1,452.6,513.8,411.1,379.6,73,73,73,0,0,0,0.151,0.142,0.161,411.1,379.6,440.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.194,0.183,0.205,0.093,0.0782,0.107,0.0038,0.0032,0.0044,0.507,0.46,0.552,0.021,0.019,0.023,23.71,23.54,23.9,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.67,42.37,48.72,44.76,41.53,47.75,0,0,0,0,0,0,0.497,0,0.044,0.15,0.85,0.15,51.3
1610920800000,2021,1,2020,4,16,7,0.346,0.0504,0.296,16985,111.3,111.3,101.1,3,2,2.4285714285714284,572.8,526.1,625.7,489.5,453.1,83.29,73,91,0,0,0,0.145,0.132,0.159,489.5,453.1,534.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.228,0.209,0.255,0.131,0.113,0.158,0.0055,0.0047,0.0067,0.583,0.532,0.616,0.024,0.022,0.026,23.24,23,23.46,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,45.23,35.65,52.56,42.88,34.58,48.2,0,0,0,0,0,0,0.562,0,0.05,0.15,0.86,0.14,49.1
1611525600000,2021,1,2020,4,17,7,0.436,0.055,0.381,21809.2,140.9,140.9,129.8,3,3,3,721.7,650.6,783.9,630.7,559.6,91,91,91,0,0,0,0.127,0.116,0.14,630.7,559.6,692.9,990,990,990,966.8,966.5,967,23.2,23,23.5,0.309,0.269,0.345,0.222,0.175,0.264,0.0096,0.0074,0.011,0.758,0.638,0.863,0.033,0.027,0.038,22.46,22.1,22.86,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,44.19,39.79,47.91,43.27,38.81,46.95,0,0,0,0,0,0,0.721,0,0.055,0.13,0.87,0.13,50
1612130400000,2021,2,2020,5,18,7,0.514,0.0829,0.432,23702.7,144.6,144.6,141.1,3,3,3,850.6,797.4,906.9,713.6,660.4,137,137,137,0,0,0,0.161,0.151,0.172,713.6,660.4,769.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.367,0.333,0.41,0.277,0.242,0.312,0.012,0.011,0.014,0.907,0.815,1.01,0.04,0.036,0.045,21.79,21.47,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.61,45.63,51.66,47.03,44.71,48.2,0,0,0,0,0,0,0.784,0,0.082,0.16,0.84,0.16,46.1
1612735200000,2021,2,2020,5,19,7,0.607,0.0829,0.524,28020.3,180.3,180.3,166.8,4,4,4,1004,927.2,1091,867,790.2,137,137,137,0,0,0,0.137,0.126,0.148,867,790.2,954.4,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.499,0.429,0.579,0.359,0.321,0.401,0.016,0.014,0.018,1.09,0.959,1.24,0.049,0.043,0.057,21.01,20.57,21.43,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.6,39.56,45.99,41.7,38.58,45.07,0,0,0,0,0,0,0.927,0,0.083,0.14,0.86,0.14,46.2
1613340000000,2021,2,2020,5,20,7,0.788,0.085,0.652,32106.2,192.8,192.8,191.1,4,4,4,1303,1132,1449,1162,994.9,140.6,137,162,84.43,0,187,0.108,0.0968,0.121,1077,994.9,1100,990,990,990,968.9,968.3,969.3,21.1,20.7,21.7,0.783,0.625,0.871,0.599,0.421,0.648,0.028,0.019,0.031,1.68,1.32,1.82,0.079,0.061,0.088,19.47,18.86,20.36,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.01,47.46,50.38,47.78,46.51,48.2,0,0,0,0,0,0,1.06,0,0.136,0.11,0.83,0.17,40.7
1613944800000,2021,2,2020,5,21,7,0.96,0.098,0.665,31076.7,188.8,188.8,185,4,4,4,1587,1478,1692,1425,1316,162,162,162,325,216,430,0.102,0.0957,0.11,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.902,0.883,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.38,18.03,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.27,48.17,46.25,45.34,47.2,0,0,0,0,0,0,1.03,0,0.295,0.1,0.69,0.31,32.4
1614549600000,2021,3,2020,6,22,7,1.03,0.145,0.665,30361.3,181.6,181.6,180.7,4,4,4,1709,1682,1722,1470,1443,239,239,239,369.4,343,383,0.14,0.139,0.142,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.922,0.919,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.97,17.92,18.06,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.1,45.98,46.34,45.18,45.06,45.41,0,0,0,0,0,0,1,0,0.365,0.14,0.65,0.35,29.5
1615154400000,2021,3,2020,6,23,7,0.993,0.125,0.665,30744.8,184,184,183,4,4,4,1643,1613,1672,1436,1413,207,183,239,335.4,313,359,0.126,0.111,0.145,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.915,0.911,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.094,18.19,18.09,18.29,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.68,46.42,46.95,45.75,45.49,46.01,0,0,0,0,0,0,1.02,0,0.328,0.13,0.67,0.33,31
1615759200000,2021,3,2020,6,24,7,0.948,0.111,0.665,31179.7,186.6,186.6,185.6,4,4,4,1567,1538,1597,1384,1355,183,183,183,284.4,255,314,0.117,0.115,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.906,0.903,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.44,18.34,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,47.09,47.6,46.4,46.14,46.65,0,0,0,0,0,0,1.03,0,0.283,0.12,0.7,0.3,32.9
1616364000000,2021,3,2020,6,25,7,0.936,0.111,0.665,31295.1,186.8,186.8,186.3,4,4,4,1547,1532,1580,1364,1349,183,183,183,264.4,249,297,0.118,0.116,0.119,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.904,0.9,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.51,18.4,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,47.23,47.66,46.57,46.29,46.71,0,0,0,0,0,0,1.03,0,0.271,0.12,0.71,0.29,33.4
1616968800000,2021,3,2020,6,26,7,1.01,0.0986,0.665,30573.6,184.6,184.6,182,4,4,4,1672,1597,1749,1509,1414,163,148,183,408.6,314,501,0.0979,0.0846,0.115,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.84,18.34,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.42,45.73,47.09,45.5,44.82,46.14,0,0,0,0,0,0,1.01,0,0.345,0.098,0.66,0.34,30.3
1617573600000,2021,4,2020,7,27,7,1.14,0.0895,0.665,29371.3,178.2,178.2,174.8,4,4,4,1878,1780,1982,1730,1632,148,148,148,630.4,532,734,0.0789,0.0747,0.0831,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.42,17.08,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.6,43.69,45.46,43.71,42.82,44.55,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1618178400000,2021,4,2020,7,28,7,1.27,0.0895,0.665,28255.7,170.3,170.3,168.2,4,4,4,2097,2014,2158,1949,1866,148,148,148,848.6,766,910,0.0706,0.0686,0.0735,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.64,16.99,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.51,43.44,42.05,41.66,42.57,0,0,0,0,0,0,0.934,0,0.605,0.07,0.52,0.48,22.2
1618783200000,2021,4,2020,7,29,7,1.3,0.0895,0.665,28041.1,168.2,168.2,166.9,4,4,4,2147,2096,2173,1999,1948,148,148,148,898.7,848,925,0.069,0.0681,0.0706,1100,1100,1100,990,990,990,971.5,971.3,971.5,18.5,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.61,16.79,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.58,42.41,42.91,41.73,41.56,42.05,0,0,0,0,0,0,0.927,0,0.635,0.069,0.51,0.49,21.6
1619388000000,2021,4,2020,7,30,7,1.19,0.0971,0.665,28837.8,174.8,174.8,171.7,4,4,4,1975,1880,2071,1815,1688,160.6,148,192,714.6,588,823,0.0816,0.0715,0.102,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.85,17.41,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.79,43.07,44.59,42.91,42.21,43.69,0,0,0,0,0,0,0.954,0,0.525,0.082,0.56,0.44,24.2
1619992800000,2021,5,2020,8,31,7,1.06,0.116,0.665,30080.8,182.2,182.2,179.1,4,4,4,1757,1666,1849,1565,1474,192,192,192,464.9,374,557,0.109,0.104,0.115,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.51,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.86,46.49,44.76,43.96,45.56,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
1620597600000,2021,5,2020,8,32,7,0.938,0.116,0.665,31282.1,189,189,186.2,4,4,4,1551,1475,1636,1359,1283,192,192,192,259.1,183,344,0.124,0.117,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.9,0.873,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.5,18.22,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,46.75,48.22,46.55,45.81,47.26,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.3
1621202400000,2021,5,2020,8,33,7,0.832,0.116,0.664,32225.2,192.8,192.8,191.8,4,4,4,1375,1282,1453,1183,1090,192,192,192,84.57,0,161,0.14,0.132,0.15,1099,1090,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.83,0.783,0.864,0.645,0.626,0.648,0.031,0.03,0.031,1.78,1.71,1.81,0.085,0.08,0.088,19.14,18.86,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.13,48.43,49.77,47.95,47.46,48.2,0,0,0,0,0,0,1.07,0,0.168,0.14,0.8,0.2,38.7
1621807200000,2021,5,2020,8,34,7,0.71,0.116,0.594,30581.2,191.5,191.5,182,4,4,4,1174,1099,1250,982,907.4,192,192,192,0,0,0,0.164,0.154,0.175,982,907.4,1058,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.632,0.547,0.735,0.439,0.378,0.554,0.02,0.017,0.026,1.34,1.17,1.58,0.062,0.054,0.074,20.21,19.73,20.61,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.44,43.8,48.86,45.51,42.93,47.89,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.1
