datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1622412000000,2021,5,2020,8,35,7,0.613,0.1,0.513,27402.1,170.1,170.1,163.1,4,4,4,1014,959.9,1076,848.6,798.9,165.4,161,192,0,0,0,0.163,0.153,0.179,848.6,798.9,891,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.491,0.445,0.529,0.35,0.326,0.37,0.016,0.015,0.017,1.07,0.983,1.14,0.048,0.044,0.052,21,20.73,21.28,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,41.67,39.72,43.38,40.78,38.74,42.52,0,0,0,0,0,0,0.906,0,0.1,0.16,0.84,0.16,44.7
1623016800000,2021,6,2020,9,36,7,0.542,0.0974,0.445,24031.6,144.6,144.6,143,3,3,3,896.6,851.9,943.4,735.6,690.9,161,161,161,0,0,0,0.18,0.171,0.189,735.6,690.9,782.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.389,0.356,0.43,0.291,0.263,0.318,0.013,0.012,0.014,0.952,0.871,1.04,0.042,0.038,0.046,21.56,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.58,47.15,52.07,47.68,46.21,48.2,0,0,0,0,0,0,0.795,0,0.097,0.18,0.82,0.18,44.3
1623621600000,2021,6,2020,9,37,7,0.488,0.0974,0.39,21989.7,136.4,136.4,130.9,3,3,3,806.4,781.1,838.2,645.4,620.1,161,161,161,0,0,0,0.2,0.192,0.206,645.4,620.1,677.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.315,0.348,0.232,0.215,0.253,0.01,0.0094,0.011,0.795,0.752,0.848,0.035,0.033,0.037,22.08,21.9,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.52,43.02,46.39,43.63,42.16,45.46,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45.1
1624226400000,2021,6,2020,9,38,7,0.447,0.0974,0.35,19929.4,125,125,118.6,3,3,3,739.9,705.5,772.7,578.9,544.5,161,161,161,0,0,0,0.218,0.208,0.228,578.9,544.5,611.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.272,0.311,0.188,0.165,0.21,0.0081,0.0071,0.0091,0.683,0.625,0.738,0.03,0.027,0.032,22.46,22.27,22.65,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.48,38.32,42.52,39.54,37.26,41.67,0,0,0,0,0,0,0.659,0,0.097,0.22,0.78,0.22,44.6
1624831200000,2021,6,2020,9,39,7,0.402,0.106,0.296,16968.1,109.7,109.7,101,3,2,2.4285714285714284,664,634.2,695.4,488.8,448.2,175.3,161,186,0,0,0,0.265,0.232,0.293,488.8,448.2,534.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.242,0.22,0.267,0.132,0.111,0.158,0.0056,0.0047,0.0068,0.596,0.572,0.626,0.025,0.024,0.027,22.85,22.71,22.99,0.954,0.948,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.26,36.29,51.1,42.81,35.2,48.2,0,0,0,0,0,0,0.561,0,0.106,0.26,0.74,0.26,42.2
1625436000000,2021,7,2020,10,40,7,0.361,0.112,0.249,14717.9,92.98,92.98,87.61,2,2,2,597.4,571.5,624.6,411.4,385.5,186,186,186,0,0,0,0.312,0.298,0.325,411.4,385.5,438.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.196,0.215,0.0932,0.081,0.106,0.0039,0.0034,0.0045,0.518,0.48,0.56,0.022,0.02,0.024,23.2,23.04,23.35,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.7,42.07,47.44,43.8,41.23,46.49,0,0,0,0,0,0,0.487,0,0.112,0.31,0.69,0.31,40.8
1626040800000,2021,7,2020,10,41,7,0.327,0.112,0.215,12715.4,80.61,80.61,75.69,2,2,2,540.8,518.8,563.1,354.8,332.8,186,186,186,0,0,0,0.344,0.33,0.359,354.8,332.8,377.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.193,0.0665,0.0561,0.077,0.0028,0.0023,0.0032,0.434,0.401,0.467,0.018,0.017,0.02,23.53,23.4,23.67,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.918,0.932,38.86,36.53,41.19,37.84,35.43,40.3,0,0,0,0,0,0,0.42,0,0.112,0.34,0.66,0.34,38.9
1626645600000,2021,7,2020,10,42,7,0.298,0.112,0.186,11006.1,69.45,69.45,65.51,2,2,2,493,474.2,511.9,307,288.2,186,186,186,0,0,0,0.377,0.363,0.392,307,288.2,325.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.175,0.0439,0.035,0.0528,0.0018,0.0014,0.0022,0.362,0.334,0.39,0.015,0.014,0.016,23.82,23.71,23.93,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.77,31.74,35.8,32.76,30.79,34.73,0,0,0,0,0,0,0.364,0,0.112,0.38,0.62,0.38,36.9
1627250400000,2021,7,2020,10,43,7,0.273,0.11,0.163,9689.49,60.24,60.24,57.68,2,2,2,451.2,434.6,467.9,269.7,254.8,181.6,155,186,0,0,0,0.402,0.357,0.422,269.7,254.8,281.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.15,0.159,0.0263,0.0193,0.0321,0.0011,0.00079,0.0013,0.305,0.284,0.324,0.013,0.012,0.013,24.06,23.97,24.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.73,28.08,31.05,28.84,27.24,30.12,0,0,0,0,0,0,0.32,0,0.11,0.4,0.6,0.4,35.5
1627855200000,2021,8,2020,11,44,7,0.248,0.0937,0.155,9225.99,58.85,58.85,54.92,2,2,2,410.6,393.8,428.8,255.6,238.8,155,155,155,0,0,0,0.378,0.361,0.394,255.6,238.8,273.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.154,0.0207,0.016,0.0282,0.00084,0.00065,0.0012,0.283,0.261,0.309,0.012,0.011,0.013,24.27,24.16,24.37,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.31,26.43,30.33,27.46,25.63,29.42,0,0,0,0,0,0,0.305,0,0.093,0.38,0.63,0.37,37.2
1628460000000,2021,8,2020,11,45,7,0.226,0.0937,0.132,8045.32,50.12,50.12,47.89,2,1,1.1428571428571428,373.5,359.1,388.6,218.5,204.1,155,155,155,0,0,0,0.415,0.399,0.432,218.5,204.1,233.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.14,0.0143,0.0131,0.0156,0.00058,0.00053,0.00063,0.363,0.255,0.404,0.015,0.01,0.016,24.37,24.28,24.44,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.03,25.84,52.11,44.31,25.06,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.6
1629064800000,2021,8,2020,11,46,7,0.208,0.0937,0.114,7093.99,45.03,45.03,42.23,1,1,1,343.2,330.9,355.5,188.2,175.9,155,155,155,0,0,0,0.452,0.436,0.468,188.2,175.9,200.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.128,0.0117,0.0107,0.0128,0.00047,0.00043,0.00052,0.332,0.31,0.354,0.013,0.012,0.014,24.55,24.47,24.64,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.925,0.936,43.12,40.28,45.95,42.23,39.34,45.03,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.1
1629669600000,2021,8,2020,11,47,7,0.192,0.0937,0.0979,6042.81,38.46,38.46,35.97,1,1,1,316.9,307.1,327.4,161.9,152.1,155,155,155,0,0,0,0.489,0.473,0.505,161.9,152.1,172.4,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00951,0.00868,0.0104,0.00038,0.00035,0.00042,0.285,0.267,0.303,0.011,0.011,0.012,24.73,24.66,24.8,0.943,0.94,0.947,0.971,0.97,0.975,0.916,0.912,0.923,37.03,34.78,39.46,35.97,33.74,38.46,0,0,0,0,0,0,0.2,0,0.0941,0.49,0.51,0.49,31.5
1630274400000,2021,8,2020,11,48,7,0.177,0.0778,0.0991,6159.05,40.41,40.41,36.66,1,1,1,292.4,280.1,304.1,163.8,146.1,128.6,118,155,0,0,0,0.439,0.397,0.515,163.8,146.1,179,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.116,0.00967,0.00817,0.011,0.00038,0.00033,0.00044,0.285,0.257,0.311,0.011,0.01,0.012,24.84,24.8,24.9,0.944,0.938,0.948,0.973,0.97,0.979,0.918,0.91,0.928,37.67,33.38,41.29,36.66,32.38,40.41,0,0,0,0,0,0,0.204,0,0.0779,0.44,0.56,0.44,34.8
1630879200000,2021,9,2020,12,49,7,0.16,0.0714,0.089,5513.22,35.27,35.27,32.82,1,1,1,265.2,255.7,275.9,147.2,137.7,118,118,118,0,0,0,0.445,0.428,0.461,147.2,137.7,157.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00826,0.00746,0.00918,0.00033,0.00029,0.00036,0.255,0.238,0.274,0.01,0.0094,0.011,24.98,24.92,25.04,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,33.83,31.59,36.36,32.82,30.64,35.27,0,0,0,0,0,0,0.182,0,0.071,0.45,0.56,0.44,34.5
1631484000000,2021,9,2020,12,50,7,0.147,0.0714,0.0761,4688.77,29.95,29.95,27.91,1,1,1,243.8,235.2,252.7,125.8,117.2,118,118,118,0,0,0,0.484,0.467,0.502,125.8,117.2,134.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.0945,0.101,0.00644,0.00571,0.0072,0.00025,0.00023,0.00028,0.216,0.201,0.232,0.0085,0.0079,0.0092,25.12,25.06,25.19,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.77,26.74,30.88,27.91,25.94,29.95,0,0,0,0,0,0,0.155,0,0.0709,0.49,0.52,0.48,31.9
1632088800000,2021,9,2020,12,51,7,0.136,0.0574,0.0789,4896.61,31.18,31.18,29.15,1,1,1,225.4,218,232.8,130.5,114.8,94.86,91,118,0,0,0,0.42,0.395,0.507,130.5,114.8,139.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.0937,0.1,0.00684,0.0055,0.00759,0.00027,0.00022,0.0003,0.223,0.197,0.238,0.0088,0.0077,0.0094,25.22,25.18,25.28,0.93,0.922,0.934,0.97,0.97,0.97,0.903,0.894,0.906,30.05,26.15,32.14,29.15,25.37,31.18,0,0,0,0,0,0,0.162,0,0.0571,0.42,0.58,0.42,36
1632693600000,2021,9,2020,12,52,7,0.129,0.0504,0.0783,4872.52,31.8,31.8,29,1,1,1,212.8,209,216.6,129.5,119.9,83.29,73,91,0,0,0,0.391,0.34,0.432,129.5,119.9,141.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0934,0.0989,0.00676,0.00594,0.00777,0.00026,0.00023,0.0003,0.22,0.204,0.24,0.0086,0.008,0.0094,25.3,25.27,25.33,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.9,27.54,32.78,29,26.72,31.8,0,0,0,0,0,0,0.161,0,0.0507,0.39,0.61,0.39,37.8
1633298400000,2021,10,2021,1,1,7,0.128,0.0442,0.084,5242.89,31.99,31.99,31.21,1,1,1,211.9,205.9,215.3,138.9,132.9,73,73,73,0,0,0,0.344,0.339,0.354,138.9,132.9,142.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0959,0.0991,0.00755,0.00705,0.00784,0.0003,0.00028,0.00031,0.235,0.225,0.242,0.0092,0.0088,0.0095,25.29,25.27,25.34,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.17,30.78,32.97,31.21,29.86,31.99,0,0,0,0,0,0,0.173,0,0.044,0.35,0.66,0.34,41
1633903200000,2021,10,2021,1,2,7,0.12,0.0587,0.0612,565.075,23.54,23.54,3.364,1,1,1,198.2,192.6,203.5,101.2,95.56,97,97,97,0,0,0,0.49,0.477,0.504,101.2,95.56,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0851,0.089,0.00435,0.00387,0.0048,0.00017,0.00015,0.00019,0.171,0.161,0.18,0.0067,0.0063,0.007,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.468,0,24.27,3.364,0,23.54,0,6,0,0,0.857,0,0.0187,0.857,0.0588,0.49,0.51,0.49,4.71
1634508000000,2021,10,2021,1,3,7,0.114,0.0504,0.0641,2476.23,27.02,27.02,14.74,1,1,1,189.3,185.7,193.9,106,91.45,83.29,73,97,0,0,0,0.44,0.376,0.515,106,91.45,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0837,0.0916,0.00476,0.00352,0.00603,0.00019,0.00014,0.00024,0.178,0.153,0.203,0.0069,0.006,0.0079,25.4,25.38,25.42,0.527,0,0.926,0.554,0,0.97,0.511,0,0.898,15.2,0,27.86,14.74,0,27.02,0,3,0,0,0.429,0,0.0819,0.429,0.0499,0.44,0.56,0.44,21.7
1635112800000,2021,10,2021,1,4,7,0.117,0.0442,0.0729,4524.16,27.43,27.43,26.93,1,1,1,193.5,192,195.6,120.5,119,73,73,73,0,0,0,0.377,0.373,0.38,120.5,119,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0909,0.0922,0.006,0.00587,0.00617,0.00023,0.00023,0.00024,0.203,0.2,0.206,0.0079,0.0078,0.0081,25.38,25.38,25.38,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,27.76,27.38,28.27,26.93,26.56,27.43,0,0,0,0,0,0,0.15,0,0.0441,0.38,0.62,0.38,38.7
1635717600000,2021,11,2021,2,5,7,0.121,0.0405,0.0806,5030.36,31.4,31.4,29.94,1,1,1,200.2,192.3,206.5,133.2,125.3,67,67,67,0,0,0,0.335,0.324,0.348,133.2,125.3,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0921,0.0971,0.00707,0.0064,0.00761,0.00028,0.00025,0.0003,0.224,0.21,0.236,0.0088,0.0082,0.0092,25.36,25.33,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.87,28.95,32.37,29.94,28.08,31.4,0,0,0,0,0,0,0.166,0,0.0404,0.33,0.67,0.33,41.6
1636322400000,2021,11,2021,2,6,7,0.12,0.0405,0.0791,4933.99,31.21,31.21,29.37,1,1,1,197.8,193.4,205.7,130.8,126.4,67,67,67,0,0,0,0.339,0.326,0.346,130.8,126.4,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0925,0.0968,0.00686,0.00649,0.00754,0.00027,0.00025,0.00029,0.22,0.212,0.234,0.0086,0.0083,0.0092,25.37,25.33,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.28,29.22,32.18,29.37,28.34,31.21,0,0,0,0,0,0,0.163,0,0.0409,0.34,0.66,0.34,41.1
1636927200000,2021,11,2021,2,7,7,0.123,0.0391,0.0843,5271.02,34.8,34.8,31.38,1,1,1,203.9,200.2,208.1,139.3,133.2,64.57,50,67,0,0,0,0.317,0.245,0.335,139.3,133.2,153.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0949,0.1,0.00759,0.00707,0.00882,0.0003,0.00028,0.00034,0.235,0.224,0.259,0.0092,0.0088,0.01,25.34,25.31,25.37,0.934,0.932,0.94,0.97,0.97,0.97,0.906,0.904,0.911,32.35,30.88,35.88,31.38,29.96,34.8,0,0,0,0,0,0,0.174,0,0.0387,0.32,0.69,0.31,42.9
1637532000000,2021,11,2021,2,8,7,0.122,0.0302,0.0913,5736.49,35.48,35.48,34.15,1,1,1,201,196.7,206.8,151,146.7,50,50,50,0,0,0,0.249,0.242,0.254,151,146.7,156.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0975,0.101,0.00858,0.00822,0.00908,0.00034,0.00032,0.00036,0.254,0.246,0.264,0.0099,0.0096,0.01,25.33,25.3,25.35,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,35.2,34.16,36.58,34.15,33.14,35.48,0,0,0,0,0,0,0.19,0,0.0307,0.25,0.75,0.25,47
1638136800000,2021,11,2021,2,9,7,0.117,0.0341,0.0828,5177.99,33.4,33.4,30.82,1,1,1,193.3,191.2,197.8,136.9,132.2,56.43,50,59,0,0,0,0.292,0.253,0.309,136.9,132.2,147.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0938,0.0979,0.00739,0.00699,0.00831,0.00029,0.00027,0.00032,0.23,0.222,0.248,0.009,0.0087,0.0097,25.36,25.35,25.36,0.933,0.931,0.938,0.97,0.97,0.97,0.905,0.903,0.909,31.77,30.62,34.43,30.82,29.7,33.4,0,0,0,0,0,0,0.171,0,0.0342,0.29,0.71,0.29,44.3
1638741600000,2021,12,2021,3,10,7,0.121,0.0357,0.0858,5371.62,32.86,32.86,31.97,1,1,1,200.8,193.1,204.6,141.8,134.1,59,59,59,0,0,0,0.294,0.288,0.306,141.8,134.1,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0945,0.0986,0.0078,0.00715,0.00813,0.0003,0.00028,0.00032,0.239,0.225,0.246,0.0093,0.0088,0.0096,25.35,25.33,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.96,31.09,33.87,31.97,30.15,32.86,0,0,0,0,0,0,0.178,0,0.0352,0.3,0.71,0.29,44.4
1639346400000,2021,12,2021,3,11,7,0.128,0.0357,0.0926,5808.92,36.57,36.57,34.58,1,1,1,212.1,206.5,220.7,153.1,147.5,59,59,59,0,0,0,0.278,0.267,0.286,153.1,147.5,161.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0992,0.104,0.00876,0.00829,0.0095,0.00034,0.00032,0.00037,0.259,0.249,0.275,0.01,0.0097,0.011,25.27,25.2,25.31,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.915,35.64,34.33,37.66,34.58,33.3,36.57,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1639951200000,2021,12,2021,3,12,7,0.138,0.0357,0.102,6455.87,39.21,39.21,38.43,1,1,1,228.2,222.1,231.4,169.2,163.1,59,59,59,0,0,0,0.259,0.255,0.266,169.2,163.1,172.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0101,0.00961,0.0104,0.0004,0.00038,0.00041,0.288,0.277,0.294,0.011,0.011,0.012,25.14,25.12,25.19,0.945,0.943,0.946,0.975,0.972,0.976,0.921,0.916,0.923,39.42,37.99,40.16,38.43,36.91,39.21,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.8
1640556000000,2021,12,2021,3,13,7,0.141,0.0381,0.103,6489.88,40.1,40.1,38.63,1,1,1,233.2,229.2,238.2,170.2,163.8,63,59,73,0,0,0,0.27,0.251,0.308,170.2,163.8,175.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0102,0.00968,0.0107,0.0004,0.00038,0.00042,0.29,0.28,0.3,0.011,0.011,0.012,25.11,25.09,25.14,0.945,0.943,0.947,0.975,0.972,0.978,0.922,0.917,0.926,39.61,38.04,41,38.63,36.97,40.1,0,0,0,0,0,0,0.215,0,0.038,0.27,0.73,0.27,46
1641160800000,2022,1,2021,4,14,7,0.156,0.0442,0.111,7042.32,44.98,44.98,41.92,1,1,1,257.2,243.4,270.2,184.2,170.4,73,73,73,0,0,0,0.284,0.27,0.3,184.2,170.4,197.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.119,0.0114,0.0102,0.0125,0.00045,0.0004,0.0005,0.317,0.292,0.34,0.013,0.012,0.013,24.96,24.88,25.05,0.95,0.945,0.954,0.979,0.975,0.98,0.93,0.922,0.935,42.82,39.57,45.9,41.92,38.59,44.98,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.1
1641765600000,2022,1,2021,4,15,7,0.17,0.0442,0.126,7972.93,48.2,48.2,47.46,1,1,1,281.5,274.3,285.8,208.5,201.3,73,73,73,0,0,0,0.259,0.255,0.266,208.5,201.3,212.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.124,0.0135,0.0129,0.0138,0.00054,0.00051,0.00055,0.36,0.347,0.368,0.014,0.014,0.015,24.81,24.79,24.86,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.51,46.86,49.51,47.46,45.92,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.9
1642370400000,2022,1,2021,4,16,7,0.175,0.0442,0.131,8055.14,48.2,48.2,47.95,1,1,1,289.9,279.5,298.1,216.9,206.5,73,73,73,0,0,0,0.252,0.245,0.261,216.9,206.5,225.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0142,0.0133,0.0149,0.00056,0.00053,0.00059,0.375,0.356,0.39,0.015,0.014,0.016,24.77,24.72,24.83,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.45,48.06,52.34,47.95,47.1,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46
1642975200000,2022,1,2021,4,17,7,0.196,0.0442,0.152,9204.86,60.91,60.91,54.79,2,2,2,324,301.1,352,251,228.1,73,73,73,0,0,0,0.226,0.207,0.242,251,228.1,279,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.129,0.147,0.0203,0.0151,0.0307,0.00081,0.0006,0.0012,0.27,0.241,0.309,0.011,0.0096,0.012,24.71,24.53,24.85,0.929,0.922,0.936,0.97,0.97,0.97,0.901,0.895,0.908,28.24,25.64,31.4,27.4,24.87,30.45,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,47
1643580000000,2022,1,2021,4,18,7,0.235,0.0504,0.185,11173.6,71.9,71.9,66.51,2,2,2,389,361,416.2,305.7,285,83.29,73,85,0,0,0,0.214,0.202,0.23,305.7,285,331.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.151,0.167,0.0433,0.0335,0.0553,0.0018,0.0014,0.0023,0.35,0.319,0.388,0.014,0.013,0.016,24.31,24.14,24.47,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.28,31.99,37.06,33.25,31.03,35.95,0,0,0,0,0,0,0.369,0,0.05,0.21,0.79,0.21,47.5
1644184800000,2022,2,2021,5,19,7,0.271,0.0514,0.219,13264.4,84.24,84.24,78.95,2,2,2,447.3,424.7,471.2,362.3,339.7,85,85,85,0,0,0,0.19,0.18,0.2,362.3,339.7,386.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.17,0.186,0.07,0.0593,0.0813,0.0029,0.0024,0.0033,0.435,0.401,0.471,0.018,0.016,0.019,23.95,23.81,24.09,0.95,0.947,0.953,0.976,0.972,0.98,0.928,0.92,0.934,40.42,37.99,42.98,39.48,36.91,42.12,0,0,0,0,0,0,0.439,0,0.052,0.19,0.81,0.19,48.9
1644789600000,2022,2,2021,5,20,7,0.313,0.0514,0.261,15547.6,96.4,96.4,92.55,2,2,2,517,480.2,555.7,432,395.2,85,85,85,0,0,0,0.165,0.153,0.177,432,395.2,470.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.189,0.217,0.103,0.0855,0.121,0.0043,0.0035,0.0051,0.54,0.484,0.599,0.022,0.02,0.025,23.53,23.3,23.75,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.67,43.93,51.44,46.27,43.06,48.2,0,0,0,0,0,0,0.514,0,0.052,0.16,0.83,0.17,49.7
1645394400000,2022,2,2021,5,21,7,0.38,0.0514,0.329,19029.6,125.5,125.5,113.3,3,3,3,628.3,571.3,689.4,543.3,486.3,85,85,85,0,0,0,0.136,0.123,0.149,543.3,486.3,604.4,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.259,0.226,0.293,0.164,0.129,0.205,0.007,0.0054,0.0088,0.61,0.516,0.712,0.026,0.022,0.031,22.98,22.63,23.31,0.95,0.945,0.955,0.974,0.97,0.98,0.925,0.916,0.936,38.75,35.01,42.68,37.76,33.96,41.83,0,0,0,0,0,0,0.629,0,0.051,0.14,0.87,0.13,50.1
1645999200000,2022,2,2021,5,22,7,0.456,0.0628,0.393,22370.8,139,139,133.2,3,3,3,754,708.8,791.1,650.2,619,103.9,85,107,0,0,0,0.138,0.12,0.147,650.2,619,684.1,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.324,0.304,0.344,0.235,0.215,0.258,0.01,0.0092,0.011,0.794,0.742,0.852,0.034,0.032,0.037,22.29,22.08,22.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.29,43.4,47.27,44.39,42.53,46.32,0,0,0,0,0,0,0.74,0,0.063,0.14,0.86,0.14,49.1
1646604000000,2022,3,2021,6,23,7,0.514,0.0647,0.449,24414,153.5,153.5,145.3,4,3,3.142857142857143,849.5,805.6,887.2,742.5,698.6,107,107,107,0,0,0,0.126,0.121,0.133,742.5,698.6,780.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.383,0.352,0.415,0.295,0.268,0.317,0.013,0.012,0.014,0.942,0.876,1,0.041,0.038,0.044,21.76,21.59,22,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.61,39.38,51.94,46.61,38.38,48.2,0,0,0,0,0,0,0.807,0,0.065,0.13,0.87,0.13,47.5
1647208800000,2022,3,2021,6,24,7,0.56,0.0647,0.495,26908.8,164.8,164.8,160.2,4,4,4,925.5,898,952.8,818.4,791,107,107,107,0,0,0,0.116,0.112,0.119,818.4,791,845.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.45,0.425,0.475,0.335,0.322,0.348,0.015,0.014,0.016,1,0.956,1.05,0.045,0.042,0.047,21.39,21.24,21.55,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.93,0.935,40.94,39.83,42.03,40.04,38.86,41.19,0,0,0,0,0,0,0.89,0,0.065,0.12,0.88,0.12,48.1
1647813600000,2022,3,2021,6,25,7,0.63,0.0647,0.566,29912.1,192.3,192.3,178,4,4,4,1042,964.7,1146,935.4,857.7,107,107,107,0,0,0,0.103,0.0934,0.111,935.4,857.7,1039,990,990,990,968,967.8,968.4,22,21.6,22.2,0.562,0.486,0.682,0.401,0.354,0.51,0.018,0.016,0.024,1.22,1.07,1.48,0.056,0.048,0.068,20.75,20.16,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.42,42.5,49.05,44.51,41.65,48.07,0,0,0,0,0,0,0.989,0,0.064,0.1,0.9,0.1,47.5
1648418400000,2022,3,2021,6,26,7,0.794,0.0753,0.664,32327.3,192.8,192.8,192.4,4,4,4,1313,1187,1412,1189,1080,124.6,107,148,91.43,0,164,0.0945,0.0808,0.109,1097,1080,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.816,0.743,0.864,0.642,0.604,0.648,0.03,0.028,0.031,1.76,1.64,1.81,0.083,0.076,0.087,19.36,18.99,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.64,48.77,50.56,48.11,47.8,48.2,0,0,0,0,0,0,1.07,0,0.13,0.095,0.84,0.16,40.7
1649023200000,2022,4,2021,7,27,7,0.896,0.0895,0.665,31684.2,190.6,190.6,188.6,4,4,4,1481,1428,1548,1333,1280,148,148,148,233.3,180,300,0.1,0.0956,0.104,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.893,0.87,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.089,0.088,0.091,18.74,18.5,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.11,47.5,48.63,47.15,46.55,47.65,0,0,0,0,0,0,1.05,0,0.231,0.1,0.74,0.26,35.4
1649628000000,2022,4,2021,7,28,7,1,0.0895,0.665,30663,185.2,185.2,182.5,4,4,4,1656,1577,1722,1508,1429,148,148,148,407.4,329,474,0.0895,0.0859,0.0938,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.92,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.15,17.92,18.41,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,45.98,47.24,45.63,45.06,46.3,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1650232800000,2022,4,2021,7,29,7,1.06,0.0895,0.665,30088.8,179.6,179.6,179.1,4,4,4,1754,1739,1763,1606,1591,148,148,148,506.3,491,515,0.0844,0.0839,0.0851,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.79,17.87,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.69,45.61,45.82,44.78,44.7,44.9,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1650837600000,2022,4,2021,7,30,7,1.04,0.0933,0.665,30335.4,181.6,181.6,180.6,4,4,4,1712,1682,1743,1558,1490,154.3,148,192,458,390,495,0.0901,0.0849,0.114,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.96,17.86,18.06,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.06,45.79,46.34,45.14,44.88,45.41,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.2
1651442400000,2022,5,2021,8,31,7,0.981,0.116,0.665,30861.8,185.6,185.6,183.7,4,4,4,1622,1567,1672,1430,1375,192,192,192,329.9,275,380,0.119,0.115,0.123,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.914,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.091,0.094,18.26,18.09,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,46.42,47.34,45.93,45.49,46.39,0,0,0,0,0,0,1.02,0,0.316,0.12,0.68,0.32,31.5
1652047200000,2022,5,2021,8,32,7,0.891,0.116,0.665,31764.4,192.1,192.1,189.1,4,4,4,1473,1394,1545,1281,1202,192,192,192,180.7,102,253,0.13,0.124,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.874,0.839,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.78,18.51,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.53,49,47.27,46.58,48.02,0,0,0,0,0,0,1.05,0,0.226,0.13,0.75,0.25,35.7
1652652000000,2022,5,2021,8,33,7,0.742,0.116,0.62,31289.8,192.8,192.8,186.2,4,4,4,1226,1118,1348,1034,926.3,192,192,192,9.571,0,56,0.157,0.142,0.172,1024,926.3,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.694,0.564,0.822,0.51,0.387,0.648,0.024,0.018,0.031,1.49,1.21,1.77,0.07,0.056,0.084,19.9,19.24,20.52,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.65,44.51,49.89,46.56,43.62,48.2,0,0,0,0,0,0,1.03,0,0.122,0.16,0.84,0.16,42.2
1653256800000,2022,5,2021,8,34,7,0.612,0.116,0.496,26304.9,170.1,170.1,156.6,4,3,3.7142857142857144,1012,943.4,1089,819.9,751.4,192,192,192,0,0,0,0.19,0.176,0.204,819.9,751.4,896.7,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.467,0.404,0.537,0.336,0.303,0.373,0.015,0.014,0.017,1.05,0.978,1.16,0.047,0.044,0.053,21.03,20.67,21.34,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.95,39.3,51.26,42.59,38.3,48.2,0,0,0,0,0,0,0.87,0,0.116,0.19,0.81,0.19,43
1653861600000,2022,5,2021,8,35,7,0.531,0.103,0.428,23691.3,144.6,144.6,141,3,3,3,877.4,834.3,922.6,707.5,673.3,169.9,161,192,0,0,0,0.194,0.181,0.212,707.5,673.3,730.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.367,0.346,0.385,0.274,0.251,0.289,0.012,0.011,0.013,0.901,0.842,0.945,0.04,0.037,0.042,21.69,21.46,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.99,46.17,49.33,47.01,45.24,48.2,0,0,0,0,0,0,0.783,0,0.103,0.19,0.81,0.19,44.6
1654466400000,2022,6,2021,9,36,7,0.477,0.0974,0.38,21462.5,133.5,133.5,127.8,3,3,3,788.5,757.5,821.3,627.5,596.5,161,161,161,0,0,0,0.204,0.196,0.213,627.5,596.5,660.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.319,0.302,0.338,0.22,0.199,0.242,0.0096,0.0086,0.011,0.765,0.712,0.82,0.033,0.031,0.036,22.18,21.99,22.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.46,41.59,45.41,42.58,40.73,44.5,0,0,0,0,0,0,0.71,0,0.097,0.2,0.8,0.2,45
1655071200000,2022,6,2021,9,37,7,0.43,0.0974,0.332,18939.7,119.7,119.7,112.7,3,3,3,710.2,676.8,745.2,549.2,515.8,161,161,161,0,0,0,0.227,0.216,0.238,549.2,515.8,584.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.256,0.295,0.168,0.146,0.191,0.0072,0.0062,0.0083,0.633,0.576,0.691,0.027,0.025,0.03,22.63,22.43,22.82,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.61,36.47,40.82,37.58,35.37,39.91,0,0,0,0,0,0,0.626,0,0.098,0.23,0.77,0.23,44
1655676000000,2022,6,2021,9,38,7,0.385,0.0974,0.288,16480.7,104.1,104.1,98.1,3,2,2.2857142857142856,636.4,607.6,666.1,475.4,446.6,161,161,161,0,0,0,0.253,0.242,0.265,475.4,446.6,505.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.233,0.217,0.25,0.124,0.11,0.138,0.0052,0.0046,0.0059,0.588,0.541,0.635,0.025,0.023,0.027,22.97,22.88,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46,35.06,51.97,44.14,34.01,48.2,0,0,0,0,0,0,0.545,0,0.097,0.25,0.75,0.25,42.8
1656280800000,2022,6,2021,9,39,7,0.347,0.0906,0.256,15237.7,93.21,93.21,90.7,2,2,2,573.6,548.3,598.6,423.8,412.7,149.9,135,161,0,0,0,0.261,0.239,0.281,423.8,412.7,437.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.202,0.213,0.099,0.0938,0.106,0.0042,0.0039,0.0045,0.535,0.518,0.556,0.022,0.022,0.023,23.28,23.15,23.41,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.28,45.06,47.56,45.35,44.16,46.61,0,0,0,0,0,0,0.504,0,0.091,0.26,0.74,0.26,43.9
1656885600000,2022,7,2021,10,40,7,0.314,0.0816,0.232,13914.1,87.32,87.32,82.82,2,2,2,518.8,497.2,540.4,383.8,362.2,135,135,135,0,0,0,0.261,0.25,0.272,383.8,362.2,405.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.199,0.0801,0.0699,0.0903,0.0033,0.0029,0.0038,0.473,0.441,0.506,0.02,0.018,0.021,23.59,23.46,23.72,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.3,40.02,44.55,41.41,39.07,43.66,0,0,0,0,0,0,0.46,0,0.082,0.26,0.74,0.26,44.3
1657490400000,2022,7,2021,10,41,7,0.285,0.0816,0.204,12187.2,76.6,76.6,72.54,2,2,2,472,453.7,490.3,337,318.7,135,135,135,0,0,0,0.286,0.275,0.298,337,318.7,355.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0581,0.0494,0.0667,0.0024,0.002,0.0028,0.403,0.376,0.431,0.017,0.015,0.018,23.87,23.76,23.98,0.946,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.34,35.37,39.3,36.27,34.31,38.3,0,0,0,0,0,0,0.403,0,0.081,0.29,0.72,0.28,42.8
1658095200000,2022,7,2021,10,42,7,0.261,0.0816,0.18,10766.9,67.41,67.41,64.09,2,2,2,432.3,416.8,447.9,297.3,281.8,135,135,135,0,0,0,0.312,0.301,0.324,297.3,281.8,312.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.167,0.0393,0.032,0.0467,0.0016,0.0013,0.0019,0.344,0.32,0.367,0.014,0.013,0.015,24.11,24.02,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.04,31.32,34.75,32.04,30.38,33.71,0,0,0,0,0,0,0.356,0,0.081,0.31,0.69,0.31,41.3
1658700000000,2022,7,2021,10,43,7,0.241,0.0816,0.159,9524.43,59.65,59.65,56.69,2,2,2,397.8,384.8,411.6,262.8,249.8,135,135,135,0,0,0,0.34,0.328,0.351,262.8,249.8,276.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.145,0.154,0.023,0.017,0.0295,0.00094,0.00069,0.0012,0.292,0.273,0.313,0.012,0.011,0.013,24.32,24.24,24.4,0.932,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,29.22,27.79,30.75,28.35,26.95,29.83,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.5
1659304800000,2022,8,2021,11,44,7,0.221,0.0696,0.151,9084.86,57.31,57.31,54.08,2,2,2,364.7,350.1,379.6,249.7,235.1,115,115,115,0,0,0,0.316,0.303,0.329,249.7,235.1,264.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.136,0.147,0.0186,0.0157,0.0239,0.00075,0.00063,0.00097,0.271,0.253,0.292,0.011,0.01,0.012,24.51,24.41,24.6,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.87,26.21,29.54,27.04,25.43,28.65,0,0,0,0,0,0,0.3,0,0.07,0.31,0.68,0.32,41.1
1659909600000,2022,8,2021,11,45,7,0.202,0.0696,0.132,8086.25,49.83,49.83,48.13,2,1,1.1428571428571428,333.6,321.3,345.4,218.6,206.3,115,115,115,0,0,0,0.345,0.333,0.358,218.6,206.3,230.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.126,0.135,0.0143,0.0133,0.0153,0.00057,0.00053,0.00062,0.36,0.248,0.397,0.014,0.01,0.016,24.57,24.49,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.49,25.68,52.24,44.57,24.91,48.2,0,0,0,0,0,0,0.267,0,0.07,0.34,0.65,0.35,40
1660514400000,2022,8,2021,11,46,7,0.186,0.0696,0.116,7311.45,45.91,45.91,43.52,1,1,1,307.3,297.6,317.8,192.3,182.6,115,115,115,0,0,0,0.374,0.362,0.386,192.3,182.6,202.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.0121,0.0113,0.013,0.00048,0.00045,0.00052,0.336,0.318,0.354,0.013,0.013,0.014,24.73,24.66,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.41,42.14,46.84,43.52,41.3,45.91,0,0,0,0,0,0,0.242,0,0.07,0.37,0.62,0.38,39.3
1661119200000,2022,8,2021,11,47,7,0.173,0.0696,0.103,6438.08,40.57,40.57,38.32,1,1,1,285.5,276.5,294.6,170.5,161.5,115,115,115,0,0,0,0.403,0.39,0.416,170.5,161.5,179.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.00948,0.011,0.00041,0.00038,0.00044,0.297,0.281,0.313,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.929,39.32,37.2,41.43,38.32,36.09,40.57,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
1661724000000,2022,8,2021,11,48,7,0.16,0.0613,0.0986,6148.96,39.35,39.35,36.6,1,1,1,264.3,253.3,273.5,163,153.6,101.3,91,115,0,0,0,0.382,0.343,0.428,163,153.6,174,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00961,0.0088,0.0105,0.00038,0.00035,0.00042,0.282,0.266,0.3,0.011,0.011,0.012,24.96,24.93,25.01,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.924,37.65,35.35,40.29,36.6,34.29,39.35,0,0,0,0,0,0,0.203,0,0.0614,0.38,0.62,0.38,38.4
1662328800000,2022,9,2021,12,49,7,0.145,0.055,0.0902,5614.56,35.59,35.59,33.42,1,1,1,240.1,231.1,249.7,149.1,140.1,91,91,91,0,0,0,0.379,0.364,0.394,149.1,140.1,158.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00843,0.00766,0.00924,0.00033,0.0003,0.00037,0.256,0.24,0.273,0.01,0.0094,0.011,25.1,25.03,25.17,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.45,32.33,36.69,33.42,31.36,35.59,0,0,0,0,0,0,0.186,0,0.0548,0.38,0.62,0.38,38.7
1662933600000,2022,9,2021,12,50,7,0.133,0.055,0.0779,4837.85,30.68,30.68,28.8,1,1,1,219.9,212.2,228.1,128.9,121.2,91,91,91,0,0,0,0.414,0.399,0.429,128.9,121.2,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0938,0.0994,0.0067,0.00606,0.0074,0.00026,0.00024,0.00029,0.22,0.206,0.234,0.0086,0.0081,0.0092,25.26,25.2,25.32,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.69,27.87,31.63,28.8,27.04,30.68,0,0,0,0,0,0,0.16,0,0.0551,0.41,0.59,0.41,36.4
1663538400000,2022,9,2021,12,51,7,0.124,0.055,0.0686,3079.49,26.46,26.46,18.33,1,1,1,204.5,198.8,209.8,113.5,107.8,91,91,91,0,0,0,0.445,0.434,0.458,113.5,107.8,118.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0891,0.093,0.0054,0.00492,0.00585,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.34,25.42,0.658,0,0.924,0.693,0,0.97,0.639,0,0.896,18.9,0,27.28,18.33,0,26.46,0,2,0,0,0.286,0,0.102,0.286,0.0554,0.44,0.55,0.45,24.8
1664143200000,2022,9,2021,12,52,7,0.116,0.0519,0.0638,1212.56,25.43,25.43,7.218,1,1,1,191.3,186,196.9,105.4,98.27,85.86,73,91,0,0,0,0.448,0.39,0.481,105.4,98.27,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0857,0.0893,0.00471,0.0041,0.00547,0.00018,0.00016,0.00021,0.177,0.165,0.192,0.0069,0.0065,0.0075,25.41,25.38,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.893,7.441,0,26.21,7.218,0,25.43,0,5,0,0,0.714,0,0.0401,0.714,0.0522,0.45,0.55,0.45,10.5
1664748000000,2022,10,2022,1,1,7,0.109,0.0442,0.065,3995.18,24.77,24.77,23.78,1,1,1,180.5,176.4,184.6,107.5,103.4,73,73,73,0,0,0,0.404,0.395,0.414,107.5,103.4,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0854,0.0883,0.00489,0.00454,0.00524,0.00019,0.00018,0.0002,0.179,0.172,0.187,0.007,0.0067,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.891,24.52,23.5,25.53,23.78,22.8,24.77,0,0,0,0,0,0,0.132,0,0.044,0.41,0.6,0.4,36.7
1665352800000,2022,10,2022,1,2,7,0.103,0.0442,0.0592,3622.44,22.47,22.47,21.56,1,1,1,171,166.8,175.1,97.95,93.85,73,73,73,0,0,0,0.427,0.417,0.438,97.95,93.85,102.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.0821,0.085,0.00408,0.00373,0.00443,0.00016,0.00015,0.00017,0.162,0.155,0.17,0.0064,0.0061,0.0066,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.883,0.887,22.28,21.44,23.17,21.56,20.71,22.47,0,0,0,0,0,0,0.12,0,0.0438,0.43,0.57,0.43,35.2
1665957600000,2022,10,2022,1,3,7,0.0987,0.0387,0.06,3687.56,24.39,24.39,21.95,1,1,1,163.3,160.6,166.6,99.26,89.48,64,52,73,0,0,0,0.391,0.321,0.449,99.26,89.48,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0805,0.085,0.00419,0.00336,0.00512,0.00016,0.00013,0.0002,0.163,0.147,0.181,0.0064,0.0058,0.0071,25.36,25.34,25.38,0.919,0.917,0.923,0.967,0.964,0.97,0.889,0.887,0.891,22.69,20.55,25.15,21.95,19.82,24.39,0,0,0,0,0,0,0.122,0,0.0387,0.39,0.61,0.39,37.4
1666562400000,2022,10,2022,1,4,7,0.0976,0.0314,0.0661,4063.25,24.33,24.33,24.19,1,1,1,161.3,160,161.9,109.3,108,52,52,52,0,0,0,0.322,0.321,0.325,109.3,108,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0842,0.0849,0.00504,0.00493,0.00509,0.0002,0.00019,0.0002,0.18,0.178,0.181,0.007,0.007,0.0071,25.34,25.34,25.34,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.89,24.93,24.61,25.08,24.19,23.87,24.33,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.6
1667167200000,2022,10,2022,1,5,7,0.102,0.0304,0.0718,4441.62,28.83,28.83,26.44,1,1,1,169,162.5,178.6,118.7,111.3,50.29,50,52,0,0,0,0.298,0.28,0.318,118.7,111.3,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0854,0.0912,0.00584,0.00521,0.00668,0.00023,0.0002,0.00026,0.196,0.183,0.214,0.0077,0.0072,0.0084,25.34,25.34,25.34,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.26,25.42,29.72,26.44,24.66,28.83,0,0,0,0,0,0,0.147,0,0.0302,0.3,0.7,0.3,43.5
1667772000000,2022,11,2022,2,6,7,0.117,0.0346,0.0824,5147.35,32.09,32.09,30.64,1,1,1,193.5,184.9,204,136.2,129.4,57.29,50,67,0,0,0,0.295,0.26,0.341,136.2,129.4,142.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0934,0.0962,0.00732,0.00675,0.00784,0.00029,0.00026,0.00031,0.228,0.217,0.238,0.0089,0.0085,0.0093,25.35,25.34,25.38,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.59,29.95,33.08,30.64,29.05,32.09,0,0,0,0,0,0,0.17,0,0.0346,0.3,0.7,0.3,44
1668376800000,2022,11,2022,2,7,7,0.122,0.0405,0.0818,5109.23,31.71,31.71,30.41,1,1,1,202.2,193.9,207.9,135.2,126.9,67,67,67,0,0,0,0.331,0.322,0.346,135.2,126.9,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0927,0.0976,0.00725,0.00654,0.00772,0.00028,0.00026,0.0003,0.228,0.213,0.238,0.0089,0.0083,0.0093,25.35,25.31,25.38,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.35,29.35,32.69,30.41,28.47,31.71,0,0,0,0,0,0,0.169,0,0.0402,0.33,0.67,0.33,41.9
1668981600000,2022,11,2022,2,8,7,0.122,0.0302,0.0913,5737.42,36.25,36.25,34.15,1,1,1,201,192,210.1,151,142,50,50,50,0,0,0,0.249,0.238,0.26,151,142,160.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0959,0.102,0.00859,0.00782,0.00936,0.00034,0.00031,0.00037,0.254,0.238,0.27,0.0099,0.0093,0.011,25.32,25.27,25.35,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,35.21,33.01,37.35,34.15,32.02,36.25,0,0,0,0,0,0,0.19,0,0.0307,0.25,0.75,0.25,47
1669586400000,2022,11,2022,2,9,7,0.125,0.0334,0.092,5776.02,36.45,36.45,34.38,1,1,1,207.2,203.2,210.9,152.1,144.2,55.14,50,59,0,0,0,0.266,0.237,0.29,152.1,144.2,160.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0981,0.103,0.00868,0.00801,0.00942,0.00034,0.00031,0.00037,0.257,0.243,0.272,0.01,0.0095,0.011,25.3,25.26,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.914,35.44,33.55,37.55,34.38,32.54,36.45,0,0,0,0,0,0,0.191,0,0.033,0.27,0.74,0.26,46.2
1670191200000,2022,12,2022,3,10,7,0.131,0.0357,0.0952,5983.84,38.94,38.94,35.62,1,1,1,216.4,202.9,230.3,157.4,143.9,59,59,59,0,0,0,0.273,0.256,0.291,157.4,143.9,171.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.098,0.108,0.00913,0.00799,0.0103,0.00036,0.00031,0.00041,0.267,0.243,0.292,0.01,0.0095,0.011,25.23,25.13,25.34,0.941,0.936,0.945,0.972,0.97,0.976,0.914,0.908,0.923,36.65,33.48,39.91,35.62,32.48,38.94,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.7
1670796000000,2022,12,2022,3,11,7,0.146,0.0357,0.11,7007.55,43.69,43.69,41.71,1,1,1,241.7,234.4,250.3,182.7,175.4,59,59,59,0,0,0,0.244,0.236,0.252,182.7,175.4,191.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.115,0.0113,0.0107,0.012,0.00044,0.00042,0.00047,0.312,0.299,0.327,0.012,0.012,0.013,25.04,24.97,25.09,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.58,40.87,44.58,41.71,39.96,43.69,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
1671400800000,2022,12,2022,3,12,7,0.158,0.0357,0.123,7779.41,48.15,48.15,46.31,1,1,1,261.6,253.8,269.7,202.6,194.8,59,59,59,0,0,0,0.226,0.219,0.232,202.6,194.8,210.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.122,0.013,0.0123,0.0137,0.00051,0.00049,0.00054,0.348,0.334,0.362,0.014,0.013,0.014,24.91,24.86,24.95,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.25,45.43,49.14,46.31,44.52,48.15,0,0,0,0,0,0,0.257,0,0.035,0.23,0.78,0.22,49.2
1672005600000,2022,12,2022,3,13,6,0.142,0.0306,0.112,6972.15,49.51,49.51,48.42,2,1,1.1666666666666667,274.7,270.5,285.5,215.7,211.5,59,59,59,0,0,0,0.215,0.207,0.218,215.7,211.5,226.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.127,0.0141,0.0137,0.015,0.00056,0.00054,0.0006,0.346,0.238,0.376,0.014,0.0094,0.015,24.86,24.81,24.92,0.951,0.922,0.958,0.978,0.97,0.98,0.931,0.894,0.939,45.76,25.52,50.97,44.29,24.75,48.2,0,0,0,0,0,0,0.269,0,0.03,0.22,0.79,0.21,49.1