date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,191.72,0.93,5,Dry,29,5,4,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1993-01-02,1992,4,14,2,195.82,0.92,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1993-01-03,1992,4,14,3,199.38,0.92,5,Dry,29,5,4,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
1993-01-04,1992,4,14,4,204.03,0.91,5,Dry,29,5,4,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.221,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-01-05,1992,4,14,5,209.22,0.9,5,Dry,29,5,4,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1993-01-06,1992,4,14,6,214.42,0.88,5,Dry,29,5,4,2,33,73,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0989,0.00777,0.000305,0.107,0.00418,1,0.133,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1993-01-07,1992,4,15,7,217.42,0.87,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.137,0.245,0.00963,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1993-01-08,1992,4,15,8,218.79,0.87,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1993-01-09,1992,4,15,9,223.99,0.86,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00858,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
1993-01-10,1992,4,15,10,228.64,0.84,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
1993-01-11,1992,4,15,11,232.19,0.83,5,Dry,29,5,4,2,33,73,0.31,159.2,0.69,159.2,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00928,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.8,35.8,860
1993-01-12,1992,4,15,12,235.2,0.83,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1993-01-13,1992,4,15,13,239.3,0.82,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
1993-01-14,1992,4,16,14,246.68,0.8,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
1993-01-15,1992,4,16,15,251.33,0.78,5,Dry,29,5,4,2,33,73,0.29,178.3,0.71,178.3,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
1993-01-16,1992,4,16,16,254.89,0.77,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
1993-01-17,1992,4,16,17,260.08,0.76,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1993-01-18,1992,4,16,18,265.28,0.75,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1993-01-19,1992,4,16,19,272.11,0.74,5,Dry,29,5,4,2,33,73,0.27,199.1,0.73,199.1,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1993-01-20,1992,4,16,20,282.78,0.72,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
1993-01-21,1992,4,17,21,292.35,0.7,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
1993-01-22,1992,4,17,22,300.82,0.69,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
1993-01-23,1992,4,17,23,309.85,0.68,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
1993-01-24,1992,4,17,24,321.06,0.66,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000674,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
1993-01-25,1992,4,17,25,332.81,0.65,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000867,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
1993-01-26,1992,4,17,26,344.57,0.63,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
1993-01-27,1992,4,17,27,355.78,0.62,5,Dry,29,5,4,2,33,73,0.2,282.8,0.8,282.8,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
1993-01-28,1992,4,18,28,365.9,0.61,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
1993-01-29,1992,4,18,29,376.56,0.6,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
1993-01-30,1992,4,18,30,386.68,0.59,5,Dry,29,5,4,2,33,73,0.19,313.7,0.81,313.7,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0471,0.00191,0.207,0.00838,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.4,1640
1993-01-31,1992,4,18,31,396.8,0.58,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
1993-02-01,1992,5,18,32,409.65,0.57,5,Dry,31,6,4,3,41,85,0.21,324.6,0.79,324.6,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0522,0.00213,0.217,0.00883,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
1993-02-02,1992,5,18,33,421.96,0.56,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
1993-02-03,1992,5,18,34,435.9,0.55,5,Dry,31,6,4,3,41,85,0.2,350.9,0.81,350.9,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0646,0.00264,0.238,0.00976,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
1993-02-04,1992,5,19,35,452.03,0.53,5,Dry,31,6,4,3,41,85,0.19,367,0.81,367,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0722,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
1993-02-05,1992,5,19,36,468.71,0.52,5,Dry,31,6,4,3,41,85,0.18,383.7,0.82,383.7,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
1993-02-06,1992,5,19,37,489.22,0.51,5,Dry,31,6,4,3,41,85,0.17,404.2,0.83,404.2,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
1993-02-07,1992,5,19,38,511.37,0.49,5,Dry,31,6,4,3,41,85,0.17,426.4,0.83,426.4,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
1993-02-08,1992,5,19,39,534.61,0.48,5,Dry,31,6,4,3,41,85,0.16,449.6,0.84,449.6,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
1993-02-09,1992,5,19,40,560.59,0.47,5,Dry,31,6,4,3,41,85,0.15,475.6,0.85,475.6,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.123,0.00517,0.344,0.0144,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1993-02-10,1992,5,19,41,587.66,0.45,5,Dry,31,6,4,3,41,85,0.14,502.7,0.85,502.7,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.235,0.137,0.00576,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
1993-02-11,1992,5,20,42,615.82,0.44,5,Dry,31,6,4,3,41,85,0.14,530.8,0.86,530.8,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.251,0.156,0.00658,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
1993-02-12,1992,5,20,43,645.63,0.43,5,Dry,31,6,4,3,41,85,0.13,560.6,0.87,560.6,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.268,0.176,0.00746,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,38.9,117,2800
1993-02-13,1992,5,20,44,678.71,0.41,5,Dry,31,6,4,3,41,85,0.13,593.7,0.88,593.7,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2960
1993-02-14,1992,5,20,45,712.89,0.4,5,Dry,31,6,4,3,41,85,0.12,627.9,0.88,627.9,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.22,0.00948,0.527,0.0227,3,0.225,0.752,0.0324,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
1993-02-15,1992,5,20,46,749.81,0.38,5,Dry,31,6,4,3,41,85,0.11,664.8,0.89,664.8,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.814,0.0353,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
1993-02-16,1992,5,20,47,778.46,0.37,5,Dry,31,6,4,3,41,85,0.11,693.5,0.89,693.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
1993-02-17,1992,5,20,48,807.18,0.36,5,Dry,31,6,4,3,41,85,0.1,722.2,0.9,722.2,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.644,0.0281,3,0.267,0.911,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
1993-02-18,1992,5,21,49,841.92,0.34,5,Dry,31,6,4,3,41,85,0.1,756.9,0.9,756.9,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.385,0.305,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
1993-02-19,1992,5,21,50,880.66,0.33,5,Dry,31,6,4,3,41,85,0.097,795.7,0.9,795.7,0,0,0,0,-3,3,31,6,4,0,44,837,990,967.4,22.6,0.421,0.324,0.0144,0.745,0.033,4,0.211,0.956,0.0423,21.6,0.953,0.976,0.931,40.2,39.3,157,3770
1993-02-20,1992,5,21,51,922.5,0.32,5,Dry,31,6,4,3,41,85,0.092,837.5,0.91,837.5,0,0,0,0,-3,3,31,6,4,0,44,879,990,967.6,22.4,0.459,0.344,0.0154,0.803,0.0359,4,0.225,1.03,0.0459,21.4,0.954,0.98,0.935,41.9,41.1,164,3940
1993-02-21,1992,5,21,52,966.93,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,861.9,0.89,861.9,0,0,0,0,-4,4,36,6,5,0,58,909,990,967.8,22.2,0.487,0.356,0.016,0.843,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4020
1993-02-22,1992,5,21,53,1013.6,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
1993-02-23,1992,5,21,54,1062.3,0.29,4,Mod_Dry,36,6,5,4,54,105,0.099,957.3,0.9,957.3,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.574,0.402,0.0184,0.977,0.0446,4,0.266,1.24,0.0567,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
1993-02-24,1992,5,21,55,1112.7,0.28,4,Mod_Dry,36,6,5,4,54,105,0.094,1008,0.91,1008,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.3,21.7,0.632,0.44,0.0202,1.07,0.0493,4,0.282,1.35,0.0623,20.4,0.956,0.98,0.937,48.1,47.2,189,4530
1993-02-25,1992,5,22,56,1164.8,0.27,4,Mod_Dry,36,6,5,4,54,105,0.09,1060,0.91,1060,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.708,0.558,0.0258,1.27,0.0587,4,0.292,1.56,0.0722,20,0.955,0.98,0.936,49.7,48.2,193,4630
1993-02-26,1992,5,22,57,1218.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.086,1113,0.91,1100,13,3,0,0,-4,14,39,6,5,0,68,1150,990,968.6,21.4,0.772,0.648,0.0303,1.42,0.0663,4,0.3,1.72,0.0803,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
1993-02-27,1992,5,22,58,1273.4,0.25,4,Mod_Dry,36,6,5,4,54,105,0.083,1168,0.92,1100,68,15,2,2,-2,51,51,8,7,2,105,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-02-28,1992,5,22,59,1329.8,0.24,4,Mod_Dry,36,6,5,4,54,105,0.079,1225,0.92,1100,125,28,4,4,0,89,64,10,9,4,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-03-01,1992,6,22,60,1381.3,0.23,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1993-03-02,1992,6,22,61,1408.9,0.23,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-03-03,1992,6,22,62,1430.6,0.22,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1993-03-04,1992,6,23,63,1452.4,0.22,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-03-05,1992,6,23,64,1474.4,0.22,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
1993-03-06,1992,6,23,65,1496.6,0.21,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
1993-03-07,1992,6,23,66,1518.9,0.21,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-03-08,1992,6,23,67,1541.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1993-03-09,1992,6,23,68,1563.9,0.2,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-03-10,1992,6,23,69,1586.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1993-03-11,1992,6,24,70,1609.4,0.19,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
1993-03-12,1992,6,24,71,1639,0.19,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1993-03-13,1992,6,24,72,1668.8,0.18,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1993-03-14,1992,6,24,73,1705.5,0.18,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-03-15,1992,6,24,74,1749.3,0.17,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-03-16,1992,6,24,75,1800.4,0.17,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1993-03-17,1992,6,24,76,1852,0.16,3,Normal,49,9,9,9,107,183,0.099,1669,0.9,1100,569,51,9,16,8,485,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1993-03-18,1992,6,25,77,1904.2,0.16,3,Normal,49,9,9,9,107,183,0.096,1721,0.9,1100,621,51,9,16,10,535,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-03-19,1992,6,25,78,1963.9,0.15,3,Normal,49,9,9,9,107,183,0.093,1781,0.91,1100,681,51,9,16,11,594,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1993-03-20,1992,6,25,79,2031.5,0.14,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1993-03-21,1992,6,25,80,2107.1,0.14,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1993-03-22,1992,6,25,81,2191,0.13,3,Normal,49,9,9,9,107,183,0.084,2008,0.92,1100,908,51,9,16,18,814,100,18,25,27,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1993-03-23,1992,6,25,82,2276,0.13,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1993-03-24,1992,6,25,83,2339.5,0.12,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
1993-03-25,1992,6,26,84,2403.5,0.12,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1993-03-26,1992,6,26,85,2468.2,0.11,3,Normal,49,9,9,9,107,183,0.074,2285,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1993-03-27,1992,6,26,86,2533.3,0.11,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
1993-03-28,1992,6,26,87,2591.3,0.1,3,Normal,49,9,9,9,107,183,0.071,2408,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1993-03-29,1992,6,26,88,2649.6,0.097,3,Normal,49,9,9,9,107,183,0.069,2467,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1993-03-30,1992,6,26,89,2700.5,0.093,3,Normal,49,9,9,9,107,183,0.068,2517,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
1993-03-31,1992,6,26,90,2751.7,0.089,3,Normal,49,9,9,9,107,183,0.067,2569,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
1993-04-01,1992,7,27,91,2795.2,0.086,3,Normal,54,13,14,19,117,217,0.078,2578,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
1993-04-02,1992,7,27,92,2839,0.083,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1993-04-03,1992,7,27,93,2874.9,0.08,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
1993-04-04,1992,7,27,94,2919,0.077,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
1993-04-05,1992,7,27,95,2963.3,0.074,3,Normal,54,13,14,19,117,217,0.073,2746,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
1993-04-06,1992,7,27,96,3015.9,0.07,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
1993-04-07,1992,7,27,97,3068.8,0.066,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
1993-04-08,1992,7,28,98,3122,0.063,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
1993-04-09,1992,7,28,99,3175.4,0.059,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
1993-04-10,1992,7,28,100,3237.4,0.055,3,Normal,54,13,14,19,117,217,0.067,3020,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
1993-04-11,1992,7,28,101,3291.4,0.052,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
1993-04-12,1992,7,28,102,3345.7,0.049,3,Normal,54,13,14,19,117,217,0.065,3129,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1993-04-13,1992,7,28,103,3400.2,0.046,3,Normal,54,13,14,19,117,217,0.064,3183,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
1993-04-14,1992,7,28,104,3454.9,0.043,3,Normal,54,13,14,19,117,217,0.063,3238,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
1993-04-15,1992,7,29,105,3509.9,0.04,3,Normal,54,13,14,19,117,217,0.062,3293,0.94,1100,2190,46,5,11,47,2080,100,18,25,66,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
1993-04-16,1992,7,29,106,3565.1,0.037,3,Normal,54,13,14,19,117,217,0.061,3348,0.94,1100,2250,46,5,11,48,2140,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
1993-04-17,1992,7,29,107,3612.1,0.035,3,Normal,54,13,14,19,117,217,0.06,3395,0.94,1100,2300,46,5,11,50,2180,100,18,25,69,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
1993-04-18,1992,7,29,108,3650.6,0.033,3,Normal,54,13,14,19,117,217,0.059,3434,0.94,1100,2330,46,5,11,51,2220,100,18,25,70,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
1993-04-19,1992,7,29,109,3680.6,0.032,3,Normal,54,13,14,19,117,217,0.059,3464,0.94,1100,2360,46,5,11,52,2250,100,18,25,71,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
1993-04-20,1992,7,29,110,3702.1,0.031,3,Normal,54,13,14,19,117,217,0.059,3485,0.94,1100,2390,46,5,11,53,2270,100,18,25,72,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
1993-04-21,1992,7,29,111,3715.1,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3420,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
1993-04-22,1992,7,30,112,3728,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
1993-04-23,1992,7,30,113,3732.3,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
1993-04-24,1992,7,30,114,3728,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
1993-04-25,1992,7,30,115,3723.7,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3429,0.92,1100,2330,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
1993-04-26,1992,7,30,116,3710.8,0.03,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
1993-04-27,1992,7,30,117,3697.8,0.031,2,Mod_Wet,70,14,18,25,168,295,0.08,3403,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
1993-04-28,1992,7,30,118,3676.3,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3381,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
1993-04-29,1992,7,31,119,3654.9,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
1993-04-30,1992,7,31,120,3624.9,0.034,2,Mod_Wet,70,14,18,25,168,295,0.081,3330,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
1993-05-01,1992,8,31,121,3595,0.036,2,Mod_Wet,65,14,17,23,202,321,0.089,3274,0.91,1100,2170,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1993-05-02,1992,8,31,122,3565.1,0.037,2,Mod_Wet,65,14,17,23,202,321,0.09,3244,0.91,1100,2140,35,4,8,41,2060,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
1993-05-03,1992,8,31,123,3535.4,0.039,2,Mod_Wet,65,14,17,23,202,321,0.091,3214,0.91,1100,2110,35,4,8,40,2030,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
1993-05-04,1992,8,31,124,3497.2,0.04,2,Mod_Wet,65,14,17,23,202,321,0.092,3176,0.91,1100,2080,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
1993-05-05,1992,8,31,125,3459.1,0.043,2,Mod_Wet,65,14,17,23,202,321,0.093,3138,0.91,1100,2040,35,4,8,38,1950,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
1993-05-06,1992,8,32,126,3421.2,0.045,2,Mod_Wet,65,14,17,23,202,321,0.094,3100,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1993-05-07,1992,8,32,127,3383.4,0.047,2,Mod_Wet,65,14,17,23,202,321,0.095,3062,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
1993-05-08,1992,8,32,128,3345.7,0.049,2,Mod_Wet,65,14,17,23,202,321,0.096,3025,0.9,1100,1930,35,4,8,35,1840,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1993-05-09,1992,8,32,129,3299.7,0.052,2,Mod_Wet,65,14,17,23,202,321,0.097,2979,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
1993-05-10,1992,8,32,130,3254,0.054,2,Mod_Wet,65,14,17,23,202,321,0.099,2933,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
1993-05-11,1992,8,32,131,3191.9,0.058,2,Mod_Wet,65,14,17,23,202,321,0.1,2871,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
1993-05-12,1992,8,32,132,3130.2,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
1993-05-13,1992,8,33,133,3068.8,0.066,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
1993-05-14,1992,8,33,134,3007.8,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2687,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
1993-05-15,1992,8,33,135,2955.3,0.074,2,Mod_Wet,65,14,17,23,202,321,0.11,2634,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
1993-05-16,1992,8,33,136,2902.9,0.078,2,Mod_Wet,65,14,17,23,202,321,0.11,2582,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
1993-05-17,1992,8,33,137,2850.9,0.082,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1993-05-18,1992,8,33,138,2799.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
1993-05-19,1992,8,33,139,2747.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
1993-05-20,1992,8,34,140,2696.6,0.093,2,Mod_Wet,65,14,17,23,202,321,0.12,2376,0.88,1100,1280,35,4,8,15,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
1993-05-21,1992,8,34,141,2645.7,0.097,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1993-05-22,1992,8,34,142,2595.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
1993-05-23,1992,8,34,143,2544.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1993-05-24,1992,8,34,144,2494.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1993-05-25,1992,8,34,145,2445.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1993-05-26,1992,8,34,146,2396,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-05-27,1992,8,35,147,2347,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2026,0.86,1100,926,35,4,8,5,874,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1993-05-28,1992,8,35,148,2305.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1985,0.86,1100,885,35,4,8,4,834,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
1993-05-29,1992,8,35,149,2264.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1944,0.86,1100,844,35,4,8,2,795,100,18,25,25,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1993-05-30,1992,8,35,150,2202,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1881,0.85,1100,781,35,4,8,0,734,100,18,25,23,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1993-05-31,1992,8,35,151,2139.8,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1819,0.85,1100,719,35,4,8,-1,673,100,18,25,22,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-06-01,1992,9,35,152,2085.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.12,1828,0.88,1100,728,38,6,11,6,667,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1993-06-02,1992,9,35,153,2031.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1774,0.87,1100,674,38,6,11,4,615,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1993-06-03,1992,9,36,154,1978.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1721,0.87,1100,621,38,6,11,3,563,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1993-06-04,1992,9,36,155,1932.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1675,0.87,1100,575,38,6,11,1,519,100,18,25,17,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-06-05,1992,9,36,156,1886.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1630,0.86,1100,530,38,6,11,0,475,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1993-06-06,1992,9,36,157,1841.6,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1585,0.86,1100,485,38,6,11,-1,431,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1993-06-07,1992,9,36,158,1797,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1540,0.86,1100,440,38,6,11,-3,388,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1993-06-08,1992,9,36,159,1752.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1496,0.85,1100,396,38,6,11,-4,345,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-06-09,1992,9,36,160,1715.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1459,0.85,1100,359,38,6,11,-5,309,100,18,25,11,462,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-06-10,1992,9,37,161,1678.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1422,0.85,1100,322,38,6,10,-6,274,100,18,24,10,427,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1993-06-11,1992,9,37,162,1642.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1385,0.84,1100,285,38,6,9,-7,239,100,18,23,9,392,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1993-06-12,1992,9,37,163,1606.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1349,0.84,1100,249,38,6,8,-9,206,100,18,22,7,359,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
1993-06-13,1992,9,37,164,1570.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1313,0.84,1100,213,38,6,6,-10,173,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-06-14,1992,9,37,165,1534.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1993-06-15,1992,9,37,166,1506.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1993-06-16,1992,9,37,167,1477.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-06-17,1992,9,38,168,1449.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-06-18,1992,9,38,169,1421.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-06-19,1992,9,38,170,1393.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1993-06-20,1992,9,38,171,1341.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
1993-06-21,1992,9,38,172,1291.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
1993-06-22,1992,9,38,173,1247.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
1993-06-23,1992,9,38,174,1204.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
1993-06-24,1992,9,39,175,1167.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
1993-06-25,1992,9,39,176,1131.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
1993-06-26,1992,9,39,177,1101.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
1993-06-27,1992,9,39,178,1072.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
1993-06-28,1992,9,39,179,1049.3,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
1993-06-29,1992,9,39,180,1026.2,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
1993-06-30,1992,9,39,181,1003.6,0.3,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
1993-07-01,1992,10,40,182,981.43,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,754.4,0.77,754.4,0,0,0,0,-11,11,58,11,11,0,147,834,990,967.8,22.2,0.419,0.304,0.0137,0.723,0.0326,3,0.281,1,0.0453,21.2,0.957,0.98,0.937,49.9,48.2,145,3470
1993-07-02,1992,10,40,183,959.75,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,732.8,0.76,732.8,0,0,0,0,-11,11,58,11,11,0,147,813,990,967.7,22.3,0.399,0.29,0.013,0.689,0.031,3,0.272,0.962,0.0432,21.3,0.957,0.98,0.937,48.8,47.8,143,3440
1993-07-03,1992,10,40,184,943.24,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
1993-07-04,1992,10,40,185,927.06,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
1993-07-05,1992,10,40,186,911.22,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
1993-07-06,1992,10,40,187,895.74,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
1993-07-07,1992,10,40,188,880.66,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
1993-07-08,1992,10,41,189,865.99,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
1993-07-09,1992,10,41,190,851.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
1993-07-10,1992,10,41,191,838.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
1993-07-11,1992,10,41,192,828.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
1993-07-12,1992,10,41,193,819.43,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
1993-07-13,1992,10,41,194,810.61,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
1993-07-14,1992,10,41,195,802.16,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
1993-07-15,1992,10,42,196,794.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
1993-07-16,1992,10,42,197,786.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
1993-07-17,1992,10,42,198,779.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
1993-07-18,1992,10,42,199,773.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
1993-07-19,1992,10,42,200,766.21,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
1993-07-20,1992,10,42,201,755,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,528,0.7,528,0,0,0,0,-11,11,58,11,11,0,147,608,990,966.9,23.1,0.272,0.154,0.00666,0.426,0.0184,3,0.18,0.606,0.0262,22.5,0.949,0.97,0.92,36.8,35.7,107,2570
1993-07-21,1992,10,42,202,743.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.3,516.2,0.69,516.2,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.146,0.00631,0.411,0.0178,3,0.175,0.586,0.0253,22.5,0.948,0.97,0.919,36.1,35,105,2520
1993-07-22,1992,10,43,203,731.49,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,504.5,0.69,504.5,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.259,0.138,0.00595,0.397,0.0171,3,0.17,0.566,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
1993-07-23,1992,10,43,204,720.28,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,493.3,0.69,493.3,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00568,0.384,0.0165,2,0.275,0.66,0.0284,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
1993-07-24,1992,10,43,205,710.16,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,483.2,0.68,483.2,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00546,0.374,0.0161,2,0.269,0.642,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
1993-07-25,1992,10,43,206,699.49,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,472.5,0.68,472.5,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00524,0.363,0.0156,2,0.261,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
1993-07-26,1992,10,43,207,688.83,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,461.8,0.67,461.8,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.0151,2,0.254,0.606,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
1993-07-27,1992,10,43,208,678.71,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,451.7,0.67,451.7,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.247,0.588,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
1993-07-28,1992,10,43,209,669.69,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,442.7,0.66,442.7,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00461,0.332,0.0142,2,0.241,0.573,0.0245,22.8,0.957,0.98,0.938,47.5,46.5,93.1,2230
1993-07-29,1992,10,44,210,660.12,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,433.1,0.66,433.1,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.00441,0.322,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
1993-07-30,1992,10,44,211,650.55,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,423.6,0.65,423.6,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0989,0.00421,0.312,0.0133,2,0.228,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.4,2140
