date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-07-31,1992,10,44,212,641.53,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,414.5,0.65,414.5,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0947,0.00402,0.305,0.0129,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.6,2100
1993-08-01,1992,11,44,213,632.5,0.43,2,Mod_Wet,54,9,8,6,107,184,0.29,448.5,0.71,448.5,0,0,0,0,-6,6,54,9,8,0,113,520,990,966.4,23.6,0.222,0.111,0.0047,0.332,0.0141,2,0.245,0.578,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
1993-08-02,1992,11,44,214,623.48,0.44,2,Mod_Wet,54,9,8,6,107,184,0.29,439.5,0.7,439.5,0,0,0,0,-6,6,54,9,8,0,113,510,990,966.4,23.6,0.217,0.106,0.00451,0.323,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
1993-08-03,1992,11,44,215,613.91,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,429.9,0.7,429.9,0,0,0,0,-6,6,54,9,8,0,113,501,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
1993-08-04,1992,11,44,216,604.34,0.45,2,Mod_Wet,54,9,8,6,107,184,0.3,420.3,0.7,420.3,0,0,0,0,-6,6,54,9,8,0,113,491,990,966.3,23.7,0.209,0.0974,0.00411,0.306,0.0129,2,0.226,0.533,0.0225,23.2,0.956,0.98,0.937,45.6,44.7,89.4,2150
1993-08-05,1992,11,45,217,595.31,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,411.3,0.69,411.3,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.0931,0.00393,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
1993-08-06,1992,11,45,218,587.39,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,403.4,0.69,403.4,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.0894,0.00376,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
1993-08-07,1992,11,45,219,578.91,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,394.9,0.68,394.9,0,0,0,0,-6,6,54,9,8,0,113,466,990,966.2,23.8,0.2,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
1993-08-08,1992,11,45,220,570.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,386.4,0.68,386.4,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0814,0.00342,0.278,0.0117,2,0.203,0.482,0.0202,23.4,0.953,0.98,0.934,42.2,41.3,82.7,1980
1993-08-09,1992,11,45,221,562.5,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,378.5,0.67,378.5,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0777,0.00325,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
1993-08-10,1992,11,45,222,554.57,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,370.6,0.67,370.6,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
1993-08-11,1992,11,45,223,547.74,0.47,1,Wet,58,10,10,7,117,202,0.37,345.7,0.63,345.7,0,0,0,0,-7,7,58,10,10,0,124,424,990,966.1,23.9,0.185,0.0622,0.0026,0.247,0.0103,2,0.176,0.423,0.0177,23.5,0.948,0.971,0.921,37.8,36.7,73.4,1760
1993-08-12,1992,11,46,224,540.35,0.48,1,Wet,58,10,10,7,117,202,0.37,338.4,0.63,338.4,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0587,0.00245,0.241,0.0101,2,0.171,0.412,0.0172,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
1993-08-13,1992,11,46,225,532.97,0.48,1,Wet,58,10,10,7,117,202,0.38,331,0.62,331,0,0,0,0,-7,7,58,10,10,0,124,409,990,966,24,0.18,0.0552,0.0023,0.235,0.00979,2,0.166,0.401,0.0167,23.6,0.946,0.97,0.917,36.2,35.1,70.3,1690
1993-08-14,1992,11,46,226,525.59,0.49,1,Wet,58,10,10,7,117,202,0.38,323.6,0.62,323.6,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.177,0.0517,0.00215,0.229,0.00953,2,0.161,0.39,0.0162,23.6,0.945,0.97,0.916,35.4,34.4,68.8,1650
1993-08-15,1992,11,46,227,518.75,0.49,1,Wet,58,10,10,7,117,202,0.39,316.8,0.61,316.8,0,0,0,0,-7,7,58,10,10,0,124,395,990,965.9,24.1,0.175,0.0485,0.00202,0.223,0.00928,2,0.156,0.38,0.0158,23.7,0.944,0.97,0.915,34.7,33.7,67.3,1620
1993-08-16,1992,11,46,228,511.92,0.49,1,Wet,58,10,10,7,117,202,0.4,309.9,0.6,309.9,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.172,0.0453,0.00188,0.218,0.00904,2,0.152,0.369,0.0153,23.7,0.942,0.97,0.914,34,33,65.9,1580
1993-08-17,1992,11,46,229,506.17,0.5,1,Wet,58,10,10,7,117,202,0.4,304.2,0.6,304.2,0,0,0,0,-7,7,58,10,10,0,124,382,990,965.9,24.1,0.17,0.0426,0.00176,0.213,0.00883,2,0.148,0.361,0.015,23.8,0.942,0.97,0.913,33.4,32.4,64.7,1550
1993-08-18,1992,11,46,230,499.89,0.5,1,Wet,58,10,10,7,117,202,0.4,297.9,0.6,297.9,0,0,0,0,-7,7,58,10,10,0,124,376,990,965.8,24.2,0.168,0.0396,0.00164,0.208,0.0086,2,0.144,0.351,0.0145,23.8,0.941,0.97,0.912,32.7,31.7,63.4,1520
1993-08-19,1992,11,47,231,493.6,0.5,1,Wet,58,10,10,7,117,202,0.41,291.6,0.59,291.6,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.0366,0.00152,0.203,0.00838,2,0.139,0.342,0.0141,23.8,0.939,0.97,0.911,32,31,62.1,1490
1993-08-20,1992,11,47,232,487.31,0.51,1,Wet,58,10,10,7,117,202,0.41,285.3,0.58,285.3,0,0,0,0,-7,7,58,10,10,0,124,363,990,965.8,24.2,0.164,0.0337,0.00139,0.197,0.00816,2,0.135,0.333,0.0137,23.9,0.938,0.97,0.91,31.3,30.4,60.8,1460
1993-08-21,1992,11,47,233,481.02,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
1993-08-22,1992,11,47,234,475.28,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
1993-08-23,1992,11,47,235,469.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,285.5,0.61,285.5,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1460
1993-08-24,1992,11,47,236,463.79,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
1993-08-25,1992,11,47,237,459.14,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
1993-08-26,1992,11,48,238,453.95,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.9,0.59,269.9,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00108,0.182,0.00748,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.9,57.7,1390
1993-08-27,1992,11,48,239,448.75,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,264.8,0.59,264.8,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.024,0.000983,0.178,0.0073,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
1993-08-28,1992,11,48,240,443.56,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,259.6,0.58,259.6,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0215,0.000882,0.174,0.00712,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
1993-08-29,1992,11,48,241,438.36,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.00078,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
1993-08-30,1992,11,48,242,433.17,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,249.2,0.57,249.2,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.149,0.0169,0.000692,0.165,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
1993-08-31,1992,11,48,243,427.97,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
1993-09-01,1992,12,48,244,423.32,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,285.3,0.67,285.3,0,0,0,0,-4,4,46,7,6,0,79,344,990,965.5,24.5,0.157,0.0337,0.00137,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
1993-09-02,1992,12,49,245,417.03,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,279,0.67,279,0,0,0,0,-4,4,46,7,6,0,79,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00757,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
1993-09-03,1992,12,49,246,411.29,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,273.3,0.66,273.3,0,0,0,0,-4,4,46,7,6,0,79,332,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
1993-09-04,1992,12,49,247,405.55,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,267.6,0.66,267.6,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.8,57.7,1380
1993-09-05,1992,12,49,248,400.9,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,262.9,0.66,262.9,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.0231,0.000939,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.7,1360
1993-09-06,1992,12,49,249,395.71,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,257.7,0.65,257.7,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0206,0.000838,0.168,0.00682,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.6,27.8,55.6,1330
1993-09-07,1992,12,49,250,390.51,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,252.5,0.65,252.5,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.145,0.0182,0.000738,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
1993-09-08,1992,12,49,251,385.31,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,247.3,0.64,247.3,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.144,0.0168,0.00068,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
1993-09-09,1992,12,50,252,380.12,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,242.1,0.64,242.1,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
1993-09-10,1992,12,50,253,375.47,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,237.5,0.63,237.5,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000645,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.1,1230
1993-09-11,1992,12,50,254,370.82,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,232.8,0.63,232.8,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0155,0.000628,0.154,0.00623,2,0.0997,0.254,0.0103,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
1993-09-12,1992,12,50,255,366.17,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-09-13,1992,12,50,256,362.62,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,224.6,0.62,224.6,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
1993-09-14,1992,12,50,257,358.52,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,220.5,0.61,220.5,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
1993-09-15,1992,12,50,258,354.42,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,216.4,0.61,216.4,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
1993-09-16,1992,12,51,259,350.31,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
1993-09-17,1992,12,51,260,346.21,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
1993-09-18,1992,12,51,261,342.11,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
1993-09-19,1992,12,51,262,338.56,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
1993-09-20,1992,12,51,263,335,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
1993-09-21,1992,12,51,264,331.45,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
1993-09-22,1992,12,51,265,327.89,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
1993-09-23,1992,12,52,266,324.34,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
1993-09-24,1992,12,52,267,321.88,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
1993-09-25,1992,12,52,268,320.51,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
1993-09-26,1992,12,52,269,317.5,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
1993-09-27,1992,12,52,270,314.49,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
1993-09-28,1992,12,52,271,312.03,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
1993-09-29,1992,12,52,272,309.57,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
1993-09-30,1992,12,53,273,307.11,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
1993-10-01,1993,1,1,274,304.65,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,194.7,0.64,194.7,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.122,0.0123,0.00049,0.135,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1993-10-02,1993,1,1,275,300.55,0.69,2,Mod_Wet,41,6,4,3,56,110,0.37,190.6,0.63,190.6,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1993-10-03,1993,1,1,276,296.99,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,187,0.63,187,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
1993-10-04,1993,1,1,277,294.53,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,184.5,0.63,184.5,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1993-10-05,1993,1,1,278,291.53,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,181.5,0.62,181.5,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1993-10-06,1993,1,1,279,287.42,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
1993-10-07,1993,1,1,280,284.96,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
1993-10-08,1993,1,2,281,281.96,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1993-10-09,1993,1,2,282,278.95,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
1993-10-10,1993,1,2,283,275.94,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-10-11,1993,1,2,284,272.93,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
1993-10-12,1993,1,2,285,269.92,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
1993-10-13,1993,1,2,286,266.92,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1993-10-14,1993,1,2,287,264.46,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1993-10-15,1993,1,3,288,261.99,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
1993-10-16,1993,1,3,289,260.63,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
1993-10-17,1993,1,3,290,259.26,0.77,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1993-10-18,1993,1,3,291,256.8,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
1993-10-19,1993,1,3,292,254.34,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1993-10-20,1993,1,3,293,251.88,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
1993-10-21,1993,1,3,294,249.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
1993-10-22,1993,1,4,295,246.96,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
1993-10-23,1993,1,4,296,244.49,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
1993-10-24,1993,1,4,297,242.03,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1993-10-25,1993,1,4,298,240.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1993-10-26,1993,1,4,299,239.3,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
1993-10-27,1993,1,4,300,237.93,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.221,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
1993-10-28,1993,1,4,301,236.02,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
1993-10-29,1993,1,5,302,234.1,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
1993-10-30,1993,1,5,303,232.19,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,122.2,0.53,122.2,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.107,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.1,27.1,651
1993-10-31,1993,1,5,304,230.28,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
1993-11-01,1993,2,5,305,229.46,0.84,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
1993-11-02,1993,2,5,306,228.64,0.84,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1993-11-03,1993,2,5,307,228.36,0.84,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1993-11-04,1993,2,5,308,229.18,0.84,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-11-05,1993,2,6,309,232.74,0.83,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1993-11-06,1993,2,6,310,238.48,0.82,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1993-11-07,1993,2,6,311,243.13,0.81,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1993-11-08,1993,2,6,312,245.04,0.8,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1993-11-09,1993,2,6,313,245.86,0.8,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
1993-11-10,1993,2,6,314,246.68,0.8,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
1993-11-11,1993,2,6,315,246.96,0.8,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1993-11-12,1993,2,7,316,247.23,0.8,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
1993-11-13,1993,2,7,317,245.31,0.8,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-11-14,1993,2,7,318,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1993-11-15,1993,2,7,319,244.77,0.8,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
1993-11-16,1993,2,7,320,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
1993-11-17,1993,2,7,321,252.97,0.78,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
1993-11-18,1993,2,7,322,254.89,0.77,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
1993-11-19,1993,2,8,323,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
1993-11-20,1993,2,8,324,251.6,0.78,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
1993-11-21,1993,2,8,325,250.24,0.79,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
1993-11-22,1993,2,8,326,249.96,0.79,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1993-11-23,1993,2,8,327,251.33,0.78,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
1993-11-24,1993,2,8,328,252.7,0.78,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1993-11-25,1993,2,8,329,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
1993-11-26,1993,2,9,330,256.53,0.77,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
1993-11-27,1993,2,9,331,258.44,0.77,3,Normal,36,5,3,2,47,93,0.36,165.4,0.64,165.4,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00981,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-11-28,1993,2,9,332,262.54,0.76,3,Normal,36,5,3,2,47,93,0.35,169.5,0.65,169.5,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
1993-11-29,1993,2,9,333,264.46,0.75,3,Normal,36,5,3,2,47,93,0.35,171.5,0.65,171.5,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
1993-11-30,1993,2,9,334,261.45,0.76,3,Normal,36,5,3,2,47,93,0.36,168.4,0.64,168.4,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
1993-12-01,1993,3,9,335,260.08,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
1993-12-02,1993,3,9,336,259.26,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,182.3,0.7,182.3,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000445,0.125,0.00494,1,0.189,0.313,0.0124,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
1993-12-03,1993,3,10,337,261.72,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
1993-12-04,1993,3,10,338,266.37,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,189.4,0.71,189.4,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1993-12-05,1993,3,10,339,268.28,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,191.3,0.71,191.3,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00511,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-06,1993,3,10,340,270.2,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,193.2,0.71,193.2,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0122,0.000483,0.13,0.00514,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
1993-12-07,1993,3,10,341,272.11,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,195.1,0.72,195.1,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00518,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1993-12-08,1993,3,10,342,274.03,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,197,0.72,197,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.00521,1,0.208,0.34,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
1993-12-09,1993,3,10,343,279.22,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,202.2,0.72,202.2,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00531,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
1993-12-10,1993,3,11,344,283.87,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,206.9,0.73,206.9,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.00053,0.136,0.00539,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1993-12-11,1993,3,11,345,287.42,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,210.4,0.73,210.4,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.124,0.0136,0.000542,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.937,48.9,48,48,1150
1993-12-12,1993,3,11,346,291.53,0.71,4,Mod_Dry,31,5,3,2,36,77,0.26,214.5,0.74,214.5,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00553,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
1993-12-13,1993,3,11,347,295.63,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,218.6,0.74,218.6,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00561,1,0.238,0.378,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-12-14,1993,3,11,348,296.45,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,219.4,0.74,219.4,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00562,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
1993-12-15,1993,3,11,349,293.99,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,217,0.74,217,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00558,1,0.235,0.376,0.0149,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
1993-12-16,1993,3,11,350,292.62,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,215.6,0.74,215.6,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00555,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
1993-12-17,1993,3,12,351,290.71,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,213.7,0.73,213.7,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1993-12-18,1993,3,12,352,288.79,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,211.8,0.73,211.8,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000547,0.138,0.00548,1,0.228,0.366,0.0146,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-12-19,1993,3,12,353,287.97,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,211,0.73,211,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000544,0.137,0.00547,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
1993-12-20,1993,3,12,354,290.98,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,214,0.73,214,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000555,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1993-12-21,1993,3,12,355,292.35,0.7,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1230
1993-12-22,1993,3,12,356,294.26,0.7,5,Dry,26,4,3,2,24,59,0.2,235.3,0.8,235.3,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000627,0.146,0.00581,2,0.101,0.247,0.00984,24.9,0.925,0.97,0.897,26.5,25.7,51.5,1240
1993-12-23,1993,3,12,357,299.46,0.69,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
1993-12-24,1993,3,13,358,304.1,0.69,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
1993-12-25,1993,3,13,359,307.66,0.68,5,Dry,26,4,3,2,24,59,0.19,248.7,0.81,248.7,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000674,0.152,0.00606,2,0.11,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.2,54.5,1310
1993-12-26,1993,3,13,360,311.76,0.68,5,Dry,26,4,3,2,24,59,0.19,252.8,0.81,252.8,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0183,0.000731,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.4,1330
1993-12-27,1993,3,13,361,314.77,0.67,5,Dry,26,4,3,2,24,59,0.19,255.8,0.81,255.8,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0197,0.000788,0.157,0.00628,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.903,28.9,28,56,1340
1993-12-28,1993,3,13,362,317.78,0.67,5,Dry,26,4,3,2,24,59,0.19,258.8,0.81,258.8,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0211,0.000845,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
1993-12-29,1993,3,13,363,321.88,0.66,5,Dry,26,4,3,2,24,59,0.18,262.9,0.82,262.9,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0231,0.000924,0.163,0.00652,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
1993-12-30,1993,3,13,364,324.89,0.66,5,Dry,26,4,3,2,24,59,0.18,265.9,0.82,265.9,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0245,0.000981,0.166,0.00663,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
1993-12-31,1993,3,14,365,325.16,0.66,5,Dry,26,4,3,2,24,59,0.18,266.2,0.82,266.2,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0246,0.000986,0.166,0.00664,2,0.122,0.288,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.3,1400
1994-01-01,1993,4,14,1,326.53,0.66,5,Dry,29,5,4,2,33,73,0.22,253.5,0.78,253.5,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000748,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
1994-01-02,1993,4,14,2,329.53,0.65,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.139,0.0201,0.000805,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1350
1994-01-03,1993,4,14,3,329.81,0.65,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.00081,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
1994-01-04,1993,4,14,4,333.91,0.65,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
1994-01-05,1993,4,14,5,341.29,0.64,5,Dry,29,5,4,2,33,73,0.21,268.3,0.79,268.3,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
1994-01-06,1993,4,14,6,348.13,0.63,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
1994-01-07,1993,4,15,7,356.6,0.62,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
1994-01-08,1993,4,15,8,364.53,0.61,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
1994-01-09,1993,4,15,9,370.28,0.61,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
1994-01-10,1993,4,15,10,376.56,0.6,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
1994-01-11,1993,4,15,11,385.59,0.59,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
1994-01-12,1993,4,15,12,399.53,0.58,5,Dry,29,5,4,2,33,73,0.18,326.5,0.82,326.5,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0531,0.00216,0.217,0.00883,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
1994-01-13,1993,4,15,13,411.84,0.57,5,Dry,29,5,4,2,33,73,0.18,338.8,0.82,338.8,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0589,0.0024,0.227,0.00927,2,0.171,0.399,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
1994-01-14,1993,4,16,14,425.24,0.56,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
1994-01-15,1993,4,16,15,441.92,0.54,5,Dry,29,5,4,2,33,73,0.17,368.9,0.83,368.9,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0731,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
1994-01-16,1993,4,16,16,459.69,0.53,5,Dry,29,5,4,2,33,73,0.16,386.7,0.84,386.7,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.204,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
1994-01-17,1993,4,16,17,477.46,0.52,5,Dry,29,5,4,2,33,73,0.15,404.5,0.85,404.5,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0899,0.00371,0.282,0.0116,2,0.216,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.2,2120
1994-01-18,1993,4,16,18,496.88,0.5,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
1994-01-19,1993,4,16,19,517.39,0.49,5,Dry,29,5,4,2,33,73,0.14,444.4,0.86,444.4,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.242,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
1994-01-20,1993,4,16,20,540.08,0.48,5,Dry,29,5,4,2,33,73,0.14,467.1,0.86,467.1,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
1994-01-21,1993,4,17,21,563.32,0.47,5,Dry,29,5,4,2,33,73,0.13,490.3,0.87,490.3,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.227,0.13,0.00547,0.357,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1994-01-22,1993,4,17,22,587.66,0.45,5,Dry,29,5,4,2,33,73,0.12,514.7,0.88,514.7,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.0061,0.385,0.0162,3,0.174,0.559,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2580
1994-01-23,1993,4,17,23,609.81,0.44,5,Dry,29,5,4,2,33,73,0.12,536.8,0.88,536.8,0,0,0,0,-2,2,29,5,4,0,35,575,990,966.3,23.7,0.253,0.16,0.00674,0.413,0.0174,3,0.184,0.597,0.0252,23.1,0.95,0.973,0.924,38.4,37.4,112,2690
1994-01-24,1993,4,17,24,630.86,0.43,5,Dry,29,5,4,2,33,73,0.12,557.9,0.88,557.9,0,0,0,0,-2,2,29,5,4,0,35,596,990,966.4,23.6,0.265,0.174,0.00737,0.439,0.0186,3,0.194,0.632,0.0268,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
1994-01-25,1993,4,17,25,657.93,0.42,5,Dry,29,5,4,2,33,73,0.11,584.9,0.89,584.9,0,0,0,0,-2,2,29,5,4,0,35,623,990,966.5,23.5,0.281,0.192,0.00817,0.472,0.0201,3,0.206,0.678,0.0289,22.8,0.953,0.979,0.934,41.5,40.7,122,2930
1994-01-26,1993,4,17,26,687.74,0.41,5,Dry,29,5,4,2,33,73,0.11,614.7,0.89,614.7,0,0,0,0,-2,2,29,5,4,0,35,653,990,966.7,23.3,0.297,0.212,0.00906,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
1994-01-27,1993,4,17,27,719.18,0.39,5,Dry,29,5,4,2,33,73,0.1,646.2,0.9,646.2,0,0,0,0,-2,2,29,5,4,0,35,684,990,966.8,23.2,0.315,0.233,0.01,0.548,0.0236,3,0.233,0.781,0.0336,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
1994-01-28,1993,4,18,28,747.35,0.38,5,Dry,29,5,4,2,33,73,0.098,674.4,0.9,674.4,0,0,0,0,-2,2,29,5,4,0,35,712,990,966.9,23.1,0.331,0.251,0.0109,0.583,0.0252,3,0.246,0.829,0.0359,22.3,0.957,0.98,0.938,47,46.1,138,3320
1994-01-29,1993,4,18,29,770.04,0.37,5,Dry,29,5,4,2,33,73,0.095,697,0.91,697,0,0,0,0,-2,2,29,5,4,0,35,735,990,967,23,0.344,0.267,0.0116,0.611,0.0265,3,0.256,0.867,0.0377,22.2,0.957,0.98,0.938,48.3,47.3,142,3410
1994-01-30,1993,4,18,30,786.62,0.37,5,Dry,29,5,4,2,33,73,0.093,713.6,0.91,713.6,0,0,0,0,-2,2,29,5,4,0,35,752,990,967,23,0.354,0.278,0.0121,0.631,0.0275,3,0.264,0.895,0.039,22.1,0.957,0.98,0.938,49.2,48.2,145,3470
1994-01-31,1993,4,18,31,807.18,0.36,5,Dry,29,5,4,2,33,73,0.09,734.2,0.91,734.2,0,0,0,0,-2,2,29,5,4,0,35,772,990,967.1,22.9,0.365,0.291,0.0127,0.657,0.0287,3,0.273,0.93,0.0406,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
1994-02-01,1993,5,18,32,830.46,0.35,3,Normal,43,7,5,4,78,137,0.17,693.5,0.83,693.5,0,0,0,0,-4,4,43,7,5,0,82,748,990,967.2,22.8,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.871,0.0382,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1994-02-02,1993,5,18,33,855.79,0.34,3,Normal,43,7,5,4,78,137,0.16,718.8,0.84,718.8,0,0,0,0,-4,4,43,7,5,0,82,774,990,967.3,22.7,0.366,0.281,0.0124,0.647,0.0285,3,0.266,0.913,0.0403,21.8,0.957,0.98,0.938,48.9,48,144,3450
1994-02-03,1993,5,18,34,882.79,0.33,3,Normal,43,7,5,4,78,137,0.15,745.8,0.84,745.8,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.687,0.0304,3,0.278,0.965,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
1994-02-04,1993,5,19,35,911.22,0.32,3,Normal,43,7,5,4,78,137,0.15,774.2,0.85,774.2,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.414,0.314,0.014,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1994-02-05,1993,5,19,36,940.91,0.32,3,Normal,43,7,5,4,78,137,0.15,803.9,0.85,803.9,0,0,0,0,-4,4,43,7,5,0,82,859,990,967.7,22.3,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.044,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
1994-02-06,1993,5,19,37,971.74,0.31,3,Normal,43,7,5,4,78,137,0.14,834.7,0.86,834.7,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
1994-02-07,1993,5,19,38,1003.6,0.3,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
1994-02-08,1993,5,19,39,1031.3,0.3,3,Normal,43,7,5,4,78,137,0.13,894.3,0.87,894.3,0,0,0,0,-4,4,43,7,5,0,82,949,990,968,22,0.524,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1994-02-09,1993,5,19,40,1054.4,0.29,3,Normal,43,7,5,4,78,137,0.13,917.4,0.87,917.4,0,0,0,0,-4,4,43,7,5,0,82,972,990,968.1,21.9,0.545,0.383,0.0175,0.928,0.0423,4,0.252,1.18,0.0538,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
1994-02-10,1993,5,19,41,1083.3,0.28,3,Normal,43,7,5,4,78,137,0.13,946.3,0.87,946.3,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1994-02-11,1993,5,20,42,1112.7,0.28,2,Mod_Wet,49,8,7,5,93,162,0.15,950.7,0.85,950.7,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.3,21.7,0.584,0.399,0.0184,0.983,0.0452,4,0.263,1.25,0.0573,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
1994-02-12,1993,5,20,43,1142.7,0.27,2,Mod_Wet,49,8,7,5,93,162,0.14,980.7,0.86,980.7,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.617,0.414,0.0191,1.03,0.0476,4,0.273,1.3,0.0603,20.3,0.955,0.98,0.936,46.7,45.8,183,4400
1994-02-13,1993,5,20,44,1167.6,0.27,2,Mod_Wet,49,8,7,5,93,162,0.14,1006,0.86,1006,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.654,0.436,0.0202,1.09,0.0505,4,0.281,1.37,0.0635,20.2,0.955,0.98,0.936,47.6,46.6,187,4480
1994-02-14,1993,5,20,45,1192.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,1031,0.86,1031,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.691,0.492,0.0229,1.18,0.0551,4,0.286,1.47,0.0684,20,0.955,0.98,0.936,48.3,47.4,189,4550
1994-02-15,1993,5,20,46,1218.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.13,1056,0.87,1056,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.728,0.55,0.0257,1.28,0.0597,4,0.291,1.57,0.0733,19.8,0.955,0.98,0.936,49.1,48.1,192,4620
1994-02-16,1993,5,20,47,1244.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1082,0.87,1082,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.766,0.608,0.0285,1.37,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
1994-02-17,1993,5,20,48,1276.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1114,0.87,1100,14,3,0,0,-5,16,52,8,7,0,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-02-18,1993,5,21,49,1308.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,131,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-02-19,1993,5,21,50,1347.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-02-20,1993,5,21,51,1393.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1994-02-21,1993,5,21,52,1421.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-02-22,1993,5,21,53,1449.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-02-23,1993,5,21,54,1477.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-02-24,1993,5,21,55,1506.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1994-02-25,1993,5,22,56,1534.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1994-02-26,1993,5,22,57,1563.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1402,0.9,1100,302,51,9,9,4,229,100,17,16,9,322,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1994-02-27,1993,5,22,58,1580.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1418,0.9,1100,318,51,10,10,5,242,100,18,17,10,335,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-02-28,1993,5,22,59,1589.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1428,0.9,1100,328,51,10,10,5,252,100,18,17,10,345,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1994-03-01,1993,6,22,60,1599.6,0.19,2,Mod_Wet,59,11,12,13,144,239,0.15,1361,0.85,1100,261,41,7,8,-5,210,100,18,20,8,354,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1994-03-02,1993,6,22,61,1609.4,0.19,2,Mod_Wet,59,11,12,13,144,239,0.15,1370,0.85,1100,270,41,7,8,-5,219,100,18,20,8,363,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
