date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-03,1993,6,22,62,1619.3,0.19,2,Mod_Wet,59,11,12,13,144,239,0.15,1380,0.85,1100,280,41,7,9,-5,228,100,18,21,8,372,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1994-03-04,1993,6,23,63,1629.1,0.19,2,Mod_Wet,59,11,12,13,144,239,0.15,1390,0.85,1100,290,41,7,9,-4,237,100,18,21,9,381,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1994-03-05,1993,6,23,64,1639,0.19,2,Mod_Wet,59,11,12,13,144,239,0.15,1400,0.85,1100,300,41,7,9,-4,247,100,18,21,9,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1994-03-06,1993,6,23,65,1655.5,0.19,2,Mod_Wet,59,11,12,13,144,239,0.14,1417,0.86,1100,317,41,7,10,-3,262,100,18,22,10,406,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1994-03-07,1993,6,23,66,1672.1,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1433,0.86,1100,333,41,7,10,-3,278,100,18,22,10,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-03-08,1993,6,23,67,1695.5,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1456,0.86,1100,356,41,7,11,-2,299,100,18,23,11,443,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-03-09,1993,6,23,68,1719,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1480,0.86,1100,380,41,7,12,-2,322,100,18,24,11,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1994-03-10,1993,6,23,69,1742.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1504,0.86,1100,404,41,7,12,-1,345,100,18,24,12,489,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1994-03-11,1993,6,24,70,1766.3,0.17,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1994-03-12,1993,6,24,71,1797,0.17,3,Normal,49,9,9,9,107,183,0.1,1614,0.9,1100,514,51,9,16,6,432,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1994-03-13,1993,6,24,72,1827.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1994-03-14,1993,6,24,73,1865.9,0.16,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1994-03-15,1993,6,24,74,1904.2,0.16,3,Normal,49,9,9,9,107,183,0.096,1721,0.9,1100,621,51,9,16,10,535,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1994-03-16,1993,6,24,75,1949.8,0.15,3,Normal,49,9,9,9,107,183,0.094,1767,0.91,1100,667,51,9,16,11,580,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1994-03-17,1993,6,24,76,1995.8,0.15,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1994-03-18,1993,6,25,77,2035.1,0.14,3,Normal,49,9,9,9,107,183,0.09,1852,0.91,1100,752,51,9,16,14,662,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1994-03-19,1993,6,25,78,2067.4,0.14,3,Normal,49,9,9,9,107,183,0.088,1884,0.91,1100,784,51,9,16,15,693,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1994-03-20,1993,6,25,79,2092.6,0.14,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1994-03-21,1993,6,25,80,2103.5,0.14,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1994-03-22,1993,6,25,81,2107.1,0.14,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1994-03-23,1993,6,25,82,2103.5,0.14,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1994-03-24,1993,6,25,83,2092.6,0.14,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1994-03-25,1993,6,26,84,2074.6,0.14,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1994-03-26,1993,6,26,85,2056.6,0.14,3,Normal,49,9,9,9,107,183,0.089,1874,0.91,1100,774,51,9,16,14,684,100,18,25,23,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1994-03-27,1993,6,26,86,2038.6,0.14,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1994-03-28,1993,6,26,87,2013.6,0.15,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
1994-03-29,1993,6,26,88,1988.7,0.15,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
1994-03-30,1993,6,26,89,1963.9,0.15,3,Normal,49,9,9,9,107,183,0.093,1781,0.91,1100,681,51,9,16,11,594,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1994-03-31,1993,6,26,90,1939.2,0.15,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1994-04-01,1993,7,27,91,1914.7,0.15,3,Normal,54,13,14,19,117,217,0.11,1698,0.89,1100,598,46,5,11,-1,537,100,18,25,18,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1994-04-02,1993,7,27,92,1890.2,0.16,3,Normal,54,13,14,19,117,217,0.12,1673,0.89,1100,573,46,5,11,-2,513,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1994-04-03,1993,7,27,93,1865.9,0.16,3,Normal,54,13,14,19,117,217,0.12,1649,0.88,1100,549,46,5,11,-3,490,100,18,25,16,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1994-04-04,1993,7,27,94,1841.6,0.16,3,Normal,54,13,14,19,117,217,0.12,1625,0.88,1100,525,46,5,11,-3,466,100,18,25,16,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1994-04-05,1993,7,27,95,1817.5,0.17,3,Normal,54,13,14,19,117,217,0.12,1601,0.88,1100,501,46,5,11,-4,443,100,18,25,15,560,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1994-04-06,1993,7,27,96,1786.7,0.17,3,Normal,54,13,14,19,117,217,0.12,1570,0.88,1100,470,46,5,11,-5,413,100,18,25,14,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1994-04-07,1993,7,27,97,1756.1,0.17,3,Normal,54,13,14,19,117,217,0.12,1539,0.88,1100,439,46,5,11,-6,383,100,18,25,13,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1994-04-08,1993,7,28,98,1725.7,0.18,3,Normal,54,13,14,19,117,217,0.13,1509,0.87,1100,409,46,5,11,-7,354,100,18,25,12,471,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
1994-04-09,1993,7,28,99,1695.5,0.18,3,Normal,54,13,14,19,117,217,0.13,1478,0.87,1100,378,46,5,11,-8,324,100,18,25,11,441,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-04-10,1993,7,28,100,1665.5,0.18,3,Normal,54,13,14,19,117,217,0.13,1448,0.87,1100,348,46,5,11,-9,295,100,18,25,10,412,1240,990,970,20,0.926,0.648,0.0324,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1994-04-11,1993,7,28,101,1635.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1994-04-12,1993,7,28,102,1606.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1994-04-13,1993,7,28,103,1576.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-04-14,1993,7,28,104,1547.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-04-15,1993,7,29,105,1518.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1994-04-16,1993,7,29,106,1490.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
1994-04-17,1993,7,29,107,1461.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1994-04-18,1993,7,29,108,1433.7,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-04-19,1993,7,29,109,1405.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1994-04-20,1993,7,29,110,1372.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-04-21,1993,7,29,111,1320.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-04-22,1993,7,30,112,1282.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1134,0.89,1100,34,8,1,1,-9,33,53,12,11,1,105,1180,990,968.8,21.2,0.81,0.648,0.0305,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
1994-04-23,1993,7,30,113,1250.1,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-24,1993,7,30,114,1212.7,0.26,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.743,0.569,0.0265,1.31,0.0612,4,0.293,1.6,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
1994-04-25,1993,7,30,115,1176,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,1028,0.87,1028,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.69,0.486,0.0226,1.18,0.0546,4,0.286,1.46,0.0678,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
1994-04-26,1993,7,30,116,1145.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,997.4,0.87,997.4,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
1994-04-27,1993,7,30,117,1115.4,0.28,4,Mod_Dry,45,11,10,10,72,148,0.13,967.4,0.87,967.4,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.601,0.407,0.0187,1.01,0.0464,4,0.269,1.28,0.0588,20.5,0.955,0.98,0.936,46.4,45.4,182,4360
1994-04-28,1993,7,30,118,1085.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.14,937.9,0.86,937.9,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.967,0.0443,4,0.259,1.23,0.0562,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
1994-04-29,1993,7,31,119,1062.3,0.29,4,Mod_Dry,45,11,10,10,72,148,0.14,914.3,0.86,914.3,0,0,0,0,-10,10,45,11,10,0,82,980,990,968.1,21.9,0.552,0.381,0.0174,0.934,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
1994-04-30,1993,7,31,120,1039,0.29,4,Mod_Dry,45,11,10,10,72,148,0.14,891,0.86,891,0,0,0,0,-10,10,45,11,10,0,82,957,990,968,22,0.531,0.37,0.0168,0.901,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
1994-05-01,1993,8,31,121,1016.1,0.3,5,Dry,42,9,8,6,82,147,0.14,869.1,0.85,869.1,0,0,0,0,-6,6,42,9,8,0,88,928,990,968,22,0.505,0.36,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
1994-05-02,1993,8,31,122,993.69,0.31,5,Dry,42,9,8,6,82,147,0.15,846.7,0.85,846.7,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.484,0.349,0.0158,0.833,0.0376,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
1994-05-03,1993,8,31,123,976.57,0.31,5,Dry,42,9,8,6,82,147,0.15,829.6,0.85,829.6,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.468,0.341,0.0153,0.809,0.0364,4,0.222,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
1994-05-04,1993,8,31,124,959.75,0.31,5,Dry,42,9,8,6,82,147,0.15,812.8,0.85,812.8,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.332,0.0149,0.785,0.0353,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
1994-05-05,1993,8,31,125,943.24,0.32,5,Dry,42,9,8,6,82,147,0.16,796.2,0.84,796.2,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
1994-05-06,1993,8,32,126,927.06,0.32,5,Dry,42,9,8,6,82,147,0.16,780.1,0.84,780.1,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
1994-05-07,1993,8,32,127,911.22,0.32,5,Dry,42,9,8,6,82,147,0.16,764.2,0.84,764.2,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1994-05-08,1993,8,32,128,895.74,0.33,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1994-05-09,1993,8,32,129,884.93,0.33,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1994-05-10,1993,8,32,130,874.32,0.33,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1994-05-11,1993,8,32,131,863.93,0.34,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1994-05-12,1993,8,32,132,853.78,0.34,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1994-05-13,1993,8,33,133,843.87,0.34,5,Dry,42,9,8,6,82,147,0.17,696.9,0.83,696.9,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
1994-05-14,1993,8,33,134,834.24,0.35,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1994-05-15,1993,8,33,135,824.89,0.35,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
1994-05-16,1993,8,33,136,815.86,0.35,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
1994-05-17,1993,8,33,137,807.18,0.36,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1994-05-18,1993,8,33,138,798.9,0.36,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
1994-05-19,1993,8,33,139,791.07,0.36,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
1994-05-20,1993,8,34,140,783.79,0.37,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
1994-05-21,1993,8,34,141,777.21,0.37,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1994-05-22,1993,8,34,142,770.31,0.37,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1994-05-23,1993,8,34,143,763.48,0.38,5,Dry,42,9,8,6,82,147,0.19,616.5,0.81,616.5,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.213,0.00923,0.523,0.0227,3,0.22,0.743,0.0322,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
1994-05-24,1993,8,34,144,753.36,0.38,5,Dry,42,9,8,6,82,147,0.2,606.4,0.81,606.4,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00893,0.511,0.0221,3,0.215,0.726,0.0314,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
1994-05-25,1993,8,34,145,742.7,0.39,5,Dry,42,9,8,6,82,147,0.2,595.7,0.8,595.7,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.0086,0.498,0.0215,3,0.211,0.708,0.0306,22.4,0.954,0.98,0.934,41.7,40.8,122,2940
1994-05-26,1993,8,34,146,732.03,0.39,5,Dry,42,9,8,6,82,147,0.2,585,0.8,585,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.293,0.192,0.00828,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
1994-05-27,1993,8,35,147,721.92,0.39,5,Dry,42,9,8,6,82,147,0.2,574.9,0.8,574.9,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00797,0.472,0.0203,3,0.201,0.673,0.029,22.5,0.952,0.977,0.93,40.3,39.4,118,2840
1994-05-28,1993,8,35,148,711.8,0.4,5,Dry,42,9,8,6,82,147,0.21,564.8,0.79,564.8,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.178,0.00767,0.459,0.0198,3,0.197,0.656,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
1994-05-29,1993,8,35,149,702.78,0.4,5,Dry,42,9,8,6,82,147,0.21,555.8,0.79,555.8,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0192,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
1994-05-30,1993,8,35,150,693.21,0.4,5,Dry,42,9,8,6,82,147,0.21,546.2,0.79,546.2,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.00711,0.436,0.0187,3,0.188,0.625,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,112,2700
1994-05-31,1993,8,35,151,683.64,0.41,5,Dry,42,9,8,6,82,147,0.21,536.6,0.79,536.6,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.159,0.00683,0.424,0.0182,3,0.184,0.608,0.026,22.8,0.95,0.972,0.923,37.9,36.8,110,2650
1994-06-01,1993,9,35,152,674.06,0.41,5,Dry,39,9,7,5,59,119,0.18,555.1,0.82,555.1,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00734,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
1994-06-02,1993,9,35,153,665.04,0.42,5,Dry,39,9,7,5,59,119,0.18,546,0.82,546,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00707,0.434,0.0185,3,0.188,0.622,0.0265,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1994-06-03,1993,9,36,154,657.11,0.42,5,Dry,39,9,7,5,59,119,0.18,538.1,0.82,538.1,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.264,0.16,0.00684,0.424,0.0181,3,0.185,0.609,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1994-06-04,1993,9,36,155,648.64,0.42,5,Dry,39,9,7,5,59,119,0.18,529.6,0.82,529.6,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
1994-06-05,1993,9,36,156,640.16,0.43,5,Dry,39,9,7,5,59,119,0.19,521.2,0.81,521.2,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00634,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
1994-06-06,1993,9,36,157,631.68,0.43,5,Dry,39,9,7,5,59,119,0.19,512.7,0.81,512.7,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.143,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
1994-06-07,1993,9,36,158,623.21,0.44,5,Dry,39,9,7,5,59,119,0.19,504.2,0.81,504.2,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00584,0.382,0.0162,3,0.169,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
1994-06-08,1993,9,36,159,615.28,0.44,5,Dry,39,9,7,5,59,119,0.19,496.3,0.81,496.3,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2480
1994-06-09,1993,9,36,160,607.35,0.44,5,Dry,39,9,7,5,59,119,0.2,488.4,0.8,488.4,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.13,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
1994-06-10,1993,9,37,161,599.42,0.45,5,Dry,39,9,7,5,59,119,0.2,480.4,0.8,480.4,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
1994-06-11,1993,9,37,162,592.58,0.45,5,Dry,39,9,7,5,59,119,0.2,473.6,0.8,473.6,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00516,0.349,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
1994-06-12,1993,9,37,163,585.2,0.45,5,Dry,39,9,7,5,59,119,0.2,466.2,0.8,466.2,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1994-06-13,1993,9,37,164,577.81,0.46,5,Dry,39,9,7,5,59,119,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00486,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
1994-06-14,1993,9,37,165,570.43,0.46,5,Dry,39,9,7,5,59,119,0.21,451.4,0.79,451.4,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.574,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-06-15,1993,9,37,166,563.05,0.47,5,Dry,39,9,7,5,59,119,0.21,444.1,0.79,444.1,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00455,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.3,2290
1994-06-16,1993,9,37,167,555.67,0.47,5,Dry,39,9,7,5,59,119,0.21,436.7,0.79,436.7,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.0044,0.314,0.0131,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.9,46.9,93.8,2250
1994-06-17,1993,9,38,168,548.83,0.47,5,Dry,39,9,7,5,59,119,0.22,429.8,0.78,429.8,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.309,0.0129,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.2,46.2,92.5,2220
1994-06-18,1993,9,38,169,541.99,0.48,5,Dry,39,9,7,5,59,119,0.22,423,0.78,423,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0987,0.00412,0.303,0.0126,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
1994-06-19,1993,9,38,170,535.16,0.48,5,Dry,39,9,7,5,59,119,0.22,416.2,0.78,416.2,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0954,0.00398,0.297,0.0124,2,0.223,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.7,2150
1994-06-20,1993,9,38,171,529.42,0.48,5,Dry,39,9,7,5,59,119,0.23,410.4,0.78,410.4,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0927,0.00386,0.293,0.0122,2,0.22,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.6,2130
1994-06-21,1993,9,38,172,523.13,0.49,5,Dry,39,9,7,5,59,119,0.23,404.1,0.77,404.1,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
1994-06-22,1993,9,38,173,516.84,0.49,5,Dry,39,9,7,5,59,119,0.23,397.8,0.77,397.8,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.0868,0.0036,0.282,0.0117,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.936,43.9,43,86.1,2070
1994-06-23,1993,9,38,174,510.55,0.49,5,Dry,39,9,7,5,59,119,0.23,391.6,0.77,391.6,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0838,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2030
1994-06-24,1993,9,39,175,504.26,0.5,5,Dry,39,9,7,5,59,119,0.24,385.3,0.76,385.3,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
1994-06-25,1993,9,39,176,497.97,0.5,5,Dry,39,9,7,5,59,119,0.24,379,0.76,379,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00322,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
1994-06-26,1993,9,39,177,492.23,0.51,5,Dry,39,9,7,5,59,119,0.24,373.2,0.76,373.2,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0752,0.00311,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.952,0.979,0.931,41.3,40.4,80.9,1940
1994-06-27,1993,9,39,178,486.49,0.51,5,Dry,39,9,7,5,59,119,0.24,367.5,0.76,367.5,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.185,0.0725,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
1994-06-28,1993,9,39,179,480.74,0.51,5,Dry,39,9,7,5,59,119,0.25,361.7,0.75,361.7,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0697,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.3,1880
1994-06-29,1993,9,39,180,475,0.52,5,Dry,39,9,7,5,59,119,0.25,356,0.75,356,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.067,0.00276,0.248,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,77,1850
1994-06-30,1993,9,39,181,470.35,0.52,5,Dry,39,9,7,5,59,119,0.25,351.4,0.75,351.4,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0648,0.00267,0.244,0.01,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39,38,76,1820
1994-07-01,1993,10,40,182,465.16,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,330.2,0.71,330.2,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0548,0.00226,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
1994-07-02,1993,10,40,183,459.96,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00918,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,35,69.9,1680
1994-07-03,1993,10,40,184,454.77,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,319.8,0.7,319.8,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.009,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
1994-07-04,1993,10,40,185,449.57,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,314.6,0.7,314.6,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00881,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
1994-07-05,1993,10,40,186,444.38,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,309.4,0.7,309.4,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.045,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
1994-07-06,1993,10,40,187,439.18,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,304.2,0.69,304.2,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0426,0.00174,0.206,0.00845,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1994-07-07,1993,10,40,188,433.99,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,299,0.69,299,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0401,0.00164,0.202,0.00826,2,0.144,0.346,0.0142,24.1,0.941,0.97,0.912,33.2,32.2,64.5,1550
1994-07-08,1993,10,41,189,429.34,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,294.3,0.69,294.3,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
1994-07-09,1993,10,41,190,424.69,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,289.7,0.68,289.7,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0357,0.00146,0.194,0.00794,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
1994-07-10,1993,10,41,191,420.04,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,285,0.68,285,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0335,0.00137,0.19,0.00777,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
1994-07-11,1993,10,41,192,415.39,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,280.4,0.68,280.4,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00761,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.5,1450
1994-07-12,1993,10,41,193,410.74,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
1994-07-13,1993,10,41,194,406.1,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,271.1,0.67,271.1,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.5,1400
1994-07-14,1993,10,41,195,402.54,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,267.5,0.67,267.5,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.9,57.7,1390
1994-07-15,1993,10,42,196,398.44,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,263.4,0.66,263.4,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000949,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
1994-07-16,1993,10,42,197,394.34,0.59,4,Mod_Dry,42,9,8,6,70,135,0.34,259.3,0.66,259.3,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.000869,0.169,0.00687,2,0.118,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,56,1340
1994-07-17,1993,10,42,198,390.24,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,255.2,0.65,255.2,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.00079,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
1994-07-18,1993,10,42,199,386.14,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,251.1,0.65,251.1,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
1994-07-19,1993,10,42,200,382.03,0.6,4,Mod_Dry,42,9,8,6,70,135,0.35,247,0.65,247,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0167,0.000678,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
1994-07-20,1993,10,42,201,377.93,0.6,4,Mod_Dry,42,9,8,6,70,135,0.36,242.9,0.64,242.9,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.4,1260
1994-07-21,1993,10,42,202,373.83,0.6,4,Mod_Dry,42,9,8,6,70,135,0.36,238.8,0.64,238.8,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
1994-07-22,1993,10,43,203,370.28,0.61,4,Mod_Dry,42,9,8,6,70,135,0.36,235.3,0.64,235.3,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
1994-07-23,1993,10,43,204,366.72,0.61,4,Mod_Dry,42,9,8,6,70,135,0.37,231.7,0.63,231.7,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.0062,2,0.0989,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1994-07-24,1993,10,43,205,363.17,0.61,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1994-07-25,1993,10,43,206,359.61,0.62,4,Mod_Dry,42,9,8,6,70,135,0.38,224.6,0.63,224.6,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
1994-07-26,1993,10,43,207,356.06,0.62,4,Mod_Dry,42,9,8,6,70,135,0.38,221.1,0.62,221.1,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1994-07-27,1993,10,43,208,352.5,0.63,4,Mod_Dry,42,9,8,6,70,135,0.38,217.5,0.62,217.5,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1994-07-28,1993,10,43,209,348.95,0.63,4,Mod_Dry,42,9,8,6,70,135,0.39,213.9,0.61,213.9,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
1994-07-29,1993,10,44,210,346.49,0.63,4,Mod_Dry,42,9,8,6,70,135,0.39,211.5,0.61,211.5,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
1994-07-30,1993,10,44,211,343.48,0.64,4,Mod_Dry,42,9,8,6,70,135,0.39,208.5,0.61,208.5,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,47,47,1130
1994-07-31,1993,10,44,212,340.47,0.64,4,Mod_Dry,42,9,8,6,70,135,0.4,205.5,0.6,205.5,0,0,0,0,-6,6,42,9,8,0,76,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
1994-08-01,1993,11,44,213,336.37,0.64,4,Mod_Dry,39,7,5,4,60,115,0.34,221.4,0.66,221.4,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1994-08-02,1993,11,44,214,332.81,0.65,4,Mod_Dry,39,7,5,4,60,115,0.35,217.8,0.65,217.8,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
1994-08-03,1993,11,44,215,328.71,0.65,4,Mod_Dry,39,7,5,4,60,115,0.35,213.7,0.65,213.7,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-08-04,1993,11,44,216,324.61,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,209.6,0.65,209.6,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-08-05,1993,11,45,217,321.06,0.66,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1994-08-06,1993,11,45,218,317.5,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,202.5,0.64,202.5,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000518,0.138,0.00552,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
1994-08-07,1993,11,45,219,313.95,0.67,4,Mod_Dry,39,7,5,4,60,115,0.37,198.9,0.63,198.9,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
1994-08-08,1993,11,45,220,310.39,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,195.4,0.63,195.4,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-08-09,1993,11,45,221,306.84,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,191.8,0.63,191.8,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00532,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
1994-08-10,1993,11,45,222,304.38,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,189.4,0.62,189.4,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.9,42.9,1030
1994-08-11,1993,11,45,223,301.37,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
1994-08-12,1993,11,46,224,298.36,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
1994-08-13,1993,11,46,225,295.35,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
1994-08-14,1993,11,46,226,292.35,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,177.3,0.61,177.3,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
1994-08-15,1993,11,46,227,289.34,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,174.3,0.6,174.3,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.005,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.3,39.3,942
1994-08-16,1993,11,46,228,286.33,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,171.3,0.6,171.3,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0119,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
1994-08-17,1993,11,46,229,283.32,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,168.3,0.59,168.3,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1994-08-18,1993,11,46,230,280.86,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.166,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1994-08-19,1993,11,47,231,278.4,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,163.4,0.59,163.4,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.6,36.6,877
1994-08-20,1993,11,47,232,275.94,0.73,4,Mod_Dry,39,7,5,4,60,115,0.42,160.9,0.58,160.9,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
1994-08-21,1993,11,47,233,273.48,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,158.5,0.58,158.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00922,0.000366,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
1994-08-22,1993,11,47,234,271.02,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,156,0.58,156,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00901,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
1994-08-23,1993,11,47,235,268.56,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,153.6,0.57,153.6,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.0088,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.3,34.3,34.3,823
1994-08-24,1993,11,47,236,266.1,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,151.1,0.57,151.1,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
1994-08-25,1993,11,47,237,263.64,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,148.6,0.56,148.6,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1994-08-26,1993,11,48,238,261.17,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,146.2,0.56,146.2,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00817,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
1994-08-27,1993,11,48,239,258.71,0.77,4,Mod_Dry,39,7,5,4,60,115,0.45,143.7,0.56,143.7,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33,32,32,769
1994-08-28,1993,11,48,240,257.35,0.77,4,Mod_Dry,39,7,5,4,60,115,0.45,142.3,0.55,142.3,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00785,0.000311,0.112,0.00442,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.7,31.7,761
1994-08-29,1993,11,48,241,255.43,0.77,4,Mod_Dry,39,7,5,4,60,115,0.45,140.4,0.55,140.4,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.2,31.3,31.3,751
1994-08-30,1993,11,48,242,253.52,0.78,4,Mod_Dry,39,7,5,4,60,115,0.45,138.5,0.55,138.5,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00752,0.000298,0.11,0.00435,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
1994-08-31,1993,11,48,243,251.6,0.78,4,Mod_Dry,39,7,5,4,60,115,0.46,136.6,0.54,136.6,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00736,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.3,30.4,30.4,730
1994-09-01,1993,12,48,244,248.6,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1994-09-02,1993,12,49,245,244.49,0.8,4,Mod_Dry,34,6,4,3,44,91,0.37,153.5,0.63,153.5,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
1994-09-03,1993,12,49,246,240.94,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1994-09-04,1993,12,49,247,238.48,0.82,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
1994-09-05,1993,12,49,248,235.47,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.138,0.248,0.00975,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1994-09-06,1993,12,49,249,232.46,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,141.5,0.61,141.5,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.7,31.7,31.7,760
1994-09-07,1993,12,49,250,229.46,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,744
1994-09-08,1993,12,49,251,226.45,0.85,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0989,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1994-09-09,1993,12,50,252,223.44,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1994-09-10,1993,12,50,253,220.98,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
1994-09-11,1993,12,50,254,218.52,0.87,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1994-09-12,1993,12,50,255,216.06,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
1994-09-13,1993,12,50,256,213.6,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.101,0.00394,1,0.108,0.209,0.00817,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1994-09-14,1993,12,50,257,211.14,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-09-15,1993,12,50,258,208.67,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1994-09-16,1993,12,51,259,207.31,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0977,0.00382,1,0.0995,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-09-17,1993,12,51,260,205.39,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,114.4,0.56,114.4,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-09-18,1993,12,51,261,203.48,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00744,25.4,0.919,0.97,0.892,25.8,25,25,599
1994-09-19,1993,12,51,262,201.56,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0918,0.187,0.00731,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,199.65,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00717,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,197.74,0.92,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1994-09-22,1993,12,51,265,195.82,0.92,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1994-09-23,1993,12,52,266,193.91,0.93,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1994-09-24,1993,12,52,267,191.99,0.93,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000233,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-09-25,1993,12,52,268,190.08,0.93,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
1994-09-26,1993,12,52,269,188.17,0.93,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0963,0.00376,1,0.0993,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
1994-09-27,1993,12,52,270,186.25,0.94,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-09-28,1993,12,52,271,184.89,0.94,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-09-29,1993,12,52,272,183.52,0.94,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0942,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
1994-09-30,1993,12,53,273,182.15,0.94,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-10-01,1994,1,1,274,180.78,0.94,5,Dry,24,4,2,2,20,52,0.29,128.8,0.71,128.8,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.0067,0.000262,0.0983,0.00384,1,0.116,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1994-10-02,1994,1,1,275,180.51,0.94,5,Dry,24,4,2,2,20,52,0.29,128.5,0.71,128.5,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0915,0.00667,0.000261,0.0981,0.00384,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
