date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-03,1994,1,1,276,179.69,0.94,5,Dry,24,4,2,2,20,52,0.29,127.7,0.71,127.7,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.0066,0.000258,0.0978,0.00383,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1994-10-04,1994,1,1,277,178.87,0.94,5,Dry,24,4,2,2,20,52,0.29,126.9,0.71,126.9,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00653,0.000256,0.0974,0.00381,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1994-10-05,1994,1,1,278,176.96,0.95,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
1994-10-06,1994,1,1,279,176.68,0.95,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000248,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-10-07,1994,1,1,280,174.77,0.95,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00619,0.000242,0.0956,0.00374,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1994-10-08,1994,1,2,281,173.4,0.95,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.095,0.00372,1,0.106,0.201,0.00788,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1994-10-09,1994,1,2,282,172.03,0.95,5,Dry,24,4,2,2,20,52,0.3,120,0.7,120,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00595,0.000233,0.0944,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1994-10-10,1994,1,2,283,171.76,0.95,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1994-10-11,1994,1,2,284,170.94,0.95,5,Dry,24,4,2,2,20,52,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00586,0.000229,0.094,0.00368,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
1994-10-12,1994,1,2,285,170.67,0.95,5,Dry,24,4,2,2,20,52,0.3,118.7,0.69,118.7,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0938,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
1994-10-13,1994,1,2,286,170.39,0.95,5,Dry,24,4,2,2,20,52,0.3,118.4,0.69,118.4,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00581,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1994-10-14,1994,1,2,287,169.57,0.96,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1994-10-15,1994,1,3,288,168.75,0.96,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00567,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
1994-10-16,1994,1,3,289,169.03,0.96,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.1,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
1994-10-17,1994,1,3,290,169.3,0.96,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1994-10-18,1994,1,3,291,167.39,0.96,5,Dry,24,4,2,2,20,52,0.31,115.4,0.69,115.4,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00556,0.000218,0.0924,0.00362,1,0.0983,0.191,0.00747,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1994-10-19,1994,1,3,292,166.02,0.96,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0964,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1994-10-20,1994,1,3,293,164.65,0.96,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0946,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
1994-10-21,1994,1,3,294,165.47,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
1994-10-22,1994,1,4,295,166.84,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1994-10-23,1994,1,4,296,167.66,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,94.66,0.56,94.66,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1994-10-24,1994,1,4,297,165.74,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,92.74,0.56,92.74,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0677,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
1994-10-25,1994,1,4,298,164.38,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
1994-10-26,1994,1,4,299,163.01,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,90.01,0.55,90.01,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.0033,1,0.064,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
1994-10-27,1994,1,4,300,161.64,0.97,4,Mod_Dry,31,4,3,2,33,73,0.45,88.64,0.55,88.64,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.891,20.4,19.6,19.6,472
1994-10-28,1994,1,4,301,160.28,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,87.28,0.55,87.28,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00317,0.000124,0.0829,0.00325,1,0.0603,0.143,0.00561,25.4,0.926,0.963,0.892,20.1,19.4,19.4,465
1994-10-29,1994,1,5,302,160,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,87,0.54,87,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1994-10-30,1994,1,5,303,160.28,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,87.28,0.55,87.28,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00317,0.000124,0.0829,0.00325,1,0.0603,0.143,0.00561,25.4,0.926,0.963,0.892,20.1,19.4,19.4,465
1994-10-31,1994,1,5,304,159.46,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,86.46,0.54,86.46,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0795,0.0031,0.000121,0.0826,0.00324,1,0.0592,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1994-11-01,1994,2,5,305,160.28,0.97,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1994-11-02,1994,2,5,306,162.19,0.97,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-11-03,1994,2,5,307,162.46,0.96,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1994-11-04,1994,2,5,308,161.64,0.97,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1994-11-05,1994,2,6,309,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-11-06,1994,2,6,310,161.1,0.97,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1994-11-07,1994,2,6,311,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-11-08,1994,2,6,312,161.64,0.97,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1994-11-09,1994,2,6,313,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-11-10,1994,2,6,314,161.1,0.97,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1994-11-11,1994,2,6,315,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
1994-11-12,1994,2,7,316,160,0.97,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1994-11-13,1994,2,7,317,159.73,0.97,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1994-11-14,1994,2,7,318,159.46,0.97,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1994-11-15,1994,2,7,319,158.64,0.97,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
1994-11-16,1994,2,7,320,158.36,0.97,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
1994-11-17,1994,2,7,321,157.54,0.97,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1994-11-18,1994,2,7,322,156.72,0.97,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1994-11-19,1994,2,8,323,157.54,0.97,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
1994-11-20,1994,2,8,324,159.46,0.97,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0895,0.00351,1,0.0903,0.18,0.00704,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1994-11-21,1994,2,8,325,159.73,0.97,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1994-11-22,1994,2,8,326,160.55,0.97,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1994-11-23,1994,2,8,327,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-11-24,1994,2,8,328,161.64,0.97,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1994-11-25,1994,2,8,329,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
1994-11-26,1994,2,9,330,161.64,0.97,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1994-11-27,1994,2,9,331,164.1,0.96,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-11-28,1994,2,9,332,167.66,0.96,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1994-11-29,1994,2,9,333,171.21,0.95,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1994-11-30,1994,2,9,334,175.86,0.95,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
1994-12-01,1994,3,9,335,179.42,0.94,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1994-12-02,1994,3,9,336,183.52,0.94,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1994-12-03,1994,3,10,337,185.43,0.94,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1994-12-04,1994,3,10,338,186.25,0.94,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1994-12-05,1994,3,10,339,185.43,0.94,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1994-12-06,1994,3,10,340,184.06,0.94,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
1994-12-07,1994,3,10,341,182.15,0.94,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1994-12-08,1994,3,10,342,180.24,0.94,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1994-12-09,1994,3,10,343,181.6,0.94,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1994-12-10,1994,3,11,344,182.97,0.94,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1994-12-11,1994,3,11,345,182.15,0.94,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1994-12-12,1994,3,11,346,184.06,0.94,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
1994-12-13,1994,3,11,347,184.89,0.94,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1994-12-14,1994,3,11,348,183.52,0.94,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1994-12-15,1994,3,11,349,182.15,0.94,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1994-12-16,1994,3,11,350,180.78,0.94,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1994-12-17,1994,3,12,351,179.42,0.94,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1994-12-18,1994,3,12,352,179.14,0.94,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-12-19,1994,3,12,353,178.32,0.95,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1994-12-20,1994,3,12,354,179.14,0.94,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1994-12-21,1994,3,12,355,179.96,0.94,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1994-12-22,1994,3,12,356,182.97,0.94,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1994-12-23,1994,3,12,357,187.62,0.94,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1994-12-24,1994,3,13,358,190.63,0.93,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1994-12-25,1994,3,13,359,193.64,0.93,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1994-12-26,1994,3,13,360,196.64,0.92,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1994-12-27,1994,3,13,361,197.46,0.92,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1994-12-28,1994,3,13,362,198.28,0.92,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.131,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
1994-12-29,1994,3,13,363,199.65,0.92,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1994-12-30,1994,3,13,364,203.75,0.91,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1994-12-31,1994,3,14,365,207.85,0.9,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
1995-01-01,1994,4,14,1,209.77,0.9,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1995-01-02,1994,4,14,2,210.04,0.9,5,Dry,29,5,4,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1995-01-03,1994,4,14,3,210.86,0.89,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
1995-01-04,1994,4,14,4,207.85,0.9,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1995-01-05,1994,4,14,5,204.85,0.91,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1995-01-06,1994,4,14,6,203.48,0.91,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1995-01-07,1994,4,15,7,201.56,0.91,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
1995-01-08,1994,4,15,8,200.2,0.92,5,Dry,29,5,4,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1995-01-09,1994,4,15,9,198.28,0.92,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1995-01-10,1994,4,15,10,199.65,0.92,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1995-01-11,1994,4,15,11,204.3,0.91,5,Dry,29,5,4,2,33,73,0.36,131.3,0.64,131.3,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00691,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1995-01-12,1994,4,15,12,207.85,0.9,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1995-01-13,1994,4,15,13,209.77,0.9,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1995-01-14,1994,4,16,14,210.59,0.89,5,Dry,29,5,4,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
1995-01-15,1994,4,16,15,213.6,0.89,5,Dry,29,5,4,2,33,73,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.0077,0.000302,0.106,0.00416,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1995-01-16,1994,4,16,16,218.79,0.87,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1995-01-17,1994,4,16,17,219.06,0.87,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1995-01-18,1994,4,16,18,217.7,0.87,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00965,25.2,0.937,0.97,0.908,33.6,32.5,32.5,781
1995-01-19,1994,4,16,19,220.71,0.86,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
1995-01-20,1994,4,16,20,223.17,0.86,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00851,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
1995-01-21,1994,4,17,21,223.44,0.86,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1995-01-22,1994,4,17,22,225.9,0.85,5,Dry,29,5,4,2,33,73,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00875,0.000344,0.112,0.00439,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
1995-01-23,1994,4,17,23,229.46,0.84,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
1995-01-24,1994,4,17,24,229.73,0.84,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
1995-01-25,1994,4,17,25,228.91,0.84,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1995-01-26,1994,4,17,26,230.28,0.84,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1995-01-27,1994,4,17,27,233.83,0.83,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
1995-01-28,1994,4,18,28,235.2,0.83,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1995-01-29,1994,4,18,29,234.92,0.83,5,Dry,29,5,4,2,33,73,0.31,161.9,0.69,161.9,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
1995-01-30,1994,4,18,30,236.29,0.82,5,Dry,29,5,4,2,33,73,0.31,163.3,0.69,163.3,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00963,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
1995-01-31,1994,4,18,31,237.66,0.82,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
1995-02-01,1994,5,18,32,238.48,0.82,5,Dry,31,6,4,3,41,85,0.36,153.5,0.64,153.5,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.0088,0.000347,0.113,0.00445,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1995-02-02,1994,5,18,33,239.85,0.81,5,Dry,31,6,4,3,41,85,0.35,154.8,0.65,154.8,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00891,0.000351,0.114,0.00448,1,0.152,0.265,0.0105,25.1,0.94,0.97,0.912,35.8,34.8,34.8,834
1995-02-03,1994,5,18,34,242.85,0.81,5,Dry,31,6,4,3,41,85,0.35,157.8,0.65,157.8,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00917,0.000362,0.115,0.00453,1,0.156,0.27,0.0107,25.1,0.941,0.97,0.913,36.5,35.4,35.4,851
1995-02-04,1994,5,19,35,245.86,0.8,5,Dry,31,6,4,3,41,85,0.35,160.9,0.65,160.9,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00942,0.000372,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,867
1995-02-05,1994,5,19,36,249.96,0.79,5,Dry,31,6,4,3,41,85,0.34,165,0.66,165,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00977,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,891
1995-02-06,1994,5,19,37,252.42,0.78,5,Dry,31,6,4,3,41,85,0.34,167.4,0.66,167.4,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00998,0.000395,0.119,0.00471,1,0.169,0.288,0.0114,25,0.944,0.973,0.919,38.8,37.7,37.7,906
1995-02-07,1994,5,19,38,255.43,0.77,5,Dry,31,6,4,3,41,85,0.33,170.4,0.67,170.4,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000405,0.12,0.00476,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.5,38.5,38.5,924
1995-02-08,1994,5,19,39,257.89,0.77,5,Dry,31,6,4,3,41,85,0.33,172.9,0.67,172.9,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0104,0.000413,0.121,0.00481,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.1,39.1,39.1,939
1995-02-09,1994,5,19,40,259.81,0.76,5,Dry,31,6,4,3,41,85,0.33,174.8,0.67,174.8,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.00042,0.122,0.00484,1,0.178,0.301,0.0119,25,0.947,0.977,0.925,40.5,39.6,39.6,950
1995-02-10,1994,5,19,41,261.17,0.76,5,Dry,31,6,4,3,41,85,0.33,176.2,0.68,176.2,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.8,39.9,39.9,958
1995-02-11,1994,5,20,42,263.64,0.76,5,Dry,31,6,4,3,41,85,0.32,178.6,0.68,178.6,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.0109,0.000433,0.124,0.00491,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.4,40.6,40.6,973
1995-02-12,1994,5,20,43,266.64,0.75,5,Dry,31,6,4,3,41,85,0.32,181.6,0.68,181.6,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000443,0.125,0.00497,1,0.188,0.313,0.0124,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
1995-02-13,1994,5,20,44,269.65,0.75,5,Dry,31,6,4,3,41,85,0.32,184.7,0.69,184.7,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0114,0.000454,0.127,0.00502,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,42,42,1010
1995-02-14,1994,5,20,45,272.66,0.74,5,Dry,31,6,4,3,41,85,0.31,187.7,0.69,187.7,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000464,0.128,0.00507,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
1995-02-15,1994,5,20,46,274.57,0.74,5,Dry,31,6,4,3,41,85,0.31,189.6,0.69,189.6,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000471,0.129,0.00511,1,0.198,0.327,0.013,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1995-02-16,1994,5,20,47,273.75,0.74,5,Dry,31,6,4,3,41,85,0.31,188.8,0.69,188.8,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.00509,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1995-02-17,1994,5,20,48,275.67,0.73,5,Dry,31,6,4,3,41,85,0.31,190.7,0.69,190.7,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.00513,1,0.2,0.329,0.0131,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1995-02-18,1994,5,21,49,277.58,0.73,5,Dry,31,6,4,3,41,85,0.31,192.6,0.69,192.6,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0121,0.000481,0.13,0.00516,1,0.202,0.333,0.0132,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1995-02-19,1994,5,21,50,280.04,0.73,5,Dry,31,6,4,3,41,85,0.3,195,0.7,195,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.00049,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
1995-02-20,1994,5,21,51,286.33,0.71,5,Dry,31,6,4,3,41,85,0.3,201.3,0.7,201.3,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0129,0.000511,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.8,45.8,1100
1995-02-21,1994,5,21,52,293.17,0.7,5,Dry,31,6,4,3,41,85,0.29,208.2,0.71,208.2,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000535,0.137,0.00545,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
1995-02-22,1994,5,21,53,301.1,0.69,5,Dry,31,6,4,3,41,85,0.28,216.1,0.72,216.1,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.00559,1,0.234,0.375,0.0149,24.7,0.958,0.98,0.938,50.2,48.2,48.2,1160
1995-02-23,1994,5,21,54,310.12,0.68,5,Dry,31,6,4,3,41,85,0.27,225.1,0.73,225.1,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1995-02-24,1994,5,21,55,320.24,0.66,5,Dry,31,6,4,3,41,85,0.27,235.2,0.73,235.2,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
1995-02-25,1994,5,22,56,331.99,0.65,5,Dry,31,6,4,3,41,85,0.26,247,0.74,247,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.7,26.9,53.8,1290
1995-02-26,1994,5,22,57,345.94,0.63,5,Dry,31,6,4,3,41,85,0.25,260.9,0.75,260.9,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000891,0.164,0.0066,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1360
1995-02-27,1994,5,22,58,358.24,0.62,5,Dry,31,6,4,3,41,85,0.24,273.2,0.76,273.2,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.028,0.00113,0.174,0.00703,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.5,1430
1995-02-28,1994,5,22,59,371.64,0.61,5,Dry,31,6,4,3,41,85,0.23,286.6,0.77,286.6,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0343,0.00139,0.185,0.0075,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
1995-03-01,1994,6,22,60,385.04,0.59,5,Dry,36,8,6,4,53,107,0.28,278,0.72,278,0,0,0,0,-4,4,36,8,6,0,57,328,990,965.3,24.7,0.151,0.0302,0.00123,0.182,0.00736,2,0.13,0.312,0.0126,24.4,0.936,0.97,0.908,31.1,30.1,60.3,1450
1995-03-02,1994,6,22,61,400.08,0.58,5,Dry,36,8,6,4,53,107,0.27,293.1,0.73,293.1,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.157,0.0373,0.00152,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.8,63.5,1520
1995-03-03,1994,6,22,62,415.67,0.57,5,Dry,36,8,6,4,53,107,0.26,308.7,0.74,308.7,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0447,0.00182,0.207,0.00843,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.4,66.9,1600
1995-03-04,1994,6,23,63,431.8,0.55,5,Dry,36,8,6,4,53,107,0.25,324.8,0.75,324.8,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0523,0.00214,0.22,0.009,2,0.162,0.382,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.3,1690
1995-03-05,1994,6,23,64,449.03,0.54,5,Dry,36,8,6,4,53,107,0.24,342,0.76,342,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0604,0.00248,0.234,0.00961,2,0.173,0.408,0.0167,24,0.947,0.972,0.921,38.1,37,74,1780
1995-03-06,1994,6,23,65,466.8,0.52,5,Dry,36,8,6,4,53,107,0.23,359.8,0.77,359.8,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.0688,0.00283,0.249,0.0102,2,0.185,0.434,0.0179,23.9,0.95,0.976,0.927,40,39,78.1,1870
1995-03-07,1994,6,23,66,484.57,0.51,5,Dry,36,8,6,4,53,107,0.22,377.6,0.78,377.6,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.186,0.0772,0.00319,0.264,0.0109,2,0.197,0.461,0.019,23.8,0.952,0.98,0.933,41.9,41,82.1,1970
1995-03-08,1994,6,23,67,503.99,0.5,5,Dry,36,8,6,4,53,107,0.21,397,0.79,397,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0864,0.00358,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.955,0.98,0.935,43.9,43.1,86.1,2070
1995-03-09,1994,6,23,68,523.4,0.49,5,Dry,36,8,6,4,53,107,0.2,416.4,0.8,416.4,0,0,0,0,-4,4,36,8,6,0,57,466,990,966,24,0.2,0.0955,0.00397,0.296,0.0123,2,0.224,0.519,0.0216,23.5,0.956,0.98,0.937,45.9,45,90,2160
1995-03-10,1994,6,23,69,543.91,0.48,5,Dry,36,8,6,4,53,107,0.2,436.9,0.8,436.9,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47,94.1,2260
1995-03-11,1994,6,24,70,563.87,0.47,5,Dry,36,8,6,4,53,107,0.19,456.9,0.81,456.9,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.0048,0.329,0.0138,2,0.251,0.58,0.0243,23.3,0.958,0.98,0.939,50,48.2,96.4,2310
1995-03-12,1994,6,24,71,582.74,0.46,5,Dry,36,8,6,4,53,107,0.18,475.7,0.82,475.7,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.225,0.124,0.0052,0.349,0.0147,2,0.264,0.612,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
1995-03-13,1994,6,24,72,602.15,0.45,5,Dry,36,8,6,4,53,107,0.18,495.1,0.82,495.1,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.4,34.4,103,2480
1995-03-14,1994,6,24,73,619.92,0.44,5,Dry,36,8,6,4,53,107,0.17,512.9,0.83,512.9,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.246,0.144,0.00608,0.39,0.0165,3,0.173,0.563,0.0239,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
1995-03-15,1994,6,24,74,637.15,0.43,5,Dry,36,8,6,4,53,107,0.17,530.1,0.83,530.1,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00659,0.411,0.0175,3,0.181,0.592,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
1995-03-16,1994,6,24,75,653.28,0.42,5,Dry,36,8,6,4,53,107,0.16,546.3,0.84,546.3,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00706,0.431,0.0184,3,0.188,0.62,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
1995-03-17,1994,6,24,76,666.68,0.42,5,Dry,36,8,6,4,53,107,0.16,559.7,0.84,559.7,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00746,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
1995-03-18,1994,6,25,77,676.8,0.41,5,Dry,36,8,6,4,53,107,0.16,569.8,0.84,569.8,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
1995-03-19,1994,6,25,78,685.28,0.41,5,Dry,36,8,6,4,53,107,0.16,578.3,0.84,578.3,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.674,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
1995-03-20,1994,6,25,79,691.02,0.41,5,Dry,36,8,6,4,53,107,0.15,584,0.84,584,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00819,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
1995-03-21,1994,6,25,80,696.76,0.4,5,Dry,36,8,6,4,53,107,0.15,589.8,0.85,589.8,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00836,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
1995-03-22,1994,6,25,81,704.14,0.4,5,Dry,36,8,6,4,53,107,0.15,597.1,0.85,597.1,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00859,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
1995-03-23,1994,6,25,82,709.89,0.4,5,Dry,36,8,6,4,53,107,0.15,602.9,0.85,602.9,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00876,0.501,0.0216,3,0.214,0.715,0.0307,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
1995-03-24,1994,6,25,83,715.08,0.4,5,Dry,36,8,6,4,53,107,0.15,608.1,0.85,608.1,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.301,0.207,0.00892,0.508,0.0218,3,0.216,0.724,0.0311,22.5,0.955,0.98,0.936,42.7,41.9,126,3020
1995-03-25,1994,6,26,84,715.9,0.4,5,Dry,36,8,6,4,53,107,0.15,608.9,0.85,608.9,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00894,0.509,0.0219,3,0.217,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
1995-03-26,1994,6,26,85,712.89,0.4,5,Dry,36,8,6,4,53,107,0.15,605.9,0.85,605.9,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00885,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.7,125,3010
1995-03-27,1994,6,26,86,710.98,0.4,5,Dry,36,8,6,4,53,107,0.15,604,0.85,604,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00879,0.503,0.0216,3,0.214,0.717,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
1995-03-28,1994,6,26,87,711.8,0.4,5,Dry,36,8,6,4,53,107,0.15,604.8,0.85,604.8,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00882,0.504,0.0217,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
1995-03-29,1994,6,26,88,707.7,0.4,5,Dry,36,8,6,4,53,107,0.15,600.7,0.85,600.7,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.00869,0.499,0.0214,3,0.213,0.711,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
1995-03-30,1994,6,26,89,703.05,0.4,5,Dry,36,8,6,4,53,107,0.15,596,0.85,596,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00855,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1995-03-31,1994,6,26,90,699.49,0.4,5,Dry,36,8,6,4,53,107,0.15,592.5,0.85,592.5,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.292,0.197,0.00844,0.488,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
1995-04-01,1994,7,27,91,692.66,0.41,5,Dry,40,10,8,5,62,125,0.18,567.7,0.82,567.7,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00772,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
1995-04-02,1994,7,27,92,681.99,0.41,5,Dry,40,10,8,5,62,125,0.18,557,0.82,557,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.0074,0.449,0.0192,3,0.193,0.642,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
1995-04-03,1994,7,27,93,672.97,0.41,5,Dry,40,10,8,5,62,125,0.19,548,0.81,548,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00714,0.438,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
1995-04-04,1994,7,27,94,662.31,0.42,5,Dry,40,10,8,5,62,125,0.19,537.3,0.81,537.3,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00682,0.425,0.0181,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,38.1,37,111,2670
1995-04-05,1994,7,27,95,654.38,0.42,5,Dry,40,10,8,5,62,125,0.19,529.4,0.81,529.4,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.155,0.00658,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
1995-04-06,1994,7,27,96,647.54,0.43,5,Dry,40,10,8,5,62,125,0.19,522.5,0.81,522.5,0,0,0,0,-5,5,40,10,8,0,67,581,990,966.5,23.5,0.256,0.15,0.00638,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.1,36,108,2590
1995-04-07,1994,7,27,97,641.8,0.43,5,Dry,40,10,8,5,62,125,0.2,516.8,0.81,516.8,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00621,0.399,0.017,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
1995-04-08,1994,7,28,98,636.6,0.43,5,Dry,40,10,8,5,62,125,0.2,511.6,0.8,511.6,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00606,0.393,0.0167,3,0.173,0.566,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
1995-04-09,1994,7,28,99,633.05,0.43,5,Dry,40,10,8,5,62,125,0.2,508.1,0.8,508.1,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00596,0.389,0.0165,3,0.171,0.56,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
1995-04-10,1994,7,28,100,630.59,0.43,5,Dry,40,10,8,5,62,125,0.2,505.6,0.8,505.6,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00588,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36,34.9,105,2520
1995-04-11,1994,7,28,101,627.58,0.43,5,Dry,40,10,8,5,62,125,0.2,502.6,0.8,502.6,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.0058,0.382,0.0162,3,0.169,0.55,0.0233,23,0.947,0.97,0.918,35.8,34.8,104,2500
1995-04-12,1994,7,28,102,626.21,0.44,5,Dry,40,10,8,5,62,125,0.2,501.2,0.8,501.2,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00576,0.38,0.0161,3,0.168,0.548,0.0232,23,0.946,0.97,0.918,35.7,34.7,104,2500
1995-04-13,1994,7,28,103,625.94,0.44,5,Dry,40,10,8,5,62,125,0.2,500.9,0.8,500.9,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00575,0.38,0.0161,3,0.168,0.548,0.0232,23,0.946,0.97,0.918,35.7,34.6,104,2490
1995-04-14,1994,7,28,104,626.21,0.44,5,Dry,40,10,8,5,62,125,0.2,501.2,0.8,501.2,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00576,0.38,0.0161,3,0.168,0.548,0.0232,23,0.946,0.97,0.918,35.7,34.7,104,2500
1995-04-15,1994,7,29,105,627.58,0.43,5,Dry,40,10,8,5,62,125,0.2,502.6,0.8,502.6,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.0058,0.382,0.0162,3,0.169,0.55,0.0233,23,0.947,0.97,0.918,35.8,34.8,104,2500
1995-04-16,1994,7,29,106,628.95,0.43,5,Dry,40,10,8,5,62,125,0.2,503.9,0.8,503.9,0,0,0,0,-5,5,40,10,8,0,67,562,990,966.4,23.6,0.246,0.138,0.00584,0.384,0.0163,3,0.169,0.553,0.0234,23,0.947,0.97,0.918,35.9,34.8,105,2510
1995-04-17,1994,7,29,107,631.96,0.43,5,Dry,40,10,8,5,62,125,0.2,507,0.8,507,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.248,0.14,0.00592,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.1,35,105,2520
1995-04-18,1994,7,29,108,633.32,0.43,5,Dry,40,10,8,5,62,125,0.2,508.3,0.8,508.3,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.141,0.00596,0.389,0.0165,3,0.171,0.56,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
1995-04-19,1994,7,29,109,634.14,0.43,5,Dry,40,10,8,5,62,125,0.2,509.1,0.8,509.1,0,0,0,0,-5,5,40,10,8,0,67,567,990,966.4,23.6,0.249,0.141,0.00599,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.3,35.2,106,2530
1995-04-20,1994,7,29,110,632.23,0.43,5,Dry,40,10,8,5,62,125,0.2,507.2,0.8,507.2,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.248,0.14,0.00593,0.388,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.1,35.1,105,2520
1995-04-21,1994,7,29,111,628.13,0.43,5,Dry,40,10,8,5,62,125,0.2,503.1,0.8,503.1,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00581,0.382,0.0162,3,0.169,0.551,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2500
1995-04-22,1994,7,30,112,623.48,0.44,5,Dry,40,10,8,5,62,125,0.2,498.5,0.8,498.5,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.243,0.134,0.00569,0.377,0.016,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
1995-04-23,1994,7,30,113,617.19,0.44,5,Dry,40,10,8,5,62,125,0.2,492.2,0.8,492.2,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00556,0.371,0.0157,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
1995-04-24,1994,7,30,114,609.81,0.44,5,Dry,40,10,8,5,62,125,0.2,484.8,0.8,484.8,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.0054,0.363,0.0153,2,0.27,0.633,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
1995-04-25,1994,7,30,115,601.33,0.45,5,Dry,40,10,8,5,62,125,0.21,476.3,0.79,476.3,0,0,0,0,-5,5,40,10,8,0,67,534,990,966.3,23.7,0.23,0.124,0.00523,0.354,0.0149,2,0.264,0.618,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1995-04-26,1994,7,30,116,592.31,0.45,5,Dry,40,10,8,5,62,125,0.21,467.3,0.79,467.3,0,0,0,0,-5,5,40,10,8,0,67,525,990,966.3,23.7,0.225,0.12,0.00504,0.345,0.0145,2,0.258,0.603,0.0254,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
1995-04-27,1994,7,30,117,583.28,0.46,5,Dry,40,10,8,5,62,125,0.21,458.3,0.79,458.3,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1995-04-28,1994,7,30,118,573.71,0.46,5,Dry,40,10,8,5,62,125,0.22,448.7,0.78,448.7,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.214,0.111,0.00465,0.325,0.0137,2,0.245,0.571,0.024,23.2,0.958,0.98,0.939,49,48,96.1,2310
1995-04-29,1994,7,31,119,563.05,0.47,5,Dry,40,10,8,5,62,125,0.22,438.1,0.78,438.1,0,0,0,0,-5,5,40,10,8,0,67,496,990,966.1,23.9,0.211,0.106,0.00443,0.316,0.0133,2,0.238,0.555,0.0232,23.3,0.957,0.98,0.938,47.9,47,94,2260
1995-04-30,1994,7,31,120,552.93,0.47,5,Dry,40,10,8,5,62,125,0.23,427.9,0.77,427.9,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.4,0.957,0.98,0.938,46.9,46,92,2210
1995-05-01,1994,8,31,121,542.81,0.48,5,Dry,42,9,8,6,82,147,0.27,395.8,0.73,395.8,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0858,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2040
1995-05-02,1994,8,31,122,533.79,0.48,5,Dry,42,9,8,6,82,147,0.28,386.8,0.72,386.8,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0816,0.0034,0.274,0.0114,2,0.204,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.7,83.3,2000
1995-05-03,1994,8,31,123,524.22,0.49,5,Dry,42,9,8,6,82,147,0.28,377.2,0.72,377.2,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.077,0.0032,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
1995-05-04,1994,8,31,124,514.65,0.49,5,Dry,42,9,8,6,82,147,0.29,367.6,0.71,367.6,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0725,0.00301,0.259,0.0107,2,0.191,0.449,0.0187,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
1995-05-05,1994,8,31,125,505.08,0.5,5,Dry,42,9,8,6,82,147,0.29,358.1,0.71,358.1,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.068,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77,1850
1995-05-06,1994,8,32,126,495.51,0.5,5,Dry,42,9,8,6,82,147,0.3,348.5,0.7,348.5,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.179,0.0635,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.922,38.5,37.4,74.9,1800
1995-05-07,1994,8,32,127,485.94,0.51,5,Dry,42,9,8,6,82,147,0.3,338.9,0.7,338.9,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.059,0.00244,0.235,0.0097,2,0.171,0.406,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.7,1750
