date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-08,1994,8,32,128,476.92,0.52,5,Dry,42,9,8,6,82,147,0.31,329.9,0.69,329.9,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.0547,0.00226,0.228,0.00938,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
1995-05-09,1994,8,32,129,467.89,0.52,5,Dry,42,9,8,6,82,147,0.31,320.9,0.69,320.9,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0505,0.00208,0.22,0.00906,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.5,34.5,68.9,1650
1995-05-10,1994,8,32,130,459.96,0.53,5,Dry,42,9,8,6,82,147,0.32,313,0.68,313,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0467,0.00192,0.214,0.00878,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.6,67.3,1610
1995-05-11,1994,8,32,131,451.49,0.53,5,Dry,42,9,8,6,82,147,0.33,304.5,0.67,304.5,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0427,0.00175,0.207,0.00848,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.7,65.5,1570
1995-05-12,1994,8,32,132,443.01,0.54,5,Dry,42,9,8,6,82,147,0.33,296,0.67,296,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0387,0.00159,0.2,0.00818,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.7,1530
1995-05-13,1994,8,33,133,434.53,0.55,5,Dry,42,9,8,6,82,147,0.34,287.5,0.66,287.5,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.0347,0.00142,0.193,0.00788,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
1995-05-14,1994,8,33,134,426.6,0.56,5,Dry,42,9,8,6,82,147,0.34,279.6,0.66,279.6,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.031,0.00127,0.186,0.0076,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
1995-05-15,1994,8,33,135,419.77,0.56,5,Dry,42,9,8,6,82,147,0.35,272.8,0.65,272.8,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0277,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
1995-05-16,1994,8,33,136,412.39,0.57,5,Dry,42,9,8,6,82,147,0.36,265.4,0.64,265.4,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0243,0.000989,0.174,0.0071,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
1995-05-17,1994,8,33,137,405,0.58,5,Dry,42,9,8,6,82,147,0.36,258,0.64,258,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.147,0.0208,0.000845,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.8,55.5,1330
1995-05-18,1994,8,33,138,398.17,0.58,5,Dry,42,9,8,6,82,147,0.37,251.2,0.63,251.2,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0176,0.000713,0.163,0.00661,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
1995-05-19,1994,8,33,139,391.33,0.59,5,Dry,42,9,8,6,82,147,0.38,244.3,0.62,244.3,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.143,0.0165,0.00067,0.159,0.00646,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1995-05-20,1994,8,34,140,385.59,0.59,5,Dry,42,9,8,6,82,147,0.38,238.6,0.62,238.6,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.016,0.00065,0.157,0.00635,2,0.104,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.7,51.3,1230
1995-05-21,1994,8,34,141,379.3,0.6,5,Dry,42,9,8,6,82,147,0.39,232.3,0.61,232.3,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00623,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1995-05-22,1994,8,34,142,373.01,0.6,5,Dry,42,9,8,6,82,147,0.39,226,0.61,226,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.015,0.000605,0.151,0.00611,1,0.248,0.399,0.0161,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
1995-05-23,1994,8,34,143,366.72,0.61,5,Dry,42,9,8,6,82,147,0.4,219.7,0.6,219.7,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00599,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
1995-05-24,1994,8,34,144,360.98,0.62,5,Dry,42,9,8,6,82,147,0.41,214,0.59,214,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00588,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,49,48.1,48.1,1150
1995-05-25,1994,8,34,145,355.24,0.62,5,Dry,42,9,8,6,82,147,0.41,208.2,0.59,208.2,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
1995-05-26,1994,8,34,146,350.59,0.63,5,Dry,42,9,8,6,82,147,0.42,203.6,0.58,203.6,0,0,0,0,-6,6,42,9,8,0,88,263,990,965.2,24.8,0.128,0.0131,0.000525,0.141,0.00569,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
1995-05-27,1994,8,35,147,345.39,0.63,5,Dry,42,9,8,6,82,147,0.43,198.4,0.57,198.4,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00559,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
1995-05-28,1994,8,35,148,340.2,0.64,5,Dry,42,9,8,6,82,147,0.43,193.2,0.57,193.2,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.203,0.34,0.0137,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
1995-05-29,1994,8,35,149,335,0.65,5,Dry,42,9,8,6,82,147,0.44,188,0.56,188,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0117,0.000471,0.134,0.00539,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
1995-05-30,1994,8,35,150,329.81,0.65,5,Dry,42,9,8,6,82,147,0.45,182.8,0.55,182.8,0,0,0,0,-6,6,42,9,8,0,88,242,990,965,25,0.121,0.0113,0.000452,0.132,0.0053,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
1995-05-31,1994,8,35,151,325.16,0.66,5,Dry,42,9,8,6,82,147,0.45,178.2,0.55,178.2,0,0,0,0,-6,6,42,9,8,0,88,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
1995-06-01,1994,9,35,152,321.6,0.66,5,Dry,39,9,7,5,59,119,0.37,202.6,0.63,202.6,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.126,0.013,0.000519,0.139,0.00558,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
1995-06-02,1994,9,35,153,317.5,0.67,5,Dry,39,9,7,5,59,119,0.38,198.5,0.63,198.5,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0126,0.000505,0.138,0.0055,1,0.21,0.348,0.0139,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1995-06-03,1994,9,36,154,313.4,0.67,5,Dry,39,9,7,5,59,119,0.38,194.4,0.62,194.4,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.124,0.0123,0.00049,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1995-06-04,1994,9,36,155,309.3,0.68,5,Dry,39,9,7,5,59,119,0.39,190.3,0.61,190.3,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000476,0.134,0.00535,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.9,43,43,1030
1995-06-05,1994,9,36,156,305.2,0.68,5,Dry,39,9,7,5,59,119,0.39,186.2,0.61,186.2,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000462,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
1995-06-06,1994,9,36,157,301.64,0.69,5,Dry,39,9,7,5,59,119,0.4,182.6,0.6,182.6,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.00521,1,0.189,0.32,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
1995-06-07,1994,9,36,158,298.09,0.69,5,Dry,39,9,7,5,59,119,0.4,179.1,0.6,179.1,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000437,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1995-06-08,1994,9,36,159,294.53,0.7,5,Dry,39,9,7,5,59,119,0.4,175.5,0.6,175.5,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000425,0.128,0.00508,1,0.179,0.307,0.0122,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
1995-06-09,1994,9,36,160,290.98,0.71,5,Dry,39,9,7,5,59,119,0.41,172,0.59,172,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000412,0.126,0.00501,1,0.175,0.301,0.012,24.8,0.946,0.975,0.923,39.6,38.7,38.7,928
1995-06-10,1994,9,37,161,287.42,0.71,5,Dry,39,9,7,5,59,119,0.41,168.4,0.59,168.4,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.0101,0.0004,0.124,0.00495,1,0.17,0.294,0.0117,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1995-06-11,1994,9,37,162,284.96,0.72,5,Dry,39,9,7,5,59,119,0.42,166,0.58,166,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00986,0.000392,0.123,0.0049,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1995-06-12,1994,9,37,163,281.96,0.72,5,Dry,39,9,7,5,59,119,0.42,163,0.58,163,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.0096,0.000381,0.122,0.00485,1,0.162,0.285,0.0113,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
1995-06-13,1994,9,37,164,278.95,0.73,5,Dry,39,9,7,5,59,119,0.43,159.9,0.57,159.9,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.111,0.00935,0.000371,0.121,0.00479,1,0.158,0.279,0.0111,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1995-06-14,1994,9,37,165,275.94,0.73,5,Dry,39,9,7,5,59,119,0.43,156.9,0.57,156.9,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00909,0.000361,0.119,0.00474,1,0.154,0.274,0.0109,24.9,0.941,0.97,0.913,36.1,35,35,841
1995-06-15,1994,9,37,166,272.93,0.74,5,Dry,39,9,7,5,59,119,0.44,153.9,0.56,153.9,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00883,0.00035,0.118,0.00469,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
1995-06-16,1994,9,37,167,269.92,0.74,5,Dry,39,9,7,5,59,119,0.44,150.9,0.56,150.9,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00858,0.00034,0.117,0.00463,1,0.146,0.263,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
1995-06-17,1994,9,38,168,266.92,0.75,5,Dry,39,9,7,5,59,119,0.45,147.9,0.55,147.9,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00832,0.00033,0.115,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,791
1995-06-18,1994,9,38,169,263.91,0.76,5,Dry,39,9,7,5,59,119,0.45,144.9,0.55,144.9,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00807,0.00032,0.114,0.00452,1,0.138,0.252,0.00999,25,0.937,0.97,0.909,33.3,32.3,32.3,775
1995-06-19,1994,9,38,170,260.9,0.76,5,Dry,39,9,7,5,59,119,0.46,141.9,0.54,141.9,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00781,0.000309,0.113,0.00447,1,0.134,0.247,0.00978,25,0.936,0.97,0.908,32.6,31.6,31.6,758
1995-06-20,1994,9,38,171,258.44,0.77,5,Dry,39,9,7,5,59,119,0.46,139.4,0.54,139.4,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.0076,0.000301,0.112,0.00442,1,0.131,0.243,0.0096,25,0.935,0.97,0.907,32,31,31,745
1995-06-21,1994,9,38,172,255.98,0.77,5,Dry,39,9,7,5,59,119,0.47,137,0.54,137,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00739,0.000293,0.111,0.00438,1,0.127,0.238,0.00942,25,0.934,0.97,0.906,31.4,30.5,30.5,731
1995-06-22,1994,9,38,173,253.52,0.78,5,Dry,39,9,7,5,59,119,0.47,134.5,0.53,134.5,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.102,0.00718,0.000284,0.11,0.00433,1,0.124,0.234,0.00924,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
1995-06-23,1994,9,38,174,251.06,0.78,5,Dry,39,9,7,5,59,119,0.47,132.1,0.53,132.1,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.102,0.00698,0.000276,0.109,0.00429,1,0.121,0.229,0.00907,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
1995-06-24,1994,9,39,175,248.6,0.79,5,Dry,39,9,7,5,59,119,0.48,129.6,0.52,129.6,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00677,0.000267,0.107,0.00425,1,0.117,0.225,0.00889,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
1995-06-25,1994,9,39,176,246.14,0.8,5,Dry,39,9,7,5,59,119,0.48,127.1,0.52,127.1,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0998,0.00656,0.000259,0.106,0.0042,1,0.114,0.221,0.00871,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
1995-06-26,1994,9,39,177,243.67,0.81,5,Dry,39,9,7,5,59,119,0.49,124.7,0.51,124.7,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0989,0.00635,0.00025,0.105,0.00416,1,0.111,0.216,0.00853,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
1995-06-27,1994,9,39,178,241.21,0.81,5,Dry,39,9,7,5,59,119,0.49,122.2,0.51,122.2,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0981,0.00614,0.000242,0.104,0.00411,1,0.107,0.212,0.00835,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
1995-06-28,1994,9,39,179,238.75,0.82,5,Dry,39,9,7,5,59,119,0.5,119.8,0.5,119.8,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0972,0.00593,0.000234,0.103,0.00407,1,0.104,0.207,0.00817,25.2,0.925,0.97,0.898,27.3,26.5,26.5,637
1995-06-29,1994,9,39,180,237.39,0.82,5,Dry,39,9,7,5,59,119,0.5,118.4,0.5,118.4,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0967,0.00581,0.000229,0.103,0.00404,1,0.102,0.205,0.00807,25.2,0.924,0.97,0.897,27,26.2,26.2,629
1995-06-30,1994,9,39,181,235.47,0.83,5,Dry,39,9,7,5,59,119,0.51,116.5,0.49,116.5,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.096,0.00565,0.000223,0.102,0.00401,1,0.0997,0.201,0.00793,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
1995-07-01,1994,10,40,182,232.46,0.83,5,Dry,37,8,6,4,53,108,0.47,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0975,0.00633,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
1995-07-02,1994,10,40,183,230,0.84,5,Dry,37,8,6,4,53,108,0.47,122,0.53,122,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00612,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,28,27.1,27.1,651
1995-07-03,1994,10,40,184,227.54,0.85,5,Dry,37,8,6,4,53,108,0.47,119.5,0.53,119.5,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.5,26.5,637
1995-07-04,1994,10,40,185,226.17,0.85,5,Dry,37,8,6,4,53,108,0.48,118.2,0.52,118.2,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
1995-07-05,1994,10,40,186,224.26,0.85,5,Dry,37,8,6,4,53,108,0.48,116.3,0.52,116.3,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0946,0.00563,0.000221,0.1,0.00394,1,0.0995,0.2,0.00784,25.3,0.923,0.97,0.895,26.6,25.8,25.8,619
1995-07-06,1994,10,40,187,222.35,0.86,5,Dry,37,8,6,4,53,108,0.49,114.3,0.51,114.3,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00547,0.000215,0.0994,0.0039,1,0.0969,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,608
1995-07-07,1994,10,40,188,220.43,0.86,5,Dry,37,8,6,4,53,108,0.49,112.4,0.51,112.4,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
1995-07-08,1994,10,41,189,218.52,0.87,5,Dry,37,8,6,4,53,108,0.49,110.5,0.51,110.5,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0925,0.00514,0.000202,0.0977,0.00383,1,0.0917,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,586
1995-07-09,1994,10,41,190,216.6,0.88,5,Dry,37,8,6,4,53,108,0.5,108.6,0.5,108.6,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00498,0.000195,0.0968,0.0038,1,0.0891,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,576
1995-07-10,1994,10,41,191,214.69,0.88,5,Dry,37,8,6,4,53,108,0.5,106.7,0.5,106.7,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00482,0.000189,0.096,0.00376,1,0.0865,0.183,0.00715,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1995-07-11,1994,10,41,192,212.78,0.89,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000182,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1995-07-12,1994,10,41,193,210.86,0.89,5,Dry,37,8,6,4,53,108,0.51,102.9,0.49,102.9,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.00449,0.000176,0.0943,0.00369,1,0.0814,0.176,0.00688,25.4,0.913,0.97,0.885,23.4,22.6,22.6,544
1995-07-13,1994,10,41,194,208.95,0.9,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00433,0.00017,0.0935,0.00366,1,0.0788,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1995-07-14,1994,10,41,195,207.03,0.9,5,Dry,37,8,6,4,53,108,0.52,99.03,0.48,99.03,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0926,0.00363,1,0.0762,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1995-07-15,1994,10,42,196,205.12,0.91,5,Dry,37,8,6,4,53,108,0.53,97.12,0.47,97.12,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0918,0.00359,1,0.0736,0.165,0.00647,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,203.21,0.91,5,Dry,37,8,6,4,53,108,0.53,95.21,0.47,95.21,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00384,0.00015,0.091,0.00356,1,0.071,0.162,0.00633,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,201.29,0.91,5,Dry,37,8,6,4,53,108,0.54,93.29,0.46,93.29,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00368,0.000144,0.0901,0.00352,1,0.0684,0.159,0.0062,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,199.92,0.92,5,Dry,37,8,6,4,53,108,0.54,91.92,0.46,91.92,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00356,0.000139,0.0895,0.0035,1,0.0666,0.156,0.0061,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,198.56,0.92,5,Dry,37,8,6,4,53,108,0.54,90.56,0.46,90.56,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0855,0.00345,0.000135,0.0889,0.00347,1,0.0648,0.154,0.006,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,197.19,0.92,5,Dry,37,8,6,4,53,108,0.55,89.19,0.45,89.19,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00333,0.00013,0.0883,0.00345,1,0.0629,0.151,0.00591,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,195.82,0.92,5,Dry,37,8,6,4,53,108,0.55,87.82,0.45,87.82,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.00321,0.000126,0.0877,0.00343,1,0.0611,0.149,0.00581,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,194.46,0.93,5,Dry,37,8,6,4,53,108,0.56,86.46,0.45,86.46,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.0031,0.000121,0.0871,0.00341,1,0.0592,0.146,0.00572,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,193.09,0.93,5,Dry,37,8,6,4,53,108,0.56,85.09,0.44,85.09,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00298,0.000117,0.0865,0.00338,1,0.0574,0.144,0.00562,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,191.72,0.93,5,Dry,37,8,6,4,53,108,0.56,83.72,0.44,83.72,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00287,0.000112,0.0859,0.00336,1,0.0555,0.141,0.00553,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,190.35,0.93,5,Dry,37,8,6,4,53,108,0.57,82.35,0.43,82.35,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00275,0.000107,0.0853,0.00334,1,0.0537,0.139,0.00543,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,188.99,0.93,5,Dry,37,8,6,4,53,108,0.57,80.99,0.43,80.99,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00263,0.000103,0.0847,0.00331,1,0.0518,0.137,0.00534,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,187.62,0.94,5,Dry,37,8,6,4,53,108,0.58,79.62,0.42,79.62,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0816,0.00252,0.0000984,0.0841,0.00329,1,0.05,0.134,0.00524,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,186.25,0.94,5,Dry,37,8,6,4,53,108,0.58,78.25,0.42,78.25,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.0024,0.0000939,0.0835,0.00327,1,0.0481,0.132,0.00515,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,184.89,0.94,5,Dry,37,8,6,4,53,108,0.58,76.89,0.42,76.89,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.00229,0.0000894,0.083,0.00324,1,0.0463,0.129,0.00505,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,183.52,0.94,5,Dry,37,8,6,4,53,108,0.59,75.52,0.41,75.52,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00217,0.0000848,0.0824,0.00322,1,0.0445,0.127,0.00496,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,182.15,0.94,5,Dry,37,8,6,4,53,108,0.59,74.15,0.41,74.15,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00205,0.0000803,0.0818,0.0032,1,0.0426,0.124,0.00486,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,180.78,0.94,5,Dry,34,7,5,3,44,93,0.51,87.78,0.49,87.78,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00321,0.000126,0.086,0.00336,1,0.061,0.147,0.00575,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,179.42,0.94,5,Dry,34,7,5,3,44,93,0.52,86.42,0.48,86.42,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.0031,0.000121,0.0854,0.00334,1,0.0592,0.145,0.00565,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,177.5,0.95,5,Dry,34,7,5,3,44,93,0.52,84.5,0.48,84.5,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00293,0.000115,0.0845,0.00331,1,0.0566,0.141,0.00552,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,175.59,0.95,5,Dry,34,7,5,3,44,93,0.53,82.59,0.47,82.59,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00277,0.000108,0.0837,0.00328,1,0.054,0.138,0.00539,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,173.67,0.95,5,Dry,34,7,5,3,44,93,0.54,80.67,0.47,80.67,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0802,0.00261,0.000102,0.0828,0.00324,1,0.0514,0.134,0.00525,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,171.76,0.95,5,Dry,34,7,5,3,44,93,0.54,78.76,0.46,78.76,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00244,0.0000957,0.082,0.00321,1,0.0488,0.131,0.00512,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,169.85,0.96,5,Dry,34,7,5,3,44,93,0.55,76.85,0.45,76.85,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000894,0.0812,0.00318,1,0.0462,0.127,0.00499,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,168.48,0.96,5,Dry,34,7,5,3,44,93,0.55,75.48,0.45,75.48,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00217,0.0000848,0.0806,0.00316,1,0.0444,0.125,0.00489,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,167.11,0.96,5,Dry,34,7,5,3,44,93,0.56,74.11,0.44,74.11,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00205,0.0000803,0.08,0.00313,1,0.0425,0.123,0.0048,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,165.74,0.96,5,Dry,34,7,5,3,44,93,0.56,72.74,0.44,72.74,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00193,0.0000757,0.0794,0.00311,1,0.0407,0.12,0.0047,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,164.38,0.96,5,Dry,34,7,5,3,44,93,0.57,71.38,0.43,71.38,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000712,0.0788,0.00309,1,0.0389,0.118,0.00461,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,163.01,0.96,5,Dry,34,7,5,3,44,93,0.57,70.01,0.43,70.01,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.0017,0.0000666,0.0782,0.00306,1,0.037,0.115,0.00451,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,161.64,0.97,5,Dry,34,7,5,3,44,93,0.57,68.64,0.42,68.64,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00158,0.0000621,0.0776,0.00304,1,0.0352,0.113,0.00442,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,160.28,0.97,5,Dry,34,7,5,3,44,93,0.58,67.28,0.42,67.28,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00147,0.0000576,0.077,0.00302,1,0.0333,0.11,0.00432,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,158.91,0.97,5,Dry,34,7,5,3,44,93,0.58,65.91,0.41,65.91,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00135,0.000053,0.0764,0.00299,1,0.0315,0.108,0.00423,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,157.54,0.97,5,Dry,34,7,5,3,44,93,0.59,64.54,0.41,64.54,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0745,0.00124,0.0000484,0.0758,0.00297,1,0.0296,0.105,0.00413,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,156.17,0.97,5,Dry,34,7,5,3,44,93,0.6,63.17,0.4,63.17,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0741,0.00112,0.0000439,0.0752,0.00295,1,0.0278,0.103,0.00404,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,154.81,0.97,5,Dry,34,7,5,3,44,93,0.6,61.81,0.4,61.81,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.001,0.0000394,0.0746,0.00292,1,0.0259,0.101,0.00394,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,153.44,0.97,5,Dry,34,7,5,3,44,93,0.61,60.44,0.39,60.44,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0731,0.000887,0.0000348,0.074,0.0029,1,0.0241,0.0981,0.00385,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,153.17,0.97,5,Dry,34,7,5,3,44,93,0.61,60.17,0.39,60.17,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000864,0.0000339,0.0739,0.0029,1,0.0237,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,151.25,0.98,5,Dry,34,7,5,3,44,93,0.61,58.25,0.39,58.25,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000701,0.0000275,0.073,0.00286,1,0.0211,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,150.98,0.98,5,Dry,34,7,5,3,44,93,0.62,57.98,0.38,57.98,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000678,0.0000266,0.0729,0.00286,1,0.0208,0.0937,0.00367,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,150.16,0.98,5,Dry,34,7,5,3,44,93,0.62,57.16,0.38,57.16,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000609,0.0000239,0.0725,0.00284,1,0.0197,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,149.34,0.98,5,Dry,34,7,5,3,44,93,0.62,56.34,0.38,56.34,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0717,0.000539,0.0000211,0.0722,0.00283,1,0.0186,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,148.52,0.98,5,Dry,34,7,5,3,44,93,0.63,55.52,0.37,55.52,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000469,0.0000184,0.0718,0.00282,1,0.0175,0.0893,0.0035,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,147.7,0.98,5,Dry,34,7,5,3,44,93,0.63,54.7,0.37,54.7,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.0004,0.0000157,0.0715,0.0028,1,0.0163,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,146.88,0.98,5,Dry,34,7,5,3,44,93,0.63,53.88,0.37,53.88,0,0,0,0,-3,3,34,7,5,0,47,99.9,990,964.5,25.5,0.0708,0.00033,0.0000129,0.0712,0.00279,1,0.0152,0.0864,0.00339,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,146.06,0.98,5,Dry,34,7,5,3,44,93,0.64,53.06,0.36,53.06,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.00026,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,145.24,0.98,5,Dry,34,7,5,3,44,93,0.64,52.24,0.36,52.24,0,0,0,0,-3,3,34,7,5,0,47,98.2,990,964.5,25.5,0.0708,0.00019,0.00000747,0.071,0.00278,1,0.013,0.084,0.0033,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,144.42,0.98,5,Dry,34,7,5,3,44,93,0.64,51.42,0.36,51.42,0,0,0,0,-3,3,34,7,5,0,47,97.4,990,964.5,25.5,0.0708,0.000121,0.00000473,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,143.6,0.98,5,Dry,34,7,5,3,44,93,0.65,50.6,0.35,50.6,0,0,0,0,-3,3,34,7,5,0,47,96.6,990,964.5,25.5,0.0708,0.000051,0.000002,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,141.68,0.98,5,Dry,30,6,4,2,30,72,0.51,69.68,0.49,69.68,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000656,0.0759,0.00298,1,0.0366,0.112,0.00441,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1995-09-02,1994,12,49,245,138.67,0.98,5,Dry,30,6,4,2,30,72,0.52,66.67,0.48,66.67,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000556,0.0746,0.00293,1,0.0325,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
1995-09-03,1994,12,49,246,137.31,0.98,5,Dry,30,6,4,2,30,72,0.52,65.31,0.48,65.31,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.000051,0.074,0.0029,1,0.0307,0.105,0.0041,25.4,0.887,0.96,0.852,14.4,13.9,13.9,332
1995-09-04,1994,12,49,247,135.39,0.99,5,Dry,30,6,4,2,30,72,0.53,63.39,0.47,63.39,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000446,0.0732,0.00287,1,0.0281,0.101,0.00397,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
1995-09-05,1994,12,49,248,133.48,0.99,5,Dry,30,6,4,2,30,72,0.54,61.48,0.46,61.48,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000976,0.0000383,0.0723,0.00284,1,0.0255,0.0978,0.00384,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,131.56,0.99,5,Dry,30,6,4,2,30,72,0.55,59.56,0.45,59.56,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000813,0.0000319,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,129.65,0.99,5,Dry,30,6,4,2,30,72,0.56,57.65,0.45,57.65,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,127.74,0.99,5,Dry,30,6,4,2,30,72,0.56,55.74,0.44,55.74,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000488,0.0000191,0.0713,0.0028,1,0.0177,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,125.82,0.99,5,Dry,30,6,4,2,30,72,0.57,53.82,0.43,53.82,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.000325,0.0000127,0.0711,0.00279,1,0.0152,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,124.46,0.99,5,Dry,30,6,4,2,30,72,0.58,52.46,0.42,52.46,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000209,0.0000082,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,123.09,0.99,5,Dry,30,6,4,2,30,72,0.58,51.09,0.41,51.09,0,0,0,0,-2,2,30,6,4,0,32,91.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,121.72,0.99,5,Dry,30,6,4,2,30,72,0.59,49.72,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,120.35,0.99,5,Dry,30,6,4,2,30,72,0.6,48.35,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,118.99,0.99,5,Dry,30,6,4,2,30,72,0.6,46.99,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,117.62,0.99,5,Dry,30,6,4,2,30,72,0.61,45.62,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,116.25,0.99,5,Dry,30,6,4,2,30,72,0.62,44.25,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,114.89,0.99,5,Dry,30,6,4,2,30,72,0.63,42.89,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,114.61,0.99,5,Dry,30,6,4,2,30,72,0.63,42.61,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,113.79,0.99,5,Dry,30,6,4,2,30,72,0.63,41.79,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,114.06,0.99,5,Dry,30,6,4,2,30,72,0.63,42.06,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,114.34,0.99,5,Dry,30,6,4,2,30,72,0.63,42.34,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,112.42,0.99,5,Dry,30,6,4,2,30,72,0.64,40.42,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,111.06,0.99,5,Dry,30,6,4,2,30,72,0.65,39.06,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,110.78,0.99,5,Dry,30,6,4,2,30,72,0.65,38.78,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,109.96,0.99,5,Dry,30,6,4,2,30,72,0.66,37.96,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,109.14,0.99,5,Dry,30,6,4,2,30,72,0.66,37.14,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,108.32,1,5,Dry,30,6,4,2,30,72,0.67,36.32,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,107.5,1,5,Dry,30,6,4,2,30,72,0.67,35.5,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,106.68,1,5,Dry,30,6,4,2,30,72,0.68,34.68,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,105.86,1,5,Dry,30,6,4,2,30,72,0.68,33.86,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,105.04,1,5,Dry,24,4,2,2,20,52,0.49,53.04,0.51,53.04,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,104.22,1,5,Dry,24,4,2,2,20,52,0.5,52.22,0.5,52.22,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,102.31,1,5,Dry,24,4,2,2,20,52,0.51,50.31,0.49,50.31,0,0,0,0,-2,2,24,4,2,0,22,80.3,990,964.5,25.5,0.0708,0.0000264,0.00000103,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,100.94,1,5,Dry,24,4,2,2,20,52,0.52,48.94,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,100.67,1,5,Dry,24,4,2,2,20,52,0.52,48.67,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,99.85,1,5,Dry,24,4,2,2,20,52,0.52,47.85,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,99.03,1,5,Dry,24,4,2,2,20,52,0.53,47.03,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,98.75,1,5,Dry,24,4,2,2,20,52,0.53,46.75,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,98.48,1,5,Dry,24,4,2,2,20,52,0.53,46.48,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,97.66,1,5,Dry,24,4,2,2,20,52,0.53,45.66,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,96.84,1,5,Dry,24,4,2,2,20,52,0.54,44.84,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,96.02,1,5,Dry,24,4,2,2,20,52,0.54,44.02,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,95.2,1,5,Dry,24,4,2,2,20,52,0.55,43.2,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,94.38,1,5,Dry,24,4,2,2,20,52,0.55,42.38,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,93.56,1,5,Dry,24,4,2,2,20,52,0.56,41.56,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,92.74,1,5,Dry,24,4,2,2,20,52,0.56,40.74,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,91.92,1,5,Dry,24,4,2,2,20,52,0.57,39.92,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,91.1,1,5,Dry,24,4,2,2,20,52,0.57,39.1,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,90.28,1,5,Dry,24,4,2,2,20,52,0.58,38.28,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,91.1,1,5,Dry,24,4,2,2,20,52,0.57,39.1,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,90.28,1,5,Dry,24,4,2,2,20,52,0.58,38.28,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,90,1,5,Dry,24,4,2,2,20,52,0.58,38,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,93.01,1,5,Dry,24,4,2,2,20,52,0.56,41.01,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,94.38,1,5,Dry,24,4,2,2,20,52,0.55,42.38,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,94.1,1,5,Dry,24,4,2,2,20,52,0.55,42.1,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,94.92,1,5,Dry,24,4,2,2,20,52,0.55,42.92,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,94.1,1,5,Dry,24,4,2,2,20,52,0.55,42.1,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,93.83,1,5,Dry,24,4,2,2,20,52,0.55,41.83,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,93.56,1,5,Dry,24,4,2,2,20,52,0.56,41.56,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,95.47,1,5,Dry,24,4,2,2,20,52,0.55,43.47,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,96.84,1,5,Dry,24,4,2,2,20,52,0.54,44.84,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,98.75,1,5,Dry,23,4,2,2,19,50,0.51,48.75,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,99.03,1,5,Dry,23,4,2,2,19,50,0.51,49.03,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,99.85,1,5,Dry,23,4,2,2,19,50,0.5,49.85,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,100.12,1,5,Dry,23,4,2,2,19,50,0.5,50.12,0.5,50.12,0,0,0,0,-2,2,23,4,2,0,21,79.1,990,964.5,25.5,0.0708,0.0000102,4e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,100.39,1,5,Dry,23,4,2,2,19,50,0.5,50.39,0.5,50.39,0,0,0,0,-2,2,23,4,2,0,21,79.4,990,964.5,25.5,0.0708,0.0000332,0.0000013,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,99.57,1,5,Dry,23,4,2,2,19,50,0.5,49.57,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,99.3,1,5,Dry,23,4,2,2,19,50,0.5,49.3,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,99.03,1,5,Dry,23,4,2,2,19,50,0.51,49.03,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,98.75,1,5,Dry,23,4,2,2,19,50,0.51,48.75,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,98.48,1,5,Dry,23,4,2,2,19,50,0.51,48.48,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,99.3,1,5,Dry,23,4,2,2,19,50,0.5,49.3,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,99.57,1,5,Dry,23,4,2,2,19,50,0.5,49.57,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,103.13,1,5,Dry,23,4,2,2,19,50,0.48,53.13,0.52,53.13,0,0,0,0,-2,2,23,4,2,0,21,82.1,990,964.5,25.5,0.0708,0.000266,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,105.59,1,5,Dry,23,4,2,2,19,50,0.47,55.59,0.53,55.59,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000475,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,106.41,1,5,Dry,23,4,2,2,19,50,0.47,56.41,0.53,56.41,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000545,0.0000214,0.0714,0.0028,1,0.0187,0.09,0.00353,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,106.68,1,5,Dry,23,4,2,2,19,50,0.47,56.68,0.53,56.68,0,0,0,0,-2,2,23,4,2,0,21,85.7,990,964.5,25.5,0.0708,0.000568,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,106.96,1,5,Dry,23,4,2,2,19,50,0.47,56.96,0.53,56.96,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,111.06,0.99,5,Dry,23,4,2,2,19,50,0.45,61.06,0.55,61.06,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.00094,0.0000369,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,115.16,0.99,5,Dry,23,4,2,2,19,50,0.43,65.16,0.57,65.16,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-11-20,1995,2,8,324,119.26,0.99,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1995-11-21,1995,2,8,325,123.91,0.99,5,Dry,23,4,2,2,19,50,0.4,73.91,0.6,73.91,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00203,0.0000797,0.0739,0.0029,1,0.0423,0.116,0.00456,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1995-11-22,1995,2,8,326,125.82,0.99,5,Dry,23,4,2,2,19,50,0.4,75.82,0.6,75.82,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000861,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,408
1995-11-23,1995,2,8,327,124.46,0.99,5,Dry,23,4,2,2,19,50,0.4,74.46,0.6,74.46,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00208,0.0000815,0.0741,0.00291,1,0.043,0.117,0.00459,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
1995-11-24,1995,2,8,328,122.54,0.99,5,Dry,23,4,2,2,19,50,0.41,72.54,0.59,72.54,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000751,0.0733,0.00287,1,0.0404,0.114,0.00446,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1995-11-25,1995,2,8,329,121.17,0.99,5,Dry,23,4,2,2,19,50,0.41,71.17,0.59,71.17,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000706,0.0727,0.00285,1,0.0386,0.111,0.00436,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
1995-11-26,1995,2,9,330,121.99,0.99,5,Dry,23,4,2,2,19,50,0.41,71.99,0.59,71.99,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000733,0.073,0.00286,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1995-11-27,1995,2,9,331,124.46,0.99,5,Dry,23,4,2,2,19,50,0.4,74.46,0.6,74.46,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00208,0.0000815,0.0741,0.00291,1,0.043,0.117,0.00459,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
1995-11-28,1995,2,9,332,126.92,0.99,5,Dry,23,4,2,2,19,50,0.39,76.92,0.61,76.92,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000897,0.0752,0.00295,1,0.0463,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1995-11-29,1995,2,9,333,130.47,0.99,5,Dry,23,4,2,2,19,50,0.38,80.47,0.62,80.47,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1995-11-30,1995,2,9,334,132.93,0.99,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1995-12-01,1995,3,9,335,134.3,0.99,5,Dry,26,4,3,2,24,59,0.44,75.3,0.56,75.3,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00215,0.0000843,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1995-12-02,1995,3,9,336,138.4,0.98,5,Dry,26,4,3,2,24,59,0.43,79.4,0.57,79.4,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.000098,0.0777,0.00305,1,0.0497,0.127,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1995-12-03,1995,3,10,337,142.5,0.98,5,Dry,26,4,3,2,24,59,0.41,83.5,0.59,83.5,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0766,0.00285,0.000112,0.0795,0.00312,1,0.0552,0.135,0.00528,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
1995-12-04,1995,3,10,338,146.6,0.98,5,Dry,26,4,3,2,24,59,0.4,87.6,0.6,87.6,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000125,0.0813,0.00319,1,0.0608,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1995-12-05,1995,3,10,339,150.16,0.98,5,Dry,26,4,3,2,24,59,0.39,91.16,0.61,91.16,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0828,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1995-12-06,1995,3,10,340,150.43,0.98,5,Dry,26,4,3,2,24,59,0.39,91.43,0.61,91.43,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00352,0.000138,0.083,0.00325,1,0.0659,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1995-12-07,1995,3,10,341,148.52,0.98,5,Dry,26,4,3,2,24,59,0.4,89.52,0.6,89.52,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.145,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1995-12-08,1995,3,10,342,146.6,0.98,5,Dry,26,4,3,2,24,59,0.4,87.6,0.6,87.6,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000125,0.0813,0.00319,1,0.0608,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1995-12-09,1995,3,10,343,143.6,0.98,5,Dry,26,4,3,2,24,59,0.41,84.6,0.59,84.6,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1995-12-10,1995,3,11,344,142.23,0.98,5,Dry,26,4,3,2,24,59,0.41,83.23,0.58,83.23,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00282,0.000111,0.0794,0.00311,1,0.0549,0.134,0.00526,25.4,0.929,0.961,0.893,19.2,18.5,18.5,444
1995-12-11,1995,3,11,345,140.86,0.98,5,Dry,26,4,3,2,24,59,0.42,81.86,0.58,81.86,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.053,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1995-12-12,1995,3,11,346,142.78,0.98,5,Dry,26,4,3,2,24,59,0.41,83.78,0.59,83.78,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1995-12-13,1995,3,11,347,146.33,0.98,5,Dry,26,4,3,2,24,59,0.4,87.33,0.6,87.33,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0812,0.00318,1,0.0604,0.142,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1995-12-14,1995,3,11,348,148.24,0.98,5,Dry,26,4,3,2,24,59,0.4,89.24,0.6,89.24,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1995-12-15,1995,3,11,349,146.88,0.98,5,Dry,26,4,3,2,24,59,0.4,87.88,0.6,87.88,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0611,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1995-12-16,1995,3,11,350,145.51,0.98,5,Dry,26,4,3,2,24,59,0.41,86.51,0.59,86.51,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0777,0.0031,0.000122,0.0808,0.00317,1,0.0593,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1995-12-17,1995,3,12,351,144.69,0.98,5,Dry,26,4,3,2,24,59,0.41,85.69,0.59,85.69,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0805,0.00316,1,0.0582,0.139,0.00544,25.4,0.926,0.962,0.891,19.7,19,19,456
1995-12-18,1995,3,12,352,147.15,0.98,5,Dry,26,4,3,2,24,59,0.4,88.15,0.6,88.15,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0615,0.143,0.00561,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1995-12-19,1995,3,12,353,148.52,0.98,5,Dry,26,4,3,2,24,59,0.4,89.52,0.6,89.52,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.145,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1995-12-20,1995,3,12,354,146.6,0.98,5,Dry,26,4,3,2,24,59,0.4,87.6,0.6,87.6,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.0032,0.000125,0.0813,0.00319,1,0.0608,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1995-12-21,1995,3,12,355,147.97,0.98,5,Dry,26,4,3,2,24,59,0.4,88.97,0.6,88.97,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00331,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1995-12-22,1995,3,12,356,150.43,0.98,5,Dry,26,4,3,2,24,59,0.39,91.43,0.61,91.43,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00352,0.000138,0.083,0.00325,1,0.0659,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1995-12-23,1995,3,12,357,148.52,0.98,5,Dry,26,4,3,2,24,59,0.4,89.52,0.6,89.52,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0634,0.145,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1995-12-24,1995,3,13,358,150.43,0.98,5,Dry,26,4,3,2,24,59,0.39,91.43,0.61,91.43,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00352,0.000138,0.083,0.00325,1,0.0659,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
