date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-25,1995,3,13,359,151.8,0.98,5,Dry,26,4,3,2,24,59,0.39,92.8,0.61,92.8,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1995-12-26,1995,3,13,360,149.89,0.98,5,Dry,26,4,3,2,24,59,0.39,90.89,0.61,90.89,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000136,0.0827,0.00324,1,0.0652,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1995-12-27,1995,3,13,361,147.97,0.98,5,Dry,26,4,3,2,24,59,0.4,88.97,0.6,88.97,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00331,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1995-12-28,1995,3,13,362,146.06,0.98,5,Dry,26,4,3,2,24,59,0.4,87.06,0.6,87.06,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.06,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1995-12-29,1995,3,13,363,145.78,0.98,5,Dry,26,4,3,2,24,59,0.41,86.78,0.59,86.78,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.0809,0.00317,1,0.0597,0.141,0.00551,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1995-12-30,1995,3,13,364,147.7,0.98,5,Dry,26,4,3,2,24,59,0.4,88.7,0.6,88.7,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0622,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1995-12-31,1995,3,14,365,147.97,0.98,5,Dry,26,4,3,2,24,59,0.4,88.97,0.6,88.97,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00331,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1996-01-01,1995,4,14,1,148.79,0.98,5,Dry,29,5,4,2,33,73,0.49,75.79,0.51,75.79,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0757,0.00219,0.000086,0.0779,0.00305,1,0.0448,0.123,0.00481,25.4,0.939,0.96,0.901,17.7,17,17,408
1996-01-02,1995,4,14,2,149.61,0.98,5,Dry,29,5,4,2,33,73,0.49,76.61,0.51,76.61,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.076,0.00226,0.0000887,0.0782,0.00307,1,0.0459,0.124,0.00487,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1996-01-03,1995,4,14,3,148.79,0.98,5,Dry,29,5,4,2,33,73,0.49,75.79,0.51,75.79,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0757,0.00219,0.000086,0.0779,0.00305,1,0.0448,0.123,0.00481,25.4,0.939,0.96,0.901,17.7,17,17,408
1996-01-04,1995,4,14,4,151.8,0.98,5,Dry,29,5,4,2,33,73,0.48,78.8,0.52,78.8,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0768,0.00245,0.000096,0.0792,0.00311,1,0.0489,0.128,0.00502,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1996-01-05,1995,4,14,5,156.99,0.97,5,Dry,29,5,4,2,33,73,0.47,83.99,0.54,83.99,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00289,0.000113,0.0815,0.00319,1,0.0559,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1996-01-06,1995,4,14,6,160,0.97,5,Dry,29,5,4,2,33,73,0.46,87,0.54,87,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00315,0.000123,0.0828,0.00324,1,0.06,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1996-01-07,1995,4,15,7,161.37,0.97,5,Dry,29,5,4,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1996-01-08,1995,4,15,8,164.38,0.96,5,Dry,29,5,4,2,33,73,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
1996-01-09,1995,4,15,9,166.29,0.96,5,Dry,29,5,4,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1996-01-10,1995,4,15,10,170.39,0.95,5,Dry,29,5,4,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1996-01-11,1995,4,15,11,176.68,0.95,5,Dry,29,5,4,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1996-01-12,1995,4,15,12,181.33,0.94,5,Dry,29,5,4,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,575
1996-01-13,1995,4,15,13,186.53,0.94,5,Dry,29,5,4,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1996-01-14,1995,4,16,14,192.27,0.93,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1996-01-15,1995,4,16,15,198.01,0.92,5,Dry,29,5,4,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
1996-01-16,1995,4,16,16,202.66,0.91,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1996-01-17,1995,4,16,17,208.95,0.9,5,Dry,29,5,4,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1996-01-18,1995,4,16,18,211.41,0.89,5,Dry,29,5,4,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1996-01-19,1995,4,16,19,211.68,0.89,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1996-01-20,1995,4,16,20,211.96,0.89,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1996-01-21,1995,4,17,21,213.87,0.89,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1996-01-22,1995,4,17,22,217.42,0.87,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.137,0.245,0.00963,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1996-01-23,1995,4,17,23,222.07,0.86,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
1996-01-24,1995,4,17,24,228.91,0.84,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1996-01-25,1995,4,17,25,235.74,0.83,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
1996-01-26,1995,4,17,26,240.39,0.81,5,Dry,29,5,4,2,33,73,0.3,167.4,0.7,167.4,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
1996-01-27,1995,4,17,27,248.32,0.79,5,Dry,29,5,4,2,33,73,0.29,175.3,0.71,175.3,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1996-01-28,1995,4,18,28,258.44,0.77,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1996-01-29,1995,4,18,29,268.56,0.75,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1996-01-30,1995,4,18,30,279.77,0.73,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-01-31,1995,4,18,31,290.43,0.71,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-02-01,1995,5,18,32,302.19,0.69,5,Dry,31,6,4,3,41,85,0.28,217.2,0.72,217.2,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000566,0.141,0.00561,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-02-02,1995,5,18,33,314.49,0.67,5,Dry,31,6,4,3,41,85,0.27,229.5,0.73,229.5,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0153,0.00061,0.146,0.00584,2,0.0974,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
1996-02-03,1995,5,18,34,326.25,0.66,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.5,1260
1996-02-04,1995,5,19,35,336.37,0.64,5,Dry,31,6,4,3,41,85,0.25,251.4,0.75,251.4,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0176,0.000708,0.156,0.00628,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.2,27.4,54.8,1320
1996-02-05,1995,5,19,36,344.85,0.63,5,Dry,31,6,4,3,41,85,0.25,259.9,0.75,259.9,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.00087,0.163,0.00657,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
1996-02-06,1995,5,19,37,351.68,0.63,5,Dry,31,6,4,3,41,85,0.24,266.7,0.76,266.7,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0249,0.001,0.169,0.0068,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
1996-02-07,1995,5,19,38,357.42,0.62,5,Dry,31,6,4,3,41,85,0.24,272.4,0.76,272.4,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
1996-02-08,1995,5,19,39,362.07,0.62,5,Dry,31,6,4,3,41,85,0.23,277.1,0.77,277.1,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0298,0.0012,0.178,0.00716,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1996-02-09,1995,5,19,40,368.91,0.61,5,Dry,31,6,4,3,41,85,0.23,283.9,0.77,283.9,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
1996-02-10,1995,5,19,41,373.56,0.6,5,Dry,31,6,4,3,41,85,0.23,288.6,0.77,288.6,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0352,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
1996-02-11,1995,5,20,42,377.11,0.6,5,Dry,31,6,4,3,41,85,0.23,292.1,0.78,292.1,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0369,0.00149,0.19,0.00769,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
1996-02-12,1995,5,20,43,380.12,0.6,5,Dry,31,6,4,3,41,85,0.22,295.1,0.78,295.1,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0383,0.00155,0.192,0.00779,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
1996-02-13,1995,5,20,44,380.39,0.6,5,Dry,31,6,4,3,41,85,0.22,295.4,0.78,295.4,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0384,0.00156,0.193,0.0078,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.1,32.2,64.3,1540
1996-02-14,1995,5,20,45,383.4,0.6,5,Dry,31,6,4,3,41,85,0.22,298.4,0.78,298.4,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
1996-02-15,1995,5,20,46,387.5,0.59,5,Dry,31,6,4,3,41,85,0.22,302.5,0.78,302.5,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0418,0.00169,0.199,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.913,33.9,32.9,65.8,1580
1996-02-16,1995,5,20,47,391.6,0.59,5,Dry,31,6,4,3,41,85,0.22,306.6,0.78,306.6,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0437,0.00177,0.202,0.00819,2,0.149,0.351,0.0143,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
1996-02-17,1995,5,20,48,396.8,0.58,5,Dry,31,6,4,3,41,85,0.21,311.8,0.79,311.8,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
1996-02-18,1995,5,21,49,400.35,0.58,5,Dry,31,6,4,3,41,85,0.21,315.4,0.79,315.4,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0478,0.00195,0.209,0.0085,2,0.155,0.365,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.5,1640
1996-02-19,1995,5,21,50,401.72,0.58,5,Dry,31,6,4,3,41,85,0.21,316.7,0.79,316.7,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
1996-02-20,1995,5,21,51,405.28,0.58,5,Dry,31,6,4,3,41,85,0.21,320.3,0.79,320.3,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0502,0.00204,0.213,0.00868,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
1996-02-21,1995,5,21,52,412.11,0.57,5,Dry,31,6,4,3,41,85,0.21,327.1,0.79,327.1,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0534,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
1996-02-22,1995,5,21,53,419.49,0.56,5,Dry,31,6,4,3,41,85,0.2,334.5,0.8,334.5,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00918,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
1996-02-23,1995,5,21,54,426.88,0.56,5,Dry,31,6,4,3,41,85,0.2,341.9,0.8,341.9,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
1996-02-24,1995,5,21,55,435.9,0.55,5,Dry,31,6,4,3,41,85,0.2,350.9,0.81,350.9,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0646,0.00264,0.238,0.00976,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
1996-02-25,1995,5,22,56,448.75,0.54,5,Dry,31,6,4,3,41,85,0.19,363.8,0.81,363.8,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
1996-02-26,1995,5,22,57,462.15,0.53,5,Dry,31,6,4,3,41,85,0.18,377.1,0.82,377.1,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.077,0.00317,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
1996-02-27,1995,5,22,58,478.28,0.51,5,Dry,31,6,4,3,41,85,0.18,393.3,0.82,393.3,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0846,0.00349,0.273,0.0113,2,0.208,0.481,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
1996-02-28,1995,5,22,59,494.96,0.5,5,Dry,31,6,4,3,41,85,0.17,410,0.83,410,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
1996-02-29,1995,5,22,60,512.74,0.49,5,Dry,31,6,4,3,41,85,0.17,427.7,0.83,427.7,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
1996-03-01,1995,6,22,61,533.24,0.48,5,Dry,36,8,6,4,53,107,0.2,426.2,0.8,426.2,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.204,0.1,0.00417,0.304,0.0127,2,0.23,0.534,0.0222,23.5,0.957,0.98,0.938,46.9,46,92,2210
1996-03-02,1995,6,22,62,552.66,0.47,5,Dry,36,8,6,4,53,107,0.19,445.7,0.81,445.7,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
1996-03-03,1995,6,23,63,570.98,0.46,5,Dry,36,8,6,4,53,107,0.19,464,0.81,464,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00495,0.337,0.0141,2,0.256,0.592,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1996-03-04,1995,6,23,64,589.3,0.45,5,Dry,36,8,6,4,53,107,0.18,482.3,0.82,482.3,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1996-03-05,1995,6,23,65,609.81,0.44,5,Dry,36,8,6,4,53,107,0.17,502.8,0.82,502.8,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00578,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
1996-03-06,1995,6,23,66,630.86,0.43,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.2,109,2610
1996-03-07,1995,6,23,67,649.18,0.42,5,Dry,36,8,6,4,53,107,0.17,542.2,0.83,542.2,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00694,0.426,0.0181,3,0.186,0.613,0.0261,22.9,0.95,0.973,0.924,38.5,37.5,113,2700
1996-03-08,1995,6,23,68,666.41,0.42,5,Dry,36,8,6,4,53,107,0.16,559.4,0.84,559.4,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2780
1996-03-09,1995,6,23,69,684.18,0.41,5,Dry,36,8,6,4,53,107,0.16,577.2,0.84,577.2,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.187,0.00799,0.469,0.0201,3,0.202,0.672,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
1996-03-10,1995,6,24,70,703.6,0.4,5,Dry,36,8,6,4,53,107,0.15,596.6,0.85,596.6,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00857,0.494,0.0212,3,0.211,0.704,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2960
1996-03-11,1995,6,24,71,719.18,0.39,5,Dry,36,8,6,4,53,107,0.15,612.2,0.85,612.2,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00904,0.513,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43,42.1,126,3030
1996-03-12,1995,6,24,72,734.22,0.39,5,Dry,36,8,6,4,53,107,0.15,627.2,0.85,627.2,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.0095,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
1996-03-13,1995,6,24,73,750.9,0.38,5,Dry,36,8,6,4,53,107,0.14,643.9,0.86,643.9,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
1996-03-14,1995,6,24,74,769.77,0.37,5,Dry,36,8,6,4,53,107,0.14,662.8,0.86,662.8,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
1996-03-15,1995,6,24,75,779.74,0.37,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1996-03-16,1995,6,24,76,795.7,0.36,5,Dry,36,8,6,4,53,107,0.13,688.7,0.87,688.7,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1996-03-17,1995,6,25,77,814.09,0.35,5,Dry,36,8,6,4,53,107,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
1996-03-18,1995,6,25,78,834.24,0.35,5,Dry,36,8,6,4,53,107,0.13,727.2,0.87,727.2,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.287,0.0126,0.655,0.0288,3,0.27,0.925,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1996-03-19,1995,6,25,79,859.84,0.34,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1996-03-20,1995,6,25,80,887.07,0.33,5,Dry,36,8,6,4,53,107,0.12,780.1,0.88,780.1,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.731,0.0324,4,0.206,0.937,0.0416,21.6,0.952,0.975,0.928,39.4,38.4,154,3680
1996-03-21,1995,6,25,81,911.22,0.32,5,Dry,36,8,6,4,53,107,0.12,804.2,0.88,804.2,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.437,0.328,0.0146,0.765,0.0341,4,0.214,0.979,0.0436,21.5,0.953,0.977,0.931,40.4,39.4,158,3790
1996-03-22,1995,6,25,82,936.27,0.32,5,Dry,36,8,6,4,53,107,0.11,829.3,0.89,829.3,0,0,0,0,-4,4,36,8,6,0,57,879,990,967.6,22.4,0.46,0.34,0.0152,0.8,0.0358,4,0.222,1.02,0.0457,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1996-03-23,1995,6,25,83,962.14,0.31,5,Dry,36,8,6,4,53,107,0.11,855.1,0.89,855.1,0,0,0,0,-4,4,36,8,6,0,57,905,990,967.7,22.3,0.484,0.353,0.0159,0.836,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1996-03-24,1995,6,26,84,988.77,0.31,5,Dry,36,8,6,4,53,107,0.11,881.8,0.89,881.8,0,0,0,0,-4,4,36,8,6,0,57,932,990,967.9,22.1,0.508,0.366,0.0165,0.874,0.0395,4,0.24,1.11,0.0503,21,0.955,0.98,0.936,43.4,42.6,170,4090
1996-03-25,1995,6,26,85,1016.1,0.3,5,Dry,36,8,6,4,53,107,0.1,909.1,0.9,909.1,0,0,0,0,-4,4,36,8,6,0,57,959,990,968,22,0.533,0.379,0.0172,0.912,0.0414,4,0.249,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
1996-03-26,1995,6,26,86,1039,0.29,5,Dry,36,8,6,4,53,107,0.1,932,0.9,932,0,0,0,0,-4,4,36,8,6,0,57,982,990,968,22,0.554,0.39,0.0177,0.944,0.0429,4,0.257,1.2,0.0546,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
1996-03-27,1995,6,26,87,1062.3,0.29,5,Dry,36,8,6,4,53,107,0.1,955.3,0.9,955.3,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.575,0.401,0.0183,0.976,0.0446,4,0.265,1.24,0.0567,20.7,0.956,0.98,0.937,46.2,45.3,181,4350
1996-03-28,1995,6,26,88,1080.6,0.28,5,Dry,36,8,6,4,53,107,0.099,973.6,0.9,973.6,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.2,21.8,0.592,0.41,0.0188,1,0.0459,4,0.271,1.27,0.0583,20.6,0.956,0.98,0.937,46.9,46,184,4420
1996-03-29,1995,6,26,89,1099.3,0.28,5,Dry,36,8,6,4,53,107,0.097,992.3,0.9,992.3,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.614,0.419,0.0192,1.03,0.0474,4,0.277,1.31,0.0601,20.5,0.956,0.98,0.937,47.6,46.7,187,4480
1996-03-30,1995,6,26,90,1118.1,0.28,5,Dry,36,8,6,4,53,107,0.096,1011,0.9,1011,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.641,0.448,0.0206,1.09,0.0501,4,0.282,1.37,0.0631,20.4,0.956,0.98,0.937,48.2,47.3,189,4540
1996-03-31,1995,6,27,91,1131.7,0.27,5,Dry,36,8,6,4,53,107,0.095,1025,0.91,1025,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.661,0.479,0.0221,1.14,0.0526,4,0.285,1.42,0.0657,20.3,0.955,0.98,0.936,48.6,47.7,191,4580
1996-04-01,1995,7,27,92,1145.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,997.4,0.87,997.4,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
1996-04-02,1995,7,27,93,1153.7,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.657,0.436,0.0202,1.09,0.0506,4,0.281,1.37,0.0636,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
1996-04-03,1995,7,27,94,1156.5,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.442,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
1996-04-04,1995,7,27,95,1153.7,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.657,0.436,0.0202,1.09,0.0506,4,0.281,1.37,0.0636,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
1996-04-05,1995,7,27,96,1150.9,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,1003,0.87,1003,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.653,0.43,0.0199,1.08,0.0501,4,0.281,1.36,0.063,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
1996-04-06,1995,7,27,97,1148.2,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,1000,0.87,1000,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.649,0.423,0.0196,1.07,0.0496,4,0.28,1.35,0.0625,20.3,0.956,0.98,0.936,47.5,46.6,186,4470
1996-04-07,1995,7,28,98,1145.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,997.4,0.87,997.4,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
1996-04-08,1995,7,28,99,1142.7,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,994.7,0.87,994.7,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.42,0.0194,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
1996-04-09,1995,7,28,100,1134.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,986.4,0.87,986.4,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.629,0.416,0.0192,1.05,0.0482,4,0.275,1.32,0.0609,20.4,0.955,0.98,0.936,47,46.1,184,4430
1996-04-10,1995,7,28,101,1126.3,0.27,4,Mod_Dry,45,11,10,10,72,148,0.13,978.3,0.87,978.3,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.617,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
1996-04-11,1995,7,28,102,1118.1,0.28,5,Dry,40,10,8,5,62,125,0.11,993.1,0.89,993.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.627,0.42,0.0193,1.05,0.0482,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
1996-04-12,1995,7,28,103,1104.6,0.28,5,Dry,40,10,8,5,62,125,0.11,979.6,0.89,979.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.607,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
1996-04-13,1995,7,28,104,1091.3,0.28,5,Dry,40,10,8,5,62,125,0.12,966.3,0.89,966.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.407,0.0186,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1996-04-14,1995,7,29,105,1078,0.29,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1996-04-15,1995,7,29,106,1064.9,0.29,5,Dry,40,10,8,5,62,125,0.12,939.9,0.88,939.9,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1996-04-16,1995,7,29,107,1051.8,0.29,5,Dry,40,10,8,5,62,125,0.12,926.9,0.88,926.9,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.043,4,0.255,1.2,0.0547,20.7,0.956,0.98,0.936,45,44.1,177,4240
1996-04-17,1995,7,29,108,1039,0.29,5,Dry,40,10,8,5,62,125,0.12,914,0.88,914,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0174,0.926,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
1996-04-18,1995,7,29,109,1021.1,0.3,5,Dry,40,10,8,5,62,125,0.12,896.1,0.88,896.1,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.528,0.373,0.0169,0.901,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4130
1996-04-19,1995,7,29,110,1003.6,0.3,5,Dry,40,10,8,5,62,125,0.13,878.6,0.88,878.6,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.512,0.364,0.0165,0.877,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.1,42.3,169,4060
1996-04-20,1995,7,29,111,986.32,0.31,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
1996-04-21,1995,7,30,112,969.33,0.31,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
1996-04-22,1995,7,30,113,952.64,0.31,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
1996-04-23,1995,7,30,114,936.27,0.32,5,Dry,40,10,8,5,62,125,0.13,811.3,0.87,811.3,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.451,0.332,0.0148,0.782,0.035,4,0.216,0.999,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
1996-04-24,1995,7,30,115,920.23,0.32,5,Dry,40,10,8,5,62,125,0.14,795.2,0.86,795.2,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.436,0.324,0.0144,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
1996-04-25,1995,7,30,116,904.54,0.33,5,Dry,40,10,8,5,62,125,0.14,779.5,0.86,779.5,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.316,0.0141,0.738,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1996-04-26,1995,7,30,117,889.23,0.33,5,Dry,40,10,8,5,62,125,0.14,764.2,0.86,764.2,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1996-04-27,1995,7,30,118,874.32,0.33,5,Dry,40,10,8,5,62,125,0.14,749.3,0.86,749.3,0,0,0,0,-5,5,40,10,8,0,67,807,990,967.4,22.6,0.394,0.302,0.0133,0.696,0.0308,3,0.28,0.975,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1996-04-28,1995,7,31,119,859.84,0.34,5,Dry,40,10,8,5,62,125,0.14,734.8,0.85,734.8,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.673,0.0297,3,0.273,0.946,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1996-04-29,1995,7,31,120,845.83,0.34,5,Dry,40,10,8,5,62,125,0.15,720.8,0.85,720.8,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0124,0.652,0.0287,3,0.267,0.919,0.0404,21.8,0.957,0.98,0.938,49.1,48.2,144,3470
1996-04-30,1995,7,31,121,832.34,0.35,5,Dry,40,10,8,5,62,125,0.15,707.3,0.85,707.3,0,0,0,0,-5,5,40,10,8,0,67,765,990,967.2,22.8,0.361,0.274,0.012,0.635,0.0279,3,0.261,0.896,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3420
1996-05-01,1995,8,31,122,819.43,0.35,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
1996-05-02,1995,8,31,123,807.18,0.36,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1996-05-03,1995,8,31,124,795.7,0.36,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1996-05-04,1995,8,31,125,785.19,0.37,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
1996-05-05,1995,8,32,126,776,0.37,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1996-05-06,1995,8,32,127,766.76,0.38,5,Dry,42,9,8,6,82,147,0.19,619.8,0.81,619.8,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00933,0.527,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
1996-05-07,1995,8,32,128,752.27,0.38,5,Dry,42,9,8,6,82,147,0.2,605.3,0.81,605.3,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00889,0.509,0.0221,3,0.215,0.724,0.0314,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
1996-05-08,1995,8,32,129,737.23,0.39,5,Dry,42,9,8,6,82,147,0.2,590.2,0.8,590.2,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00843,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
1996-05-09,1995,8,32,130,722.19,0.39,5,Dry,42,9,8,6,82,147,0.2,575.2,0.8,575.2,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00798,0.472,0.0203,3,0.201,0.673,0.029,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
1996-05-10,1995,8,32,131,708.79,0.4,5,Dry,42,9,8,6,82,147,0.21,561.8,0.79,561.8,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00758,0.456,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
1996-05-11,1995,8,32,132,694.85,0.4,5,Dry,42,9,8,6,82,147,0.21,547.9,0.79,547.9,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00716,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
1996-05-12,1995,8,33,133,681.45,0.41,5,Dry,42,9,8,6,82,147,0.22,534.5,0.78,534.5,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00676,0.422,0.018,3,0.183,0.605,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
1996-05-13,1995,8,33,134,669.14,0.42,5,Dry,42,9,8,6,82,147,0.22,522.1,0.78,522.1,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.00639,0.407,0.0174,3,0.177,0.584,0.0249,22.8,0.948,0.97,0.92,37,35.9,108,2580
1996-05-14,1995,8,33,135,656.29,0.42,5,Dry,42,9,8,6,82,147,0.22,509.3,0.78,509.3,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.00602,0.391,0.0166,3,0.172,0.562,0.024,22.9,0.947,0.97,0.919,36.1,35,105,2520
1996-05-15,1995,8,33,136,645.08,0.43,5,Dry,42,9,8,6,82,147,0.23,498.1,0.77,498.1,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.0057,0.377,0.016,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
1996-05-16,1995,8,33,137,633.32,0.43,5,Dry,42,9,8,6,82,147,0.23,486.3,0.77,486.3,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.129,0.00545,0.365,0.0155,2,0.271,0.636,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1996-05-17,1995,8,33,138,621.56,0.44,5,Dry,42,9,8,6,82,147,0.24,474.6,0.76,474.6,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.616,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
1996-05-18,1995,8,33,139,611.45,0.44,5,Dry,42,9,8,6,82,147,0.24,464.4,0.76,464.4,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1996-05-19,1995,8,34,140,600.78,0.45,5,Dry,42,9,8,6,82,147,0.24,453.8,0.76,453.8,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-05-20,1995,8,34,141,590.12,0.45,5,Dry,42,9,8,6,82,147,0.25,443.1,0.75,443.1,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.2,47.3,94.6,2270
1996-05-21,1995,8,34,142,580,0.46,5,Dry,42,9,8,6,82,147,0.25,433,0.75,433,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00435,0.313,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.6,2220
1996-05-22,1995,8,34,143,570.98,0.46,5,Dry,42,9,8,6,82,147,0.26,424,0.74,424,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0991,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.8,2180
1996-05-23,1995,8,34,144,561.41,0.47,5,Dry,42,9,8,6,82,147,0.26,414.4,0.74,414.4,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.203,0.0946,0.00396,0.297,0.0124,2,0.222,0.519,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,88.9,2130
1996-05-24,1995,8,34,145,551.84,0.47,5,Dry,42,9,8,6,82,147,0.27,404.8,0.73,404.8,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0901,0.00377,0.289,0.0121,2,0.216,0.505,0.0211,23.4,0.955,0.98,0.936,44.4,43.5,87,2090
1996-05-25,1995,8,34,146,543.91,0.48,5,Dry,42,9,8,6,82,147,0.27,396.9,0.73,396.9,0,0,0,0,-6,6,42,9,8,0,88,456,990,966,24,0.196,0.0863,0.0036,0.283,0.0118,2,0.21,0.493,0.0206,23.5,0.954,0.98,0.935,43.6,42.7,85.4,2050
1996-05-26,1995,8,35,147,535.43,0.48,5,Dry,42,9,8,6,82,147,0.28,388.4,0.72,388.4,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0823,0.00343,0.276,0.0115,2,0.205,0.48,0.02,23.5,0.953,0.98,0.934,42.7,41.8,83.7,2010
1996-05-27,1995,8,35,148,527.5,0.48,5,Dry,42,9,8,6,82,147,0.28,380.5,0.72,380.5,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.0786,0.00327,0.269,0.0112,2,0.199,0.469,0.0195,23.6,0.952,0.98,0.933,41.9,41,82.1,1970
1996-05-28,1995,8,35,149,519.57,0.49,5,Dry,42,9,8,6,82,147,0.28,372.6,0.72,372.6,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0749,0.00311,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41,40.1,80.3,1930
1996-05-29,1995,8,35,150,511.64,0.49,5,Dry,42,9,8,6,82,147,0.29,364.6,0.71,364.6,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0711,0.00295,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
1996-05-30,1995,8,35,151,504.81,0.5,5,Dry,42,9,8,6,82,147,0.29,357.8,0.71,357.8,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0679,0.00281,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77,1850
1996-05-31,1995,8,35,152,497.42,0.5,5,Dry,42,9,8,6,82,147,0.3,350.4,0.7,350.4,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0644,0.00267,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.7,75.3,1810
1996-06-01,1995,9,35,153,490.04,0.51,5,Dry,39,9,7,5,59,119,0.24,371,0.76,371,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0741,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
1996-06-02,1995,9,36,154,483.21,0.51,5,Dry,39,9,7,5,59,119,0.25,364.2,0.75,364.2,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0709,0.00293,0.254,0.0105,2,0.188,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.4,78.9,1890
1996-06-03,1995,9,36,155,476.37,0.52,5,Dry,39,9,7,5,59,119,0.25,357.4,0.75,357.4,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
1996-06-04,1995,9,36,156,470.63,0.52,5,Dry,39,9,7,5,59,119,0.25,351.6,0.75,351.6,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.01,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
1996-06-05,1995,9,36,157,464.34,0.52,5,Dry,39,9,7,5,59,119,0.26,345.3,0.74,345.3,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.062,0.00255,0.239,0.00982,2,0.176,0.414,0.017,23.9,0.948,0.972,0.922,38.4,37.3,74.6,1790
1996-06-06,1995,9,36,158,458.05,0.53,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1996-06-07,1995,9,36,159,451.76,0.53,5,Dry,39,9,7,5,59,119,0.26,332.8,0.74,332.8,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.228,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
1996-06-08,1995,9,36,160,446.02,0.54,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1996-06-09,1995,9,37,161,440.28,0.54,5,Dry,39,9,7,5,59,119,0.27,321.3,0.73,321.3,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0506,0.00207,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
1996-06-10,1995,9,37,162,434.53,0.55,5,Dry,39,9,7,5,59,119,0.27,315.5,0.73,315.5,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0479,0.00196,0.214,0.00876,2,0.155,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
1996-06-11,1995,9,37,163,429.89,0.55,5,Dry,39,9,7,5,59,119,0.28,310.9,0.72,310.9,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0457,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
1996-06-12,1995,9,37,164,424.69,0.56,5,Dry,39,9,7,5,59,119,0.28,305.7,0.72,305.7,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0433,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
1996-06-13,1995,9,37,165,419.49,0.56,5,Dry,39,9,7,5,59,119,0.28,300.5,0.72,300.5,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0408,0.00167,0.202,0.00823,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
1996-06-14,1995,9,37,166,414.3,0.57,5,Dry,39,9,7,5,59,119,0.29,295.3,0.71,295.3,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0384,0.00156,0.198,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.9,1530
1996-06-15,1995,9,37,167,409.1,0.57,5,Dry,39,9,7,5,59,119,0.29,290.1,0.71,290.1,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0359,0.00146,0.193,0.00787,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.3,31.4,62.7,1510
1996-06-16,1995,9,38,168,404.46,0.58,5,Dry,39,9,7,5,59,119,0.29,285.5,0.71,285.5,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0337,0.00137,0.189,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
1996-06-17,1995,9,38,169,399.81,0.58,5,Dry,39,9,7,5,59,119,0.3,280.8,0.7,280.8,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0315,0.00128,0.186,0.00754,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1996-06-18,1995,9,38,170,395.16,0.58,5,Dry,39,9,7,5,59,119,0.3,276.2,0.7,276.2,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0293,0.00119,0.182,0.00738,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.7,1430
1996-06-19,1995,9,38,171,390.51,0.59,5,Dry,39,9,7,5,59,119,0.3,271.5,0.69,271.5,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.0011,0.178,0.00722,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.7,1410
1996-06-20,1995,9,38,172,386.96,0.59,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
1996-06-21,1995,9,38,173,382.85,0.6,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.000953,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
1996-06-22,1995,9,38,174,378.75,0.6,5,Dry,39,9,7,5,59,119,0.31,259.8,0.69,259.8,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0216,0.000874,0.168,0.00681,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
1996-06-23,1995,9,39,175,374.65,0.6,5,Dry,39,9,7,5,59,119,0.32,255.7,0.68,255.7,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0197,0.000795,0.165,0.00667,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
1996-06-24,1995,9,39,176,370.55,0.61,5,Dry,39,9,7,5,59,119,0.32,251.6,0.68,251.6,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0177,0.000717,0.161,0.00652,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1996-06-25,1995,9,39,177,366.45,0.61,5,Dry,39,9,7,5,59,119,0.33,247.4,0.68,247.4,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000678,0.159,0.00642,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1996-06-26,1995,9,39,178,362.35,0.62,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1996-06-27,1995,9,39,179,358.79,0.62,5,Dry,39,9,7,5,59,119,0.33,239.8,0.67,239.8,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.00065,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1240
1996-06-28,1995,9,39,180,355.24,0.62,5,Dry,39,9,7,5,59,119,0.34,236.2,0.67,236.2,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1996-06-29,1995,9,39,181,351.68,0.63,5,Dry,39,9,7,5,59,119,0.34,232.7,0.66,232.7,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0996,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
1996-06-30,1995,9,40,182,348.13,0.63,5,Dry,39,9,7,5,59,119,0.34,229.1,0.66,229.1,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
1996-07-01,1995,10,40,183,344.57,0.63,5,Dry,37,8,6,4,53,108,0.31,236.6,0.69,236.6,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
1996-07-02,1995,10,40,184,341.02,0.64,5,Dry,37,8,6,4,53,108,0.32,233,0.68,233,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1996-07-03,1995,10,40,185,337.46,0.64,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.135,0.0153,0.000612,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
1996-07-04,1995,10,40,186,333.91,0.65,5,Dry,37,8,6,4,53,108,0.32,225.9,0.68,225.9,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1996-07-05,1995,10,40,187,330.35,0.65,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1996-07-06,1995,10,40,188,327.89,0.65,5,Dry,37,8,6,4,53,108,0.33,219.9,0.67,219.9,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000579,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
1996-07-07,1995,10,41,189,324.89,0.66,5,Dry,37,8,6,4,53,108,0.33,216.9,0.67,216.9,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
1996-07-08,1995,10,41,190,321.88,0.66,5,Dry,37,8,6,4,53,108,0.34,213.9,0.66,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1996-07-09,1995,10,41,191,318.87,0.67,5,Dry,37,8,6,4,53,108,0.34,210.9,0.66,210.9,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
1996-07-10,1995,10,41,192,315.86,0.67,5,Dry,37,8,6,4,53,108,0.34,207.9,0.66,207.9,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
1996-07-11,1995,10,41,193,312.85,0.67,5,Dry,37,8,6,4,53,108,0.34,204.8,0.66,204.8,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
1996-07-12,1995,10,41,194,309.85,0.68,5,Dry,37,8,6,4,53,108,0.35,201.8,0.65,201.8,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
1996-07-13,1995,10,41,195,306.84,0.68,5,Dry,37,8,6,4,53,108,0.35,198.8,0.65,198.8,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
1996-07-14,1995,10,42,196,303.83,0.69,5,Dry,37,8,6,4,53,108,0.35,195.8,0.65,195.8,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
1996-07-15,1995,10,42,197,300.82,0.69,5,Dry,37,8,6,4,53,108,0.36,192.8,0.64,192.8,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
1996-07-16,1995,10,42,198,298.36,0.69,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
1996-07-17,1995,10,42,199,295.9,0.7,5,Dry,37,8,6,4,53,108,0.36,187.9,0.64,187.9,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
1996-07-18,1995,10,42,200,293.44,0.7,5,Dry,37,8,6,4,53,108,0.37,185.4,0.63,185.4,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1996-07-19,1995,10,42,201,290.98,0.71,5,Dry,37,8,6,4,53,108,0.37,183,0.63,183,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
1996-07-20,1995,10,42,202,288.52,0.71,5,Dry,37,8,6,4,53,108,0.37,180.5,0.63,180.5,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.929,41.7,40.9,40.9,981
1996-07-21,1995,10,43,203,286.06,0.71,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
1996-07-22,1995,10,43,204,283.6,0.72,5,Dry,37,8,6,4,53,108,0.38,175.6,0.62,175.6,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00501,1,0.18,0.306,0.0121,24.9,0.947,0.977,0.926,40.6,39.6,39.6,951
1996-07-23,1995,10,43,205,281.14,0.72,5,Dry,37,8,6,4,53,108,0.38,173.1,0.62,173.1,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,936
1996-07-24,1995,10,43,206,278.67,0.73,5,Dry,37,8,6,4,53,108,0.39,170.7,0.61,170.7,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1996-07-25,1995,10,43,207,276.21,0.73,5,Dry,37,8,6,4,53,108,0.39,168.2,0.61,168.2,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
1996-07-26,1995,10,43,208,273.75,0.74,5,Dry,37,8,6,4,53,108,0.4,165.8,0.6,165.8,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00984,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1996-07-27,1995,10,43,209,271.29,0.74,5,Dry,37,8,6,4,53,108,0.4,163.3,0.6,163.3,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00963,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
1996-07-28,1995,10,44,210,269.92,0.74,5,Dry,37,8,6,4,53,108,0.4,161.9,0.6,161.9,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
1996-07-29,1995,10,44,211,268.01,0.75,5,Dry,37,8,6,4,53,108,0.4,160,0.6,160,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00473,1,0.159,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,859
