date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-03,1996,6,22,62,1288.1,0.25,3,Normal,49,9,9,9,107,183,0.14,1105,0.86,1100,5,1,0,0,-9,13,50,9,9,0,120,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-03-04,1996,6,23,63,1314.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1132,0.86,1100,32,7,1,1,-8,31,56,10,10,1,138,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-03-05,1996,6,23,64,1335.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-03-06,1996,6,23,65,1344.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1162,0.86,1100,62,14,2,2,-7,51,63,11,11,2,158,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1997-03-07,1996,6,23,66,1347.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-03-08,1996,6,23,67,1344.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1162,0.86,1100,62,14,2,2,-7,51,63,11,11,2,158,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1997-03-09,1996,6,23,68,1335.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1153,0.86,1100,53,12,2,2,-7,44,61,11,11,2,151,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-03-10,1996,6,23,69,1326.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1144,0.86,1100,44,10,1,1,-8,40,59,10,10,1,147,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-03-11,1996,6,24,70,1317.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1135,0.86,1100,35,8,1,1,-8,33,57,10,10,1,140,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-03-12,1996,6,24,71,1308.9,0.24,3,Normal,49,9,9,9,107,183,0.14,1126,0.86,1100,26,6,1,1,-8,26,55,10,10,1,133,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-03-13,1996,6,24,72,1300,0.25,3,Normal,49,9,9,9,107,183,0.14,1117,0.86,1100,17,4,1,1,-8,19,53,10,10,1,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1997-03-14,1996,6,24,73,1291.1,0.25,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-03-15,1996,6,24,74,1282.3,0.25,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.796,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50,48.2,193,4630
1997-03-16,1996,6,24,75,1267.6,0.25,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.774,0.613,0.0288,1.39,0.0653,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
1997-03-17,1996,6,24,76,1258.8,0.25,3,Normal,49,9,9,9,107,183,0.14,1076,0.85,1076,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0636,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1997-03-18,1996,6,25,77,1244.3,0.25,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.74,0.561,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,49,48,192,4610
1997-03-19,1996,6,25,78,1235.6,0.25,3,Normal,49,9,9,9,107,183,0.15,1053,0.85,1053,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.727,0.541,0.0253,1.27,0.0594,4,0.291,1.56,0.073,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
1997-03-20,1996,6,25,79,1227,0.26,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
1997-03-21,1996,6,25,80,1218.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.624,0.0291,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1997-03-22,1996,6,25,81,1209.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-03-23,1996,6,25,82,1207,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-03-24,1996,6,25,83,1209.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-03-25,1996,6,26,84,1207,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-03-26,1996,6,26,85,1209.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-03-27,1996,6,26,86,1212.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.757,0.611,0.0285,1.37,0.0638,4,0.297,1.66,0.0777,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
1997-03-28,1996,6,26,87,1227,0.26,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1997-03-29,1996,6,26,88,1247.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-03-30,1996,6,26,89,1273.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1997-03-31,1996,6,26,90,1300,0.25,4,Mod_Dry,41,8,7,6,67,129,0.099,1171,0.9,1100,71,16,2,2,-4,55,57,10,9,2,122,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1997-04-01,1996,7,27,91,1332.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-04-02,1996,7,27,92,1378.2,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1997-04-03,1996,7,27,93,1405.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1997-04-04,1996,7,27,94,1433.7,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-04-05,1996,7,27,95,1468.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1320,0.9,1100,220,50,7,7,-3,159,95,18,17,7,231,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1997-04-06,1996,7,27,96,1502.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
1997-04-07,1996,7,27,97,1544.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1997-04-08,1996,7,28,98,1586.6,0.2,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-04-09,1996,7,28,99,1635.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1997-04-10,1996,7,28,100,1692.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-11,1996,7,28,101,1742.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1997-04-12,1996,7,28,102,1793.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
1997-04-13,1996,7,28,103,1845.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1997-04-14,1996,7,28,104,1897.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1997-04-15,1996,7,29,105,1949.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1997-04-16,1996,7,29,106,2010.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1997-04-17,1996,7,29,107,2063.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.072,1916,0.93,1100,816,55,7,15,14,725,100,18,25,24,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1997-04-18,1996,7,29,108,2118,0.14,4,Mod_Dry,45,11,10,10,72,148,0.07,1970,0.93,1100,870,55,7,15,16,777,100,18,25,26,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1997-04-19,1996,7,29,109,2165.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.068,2017,0.93,1100,917,55,7,15,18,822,100,18,25,28,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1997-04-20,1996,7,29,110,2205.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.067,2058,0.93,1100,958,55,7,15,19,862,100,18,25,29,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
1997-04-21,1996,7,29,111,2231.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2083,0.93,1100,983,55,7,15,19,887,100,18,25,29,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1997-04-22,1996,7,30,112,2242.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2095,0.93,1100,995,55,7,15,20,898,100,18,25,30,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1997-04-23,1996,7,30,113,2238.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2091,0.93,1100,991,55,7,15,20,894,100,18,25,30,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
1997-04-24,1996,7,30,114,2227.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2080,0.93,1100,980,55,7,15,19,884,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
1997-04-25,1996,7,30,115,2209.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.067,2061,0.93,1100,961,55,7,15,19,865,100,18,25,29,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1997-04-26,1996,7,30,116,2183.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.068,2036,0.93,1100,936,55,7,15,18,841,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1997-04-27,1996,7,30,117,2158,0.13,4,Mod_Dry,45,11,10,10,72,148,0.069,2010,0.93,1100,910,55,7,15,17,816,100,18,25,27,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
1997-04-28,1996,7,30,118,2125.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.07,1977,0.93,1100,877,55,7,15,16,784,100,18,25,26,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1997-04-29,1996,7,31,119,2092.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1997-04-30,1996,7,31,120,2060.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.072,1912,0.93,1100,812,55,7,15,14,721,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1997-05-01,1996,8,31,121,2020.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.095,1829,0.91,1100,729,53,8,15,12,641,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1997-05-02,1996,8,31,122,1981.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.097,1790,0.9,1100,690,53,8,15,11,603,100,18,25,21,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1997-05-03,1996,8,31,123,1942.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.099,1751,0.9,1100,651,53,8,15,10,565,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
1997-05-04,1996,8,31,124,1904.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.1,1712,0.9,1100,612,53,8,15,8,528,100,18,25,18,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1997-05-05,1996,8,31,125,1865.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.1,1674,0.9,1100,574,53,8,15,7,491,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1997-05-06,1996,8,32,126,1827.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.1,1636,0.9,1100,536,53,8,15,6,454,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1997-05-07,1996,8,32,127,1790.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1598,0.89,1100,498,53,8,15,5,417,100,18,25,15,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1997-05-08,1996,8,32,128,1752.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1561,0.89,1100,461,53,8,14,4,382,100,18,24,14,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1997-05-09,1996,8,32,129,1715.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-05-10,1996,8,32,130,1678.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1487,0.89,1100,387,53,8,12,2,312,100,18,22,12,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1997-05-11,1996,8,32,131,1642.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1450,0.88,1100,350,53,8,11,1,277,100,18,21,11,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
1997-05-12,1996,8,32,132,1606.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1414,0.88,1100,314,53,8,10,-1,244,100,18,20,9,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
1997-05-13,1996,8,33,133,1576.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1385,0.88,1100,285,53,8,9,-1,216,100,18,19,9,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1997-05-14,1996,8,33,134,1547.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1997-05-15,1996,8,33,135,1518.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1327,0.87,1100,227,51,7,7,-3,165,98,17,17,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-05-16,1996,8,33,136,1490.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1997-05-17,1996,8,33,137,1461.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1997-05-18,1996,8,33,138,1433.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1997-05-19,1996,8,33,139,1405.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-05-20,1996,8,34,140,1366,0.24,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-05-21,1996,8,34,141,1314.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-05-22,1996,8,34,142,1270.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.765,0.6,0.0282,1.36,0.0642,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1997-05-23,1996,8,34,143,1227,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.502,0.0235,1.2,0.0563,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
1997-05-24,1996,8,34,144,1190,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,998,0.84,998,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
1997-05-25,1996,8,34,145,1159.2,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,967.2,0.83,967.2,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.602,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46,45.1,180,4330
1997-05-26,1996,8,34,146,1129,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
1997-05-27,1996,8,35,147,1099.3,0.28,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
1997-05-28,1996,8,35,148,1070.1,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,878.1,0.82,878.1,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
1997-05-29,1996,8,35,149,1046.7,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,854.7,0.82,854.7,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,164,3930
1997-05-30,1996,8,35,150,1023.7,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
1997-05-31,1996,8,35,151,1001.1,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,809.1,0.81,809.1,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0356,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
1997-06-01,1996,9,35,152,979,0.31,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
1997-06-02,1996,9,35,153,957.38,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,796.4,0.83,796.4,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.443,0.324,0.0146,0.767,0.0344,4,0.211,0.978,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,155,3710
1997-06-03,1996,9,36,154,940.91,0.32,4,Mod_Dry,45,10,9,9,88,161,0.17,779.9,0.83,779.9,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.427,0.316,0.0142,0.744,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
1997-06-04,1996,9,36,155,924.78,0.32,4,Mod_Dry,45,10,9,9,88,161,0.17,763.8,0.83,763.8,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.721,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
1997-06-05,1996,9,36,156,908.99,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,748,0.82,748,0,0,0,0,-9,9,45,10,9,0,97,812,990,967.5,22.5,0.398,0.301,0.0134,0.699,0.0311,3,0.279,0.978,0.0435,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
1997-06-06,1996,9,36,157,893.56,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,732.6,0.82,732.6,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.384,0.29,0.0129,0.675,0.0299,3,0.272,0.947,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
1997-06-07,1996,9,36,158,878.54,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,717.5,0.82,717.5,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.28,0.0124,0.651,0.0288,3,0.265,0.916,0.0406,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
1997-06-08,1996,9,36,159,863.93,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,702.9,0.81,702.9,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.362,0.271,0.0119,0.633,0.028,3,0.259,0.892,0.0394,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
1997-06-09,1996,9,36,160,849.78,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,688.8,0.81,688.8,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.868,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
1997-06-10,1996,9,37,161,836.14,0.35,4,Mod_Dry,45,10,9,9,88,161,0.19,675.1,0.81,675.1,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.246,0.845,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
1997-06-11,1996,9,37,162,823.06,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,662.1,0.8,662.1,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
1997-06-12,1996,9,37,163,814.09,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,653.1,0.8,653.1,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
1997-06-13,1996,9,37,164,805.49,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,644.5,0.8,644.5,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
1997-06-14,1996,9,37,165,797.29,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
1997-06-15,1996,9,37,166,789.56,0.37,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
1997-06-16,1996,9,37,167,782.41,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
1997-06-17,1996,9,38,168,776,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
1997-06-18,1996,9,38,169,770.04,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
1997-06-19,1996,9,38,170,757.19,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,596.2,0.79,596.2,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
1997-06-20,1996,9,38,171,744.89,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,583.9,0.78,583.9,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
1997-06-21,1996,9,38,172,733.67,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,572.7,0.78,572.7,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
1997-06-22,1996,9,38,173,721.92,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,560.9,0.78,560.9,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
1997-06-23,1996,9,38,174,710.71,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,549.7,0.77,549.7,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
1997-06-24,1996,9,39,175,700.59,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,539.6,0.77,539.6,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.161,0.00693,0.431,0.0185,3,0.185,0.616,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
1997-06-25,1996,9,39,176,689.92,0.41,4,Mod_Dry,45,10,9,9,88,161,0.23,528.9,0.77,528.9,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.181,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
1997-06-26,1996,9,39,177,679.26,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,518.3,0.76,518.3,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.0063,0.405,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
1997-06-27,1996,9,39,178,668.6,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,507.6,0.76,507.6,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.251,0.14,0.00598,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,105,2510
1997-06-28,1996,9,39,179,658.48,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,497.5,0.76,497.5,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.246,0.134,0.0057,0.379,0.0162,3,0.166,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
1997-06-29,1996,9,39,180,649.46,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,488.5,0.75,488.5,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.13,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1997-06-30,1996,9,39,181,639.89,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,478.9,0.75,478.9,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.626,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
1997-07-01,1996,10,40,182,630.31,0.43,4,Mod_Dry,42,9,8,6,70,135,0.21,495.3,0.79,495.3,0,0,0,0,-6,6,42,9,8,0,76,554,990,966.4,23.6,0.242,0.133,0.00563,0.374,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.3,34.2,103,2460
1997-07-02,1996,10,40,183,622.39,0.44,4,Mod_Dry,42,9,8,6,70,135,0.22,487.4,0.78,487.4,0,0,0,0,-6,6,42,9,8,0,76,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.271,0.638,0.027,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1997-07-03,1996,10,40,184,613.91,0.44,4,Mod_Dry,42,9,8,6,70,135,0.22,478.9,0.78,478.9,0,0,0,0,-6,6,42,9,8,0,76,538,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.623,0.0263,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
1997-07-04,1996,10,40,185,605.43,0.45,4,Mod_Dry,42,9,8,6,70,135,0.22,470.4,0.78,470.4,0,0,0,0,-6,6,42,9,8,0,76,529,990,966.3,23.7,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.608,0.0257,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
1997-07-05,1996,10,40,186,596.96,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,462,0.77,462,0,0,0,0,-6,6,42,9,8,0,76,521,990,966.3,23.7,0.223,0.117,0.00494,0.34,0.0143,2,0.254,0.594,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1997-07-06,1996,10,40,187,589.03,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,454,0.77,454,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
1997-07-07,1996,10,40,188,581.1,0.46,4,Mod_Dry,42,9,8,6,70,135,0.23,446.1,0.77,446.1,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.11,0.00461,0.323,0.0136,2,0.244,0.567,0.0238,23.2,0.958,0.98,0.939,48.7,47.7,95.4,2290
1997-07-08,1996,10,41,189,574.26,0.46,4,Mod_Dry,42,9,8,6,70,135,0.23,439.3,0.77,439.3,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00446,0.318,0.0133,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94,2260
1997-07-09,1996,10,41,190,566.88,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,431.9,0.76,431.9,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00431,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.2,46.3,92.6,2220
1997-07-10,1996,10,41,191,559.49,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,424.5,0.76,424.5,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0994,0.00416,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
1997-07-11,1996,10,41,192,552.11,0.47,3,Normal,50,10,9,9,108,186,0.34,366.1,0.66,366.1,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0718,0.003,0.261,0.0109,2,0.19,0.451,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.2,1880
1997-07-12,1996,10,41,193,544.73,0.48,3,Normal,50,10,9,9,108,186,0.34,358.7,0.66,358.7,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.186,0.0683,0.00285,0.255,0.0106,2,0.185,0.439,0.0183,23.5,0.95,0.974,0.925,39.3,38.3,76.5,1840
1997-07-13,1996,10,41,194,537.89,0.48,3,Normal,50,10,9,9,108,186,0.35,351.9,0.65,351.9,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0651,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75,1800
1997-07-14,1996,10,41,195,531.06,0.48,3,Normal,50,10,9,9,108,186,0.35,345.1,0.65,345.1,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0619,0.00258,0.244,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.8,73.5,1760
1997-07-15,1996,10,42,196,525.31,0.49,3,Normal,50,10,9,9,108,186,0.35,339.3,0.65,339.3,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00993,2,0.172,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
1997-07-16,1996,10,42,197,519.03,0.49,3,Normal,50,10,9,9,108,186,0.36,333,0.64,333,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00233,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
1997-07-17,1996,10,42,198,512.74,0.49,3,Normal,50,10,9,9,108,186,0.36,326.7,0.64,326.7,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
1997-07-18,1996,10,42,199,506.45,0.5,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0503,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
1997-07-19,1996,10,42,200,500.16,0.5,3,Normal,50,10,9,9,108,186,0.37,314.2,0.63,314.2,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
1997-07-20,1996,10,42,201,493.87,0.5,3,Normal,50,10,9,9,108,186,0.38,307.9,0.62,307.9,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
1997-07-21,1996,10,42,202,488.13,0.51,3,Normal,50,10,9,9,108,186,0.38,302.1,0.62,302.1,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0416,0.00172,0.208,0.0086,2,0.146,0.355,0.0146,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
1997-07-22,1996,10,43,203,482.39,0.51,3,Normal,50,10,9,9,108,186,0.39,296.4,0.61,296.4,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0389,0.00161,0.203,0.00839,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
1997-07-23,1996,10,43,204,476.64,0.52,3,Normal,50,10,9,9,108,186,0.39,290.6,0.61,290.6,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0362,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
1997-07-24,1996,10,43,205,470.9,0.52,3,Normal,50,10,9,9,108,186,0.4,284.9,0.6,284.9,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0335,0.00138,0.194,0.00799,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
1997-07-25,1996,10,43,206,466.25,0.52,3,Normal,50,10,9,9,108,186,0.4,280.3,0.6,280.3,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0313,0.00129,0.19,0.00782,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
1997-07-26,1996,10,43,207,461.06,0.53,3,Normal,50,10,9,9,108,186,0.4,275.1,0.6,275.1,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0288,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
1997-07-27,1996,10,43,208,455.86,0.53,3,Normal,50,10,9,9,108,186,0.41,269.9,0.59,269.9,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0264,0.00108,0.181,0.00745,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.7,1380
1997-07-28,1996,10,43,209,450.67,0.54,3,Normal,50,10,9,9,108,186,0.41,264.7,0.59,264.7,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0239,0.000982,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
1997-07-29,1996,10,44,210,445.47,0.54,3,Normal,50,10,9,9,108,186,0.42,259.5,0.58,259.5,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0215,0.00088,0.173,0.00709,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
1997-07-30,1996,10,44,211,440.28,0.54,3,Normal,50,10,9,9,108,186,0.42,254.3,0.58,254.3,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.019,0.000779,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1300
1997-07-31,1996,10,44,212,435.63,0.55,3,Normal,50,10,9,9,108,186,0.43,249.6,0.57,249.6,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000694,0.165,0.00675,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
1997-08-01,1996,11,44,213,430.98,0.55,3,Normal,47,8,6,5,89,155,0.36,276,0.64,276,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0293,0.0012,0.184,0.00751,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.907,30.6,29.7,59.3,1420
1997-08-02,1996,11,44,214,424.69,0.56,3,Normal,47,8,6,5,89,155,0.36,269.7,0.64,269.7,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
1997-08-03,1996,11,44,215,418.4,0.56,3,Normal,47,8,6,5,89,155,0.37,263.4,0.63,263.4,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0233,0.000951,0.173,0.00707,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.6,1360
1997-08-04,1996,11,44,216,412.66,0.57,3,Normal,47,8,6,5,89,155,0.38,257.7,0.62,257.7,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.00084,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
1997-08-05,1996,11,45,217,406.92,0.57,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000729,0.164,0.00667,2,0.113,0.276,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
1997-08-06,1996,11,45,218,402.27,0.58,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1280
1997-08-07,1996,11,45,219,397.07,0.58,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
1997-08-08,1996,11,45,220,391.88,0.59,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
1997-08-09,1996,11,45,221,386.68,0.59,3,Normal,47,8,6,5,89,155,0.4,231.7,0.6,231.7,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00625,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.8,49.7,1190
1997-08-10,1996,11,45,222,382.03,0.6,3,Normal,47,8,6,5,89,155,0.41,227,0.59,227,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
1997-08-11,1996,11,45,223,377.39,0.6,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-08-12,1996,11,46,224,372.74,0.61,3,Normal,47,8,6,5,89,155,0.42,217.7,0.58,217.7,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.385,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
1997-08-13,1996,11,46,225,368.09,0.61,3,Normal,47,8,6,5,89,155,0.42,213.1,0.58,213.1,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1997-08-14,1996,11,46,226,364.53,0.61,3,Normal,47,8,6,5,89,155,0.42,209.5,0.57,209.5,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
1997-08-15,1996,11,46,227,360.43,0.62,3,Normal,47,8,6,5,89,155,0.43,205.4,0.57,205.4,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
1997-08-16,1996,11,46,228,356.33,0.62,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
1997-08-17,1996,11,46,229,352.23,0.63,3,Normal,47,8,6,5,89,155,0.44,197.2,0.56,197.2,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
1997-08-18,1996,11,46,230,348.13,0.63,3,Normal,47,8,6,5,89,155,0.45,193.1,0.56,193.1,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.2,43.4,43.4,1040
1997-08-19,1996,11,47,231,344.03,0.63,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
1997-08-20,1996,11,47,232,340.47,0.64,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
1997-08-21,1996,11,47,233,336.92,0.64,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
1997-08-22,1996,11,47,234,333.36,0.65,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
1997-08-23,1996,11,47,235,329.81,0.65,3,Normal,47,8,6,5,89,155,0.47,174.8,0.53,174.8,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
1997-08-24,1996,11,47,236,326.25,0.66,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000413,0.128,0.00512,1,0.174,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
1997-08-25,1996,11,47,237,322.7,0.66,3,Normal,47,8,6,5,89,155,0.48,167.7,0.52,167.7,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.0004,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
1997-08-26,1996,11,48,238,320.24,0.66,3,Normal,47,8,6,5,89,155,0.48,165.2,0.52,165.2,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,881
1997-08-27,1996,11,48,239,317.23,0.67,3,Normal,47,8,6,5,89,155,0.49,162.2,0.51,162.2,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00954,0.000381,0.124,0.00495,1,0.162,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,864
1997-08-28,1996,11,48,240,314.22,0.67,3,Normal,47,8,6,5,89,155,0.49,159.2,0.51,159.2,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00928,0.000371,0.123,0.0049,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
1997-08-29,1996,11,48,241,311.21,0.68,3,Normal,47,8,6,5,89,155,0.5,156.2,0.5,156.2,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00903,0.00036,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.7,34.7,832
1997-08-30,1996,11,48,242,309.3,0.68,3,Normal,47,8,6,5,89,155,0.5,154.3,0.5,154.3,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
1997-08-31,1996,11,48,243,308.48,0.68,3,Normal,47,8,6,5,89,155,0.5,153.5,0.5,153.5,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.0088,0.000351,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34,34,817
1997-09-01,1996,12,48,244,305.47,0.68,3,Normal,40,6,4,3,65,118,0.39,187.5,0.61,187.5,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
1997-09-02,1996,12,49,245,301.92,0.69,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
1997-09-03,1996,12,49,246,297.81,0.7,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
1997-09-04,1996,12,49,247,294.26,0.7,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
1997-09-05,1996,12,49,248,290.71,0.71,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
1997-09-06,1996,12,49,249,287.15,0.71,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
1997-09-07,1996,12,49,250,284.69,0.72,3,Normal,40,6,4,3,65,118,0.41,166.7,0.59,166.7,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
1997-09-08,1996,12,49,251,281.68,0.72,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
1997-09-09,1996,12,50,252,278.67,0.73,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
1997-09-10,1996,12,50,253,275.67,0.73,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
1997-09-11,1996,12,50,254,272.66,0.74,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
1997-09-12,1996,12,50,255,270.2,0.74,3,Normal,40,6,4,3,65,118,0.44,152.2,0.56,152.2,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000344,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
1997-09-13,1996,12,50,256,267.74,0.75,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
1997-09-14,1996,12,50,257,266.37,0.75,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
1997-09-15,1996,12,50,258,264.46,0.75,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
1997-09-16,1996,12,51,259,263.09,0.76,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1997-09-17,1996,12,51,260,260.08,0.76,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
1997-09-18,1996,12,51,261,258.71,0.77,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
1997-09-19,1996,12,51,262,256.8,0.77,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
1997-09-20,1996,12,51,263,254.89,0.77,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
1997-09-21,1996,12,51,264,252.97,0.78,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
1997-09-22,1996,12,51,265,251.06,0.78,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
1997-09-23,1996,12,52,266,249.14,0.79,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1997-09-24,1996,12,52,267,247.23,0.8,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
1997-09-25,1996,12,52,268,245.31,0.8,3,Normal,40,6,4,3,65,118,0.48,127.3,0.52,127.3,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00657,0.000259,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.1,28.3,28.3,679
1997-09-26,1996,12,52,269,243.4,0.81,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
1997-09-27,1996,12,52,270,241.49,0.81,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00625,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,658
1997-09-28,1996,12,52,271,239.57,0.82,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
1997-09-29,1996,12,52,272,237.66,0.82,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
1997-09-30,1996,12,53,273,235.74,0.83,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00576,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
1997-10-01,1997,1,1,274,233.83,0.83,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
