date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-10-02,1997,1,1,275,231.92,0.84,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1997-10-03,1997,1,1,276,230,0.84,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1997-10-04,1997,1,1,277,228.09,0.84,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-10-05,1997,1,1,278,226.17,0.85,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-10-06,1997,1,1,279,224.26,0.85,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1997-10-07,1997,1,1,280,222.35,0.86,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
1997-10-08,1997,1,2,281,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
1997-10-09,1997,1,2,282,219.61,0.87,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1997-10-10,1997,1,2,283,219.34,0.87,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
1997-10-11,1997,1,2,284,217.97,0.87,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1997-10-12,1997,1,2,285,218.79,0.87,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
1997-10-13,1997,1,2,286,217.97,0.87,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1997-10-14,1997,1,2,287,216.6,0.88,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1997-10-15,1997,1,3,288,214.69,0.88,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1997-10-16,1997,1,3,289,212.78,0.89,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-10-17,1997,1,3,290,210.86,0.89,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
1997-10-18,1997,1,3,291,209.49,0.9,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
1997-10-19,1997,1,3,292,208.13,0.9,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1997-10-20,1997,1,3,293,206.21,0.9,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-10-21,1997,1,3,294,204.3,0.91,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1997-10-22,1997,1,4,295,202.39,0.91,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
1997-10-23,1997,1,4,296,200.47,0.91,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00682,25.4,0,0,0,0,0,0,0
1997-10-24,1997,1,4,297,198.56,0.92,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00438,0.000171,0.0916,0.00358,1,0.0796,0.171,0.00669,25.4,0,0,0,0,0,0,0
1997-10-25,1997,1,4,298,196.64,0.92,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
1997-10-26,1997,1,4,299,195.28,0.92,3,Normal,37,5,3,2,50,97,0.5,98.28,0.5,98.28,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
1997-10-27,1997,1,4,300,193.91,0.93,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
1997-10-28,1997,1,4,301,191.99,0.93,3,Normal,37,5,3,2,50,97,0.51,94.99,0.49,94.99,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0888,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
1997-10-29,1997,1,5,302,195,0.92,3,Normal,37,5,3,2,50,97,0.5,98,0.5,98,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.000159,0.0901,0.00352,1,0.0748,0.165,0.00644,25.4,0,0,0,0,0,0,0
1997-10-30,1997,1,5,303,197.46,0.92,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
1997-10-31,1997,1,5,304,195.55,0.92,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
1997-11-01,1997,2,5,305,193.64,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000255,0.0991,0.00387,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1997-11-02,1997,2,5,306,193.36,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1997-11-03,1997,2,5,307,193.09,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
1997-11-04,1997,2,5,308,193.36,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1997-11-05,1997,2,6,309,195.82,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-11-06,1997,2,6,310,197.19,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
1997-11-07,1997,2,6,311,199.1,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1997-11-08,1997,2,6,312,201.02,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
1997-11-09,1997,2,6,313,200.2,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
1997-11-10,1997,2,6,314,198.28,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1997-11-11,1997,2,6,315,200.2,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
1997-11-12,1997,2,7,316,204.3,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
1997-11-13,1997,2,7,317,208.4,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1997-11-14,1997,2,7,318,210.31,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1997-11-15,1997,2,7,319,212.23,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
1997-11-16,1997,2,7,320,213.6,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
1997-11-17,1997,2,7,321,212.78,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
1997-11-18,1997,2,7,322,211.41,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1997-11-19,1997,2,8,323,208.4,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1997-11-20,1997,2,8,324,206.49,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1997-11-21,1997,2,8,325,204.57,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
1997-11-22,1997,2,8,326,204.85,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
1997-11-23,1997,2,8,327,205.67,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1997-11-24,1997,2,8,328,202.66,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
1997-11-25,1997,2,8,329,203.48,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
1997-11-26,1997,2,9,330,204.3,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
1997-11-27,1997,2,9,331,206.21,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1997-11-28,1997,2,9,332,206.49,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1997-11-29,1997,2,9,333,205.12,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
1997-11-30,1997,2,9,334,204.85,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
1997-12-01,1997,3,9,335,202.93,0.91,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1997-12-02,1997,3,9,336,201.02,0.91,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
1997-12-03,1997,3,10,337,201.84,0.91,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1997-12-04,1997,3,10,338,202.66,0.91,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1997-12-05,1997,3,10,339,204.03,0.91,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1997-12-06,1997,3,10,340,208.67,0.9,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1997-12-07,1997,3,10,341,212.23,0.89,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
1997-12-08,1997,3,10,342,213.05,0.89,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
1997-12-09,1997,3,10,343,211.68,0.89,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
1997-12-10,1997,3,11,344,209.77,0.9,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
1997-12-11,1997,3,11,345,206.76,0.9,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
1997-12-12,1997,3,11,346,205.39,0.91,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
1997-12-13,1997,3,11,347,204.57,0.91,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1997-12-14,1997,3,11,348,203.75,0.91,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1997-12-15,1997,3,11,349,201.84,0.91,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1997-12-16,1997,3,11,350,199.92,0.92,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1997-12-17,1997,3,12,351,201.29,0.91,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
1997-12-18,1997,3,12,352,204.3,0.91,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1997-12-19,1997,3,12,353,206.76,0.9,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
1997-12-20,1997,3,12,354,209.22,0.9,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
1997-12-21,1997,3,12,355,208.4,0.9,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
1997-12-22,1997,3,12,356,211.41,0.89,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1997-12-23,1997,3,12,357,213.87,0.89,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
1997-12-24,1997,3,13,358,215.78,0.88,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1997-12-25,1997,3,13,359,216.6,0.88,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
1997-12-26,1997,3,13,360,217.97,0.87,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
1997-12-27,1997,3,13,361,220.43,0.86,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
1997-12-28,1997,3,13,362,222.89,0.86,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
1997-12-29,1997,3,13,363,225.35,0.85,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1997-12-30,1997,3,13,364,224.53,0.85,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
1997-12-31,1997,3,14,365,224.26,0.85,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
1998-01-01,1997,4,14,1,226.72,0.85,5,Dry,29,5,4,2,33,73,0.32,153.7,0.68,153.7,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
1998-01-02,1997,4,14,2,231.37,0.84,5,Dry,29,5,4,2,33,73,0.32,158.4,0.68,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00921,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
1998-01-03,1997,4,14,3,236.56,0.82,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
1998-01-04,1997,4,14,4,241.76,0.81,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.2,38.2,916
1998-01-05,1997,4,14,5,246.96,0.8,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
1998-01-06,1997,4,14,6,252.15,0.78,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,978
1998-01-07,1997,4,15,7,256.25,0.77,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
1998-01-08,1997,4,15,8,261.45,0.76,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1998-01-09,1997,4,15,9,267.19,0.75,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-01-10,1997,4,15,10,269.65,0.75,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
1998-01-11,1997,4,15,11,274.85,0.74,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
1998-01-12,1997,4,15,12,284.42,0.72,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-01-13,1997,4,15,13,293.44,0.7,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1998-01-14,1997,4,16,14,302.46,0.69,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
1998-01-15,1997,4,16,15,311.49,0.68,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
1998-01-16,1997,4,16,16,319.42,0.67,5,Dry,29,5,4,2,33,73,0.23,246.4,0.77,246.4,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
1998-01-17,1997,4,16,17,326.25,0.66,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
1998-01-18,1997,4,16,18,334.18,0.65,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
1998-01-19,1997,4,16,19,344.85,0.63,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
1998-01-20,1997,4,16,20,356.6,0.62,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
1998-01-21,1997,4,17,21,365.63,0.61,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
1998-01-22,1997,4,17,22,375.74,0.6,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
1998-01-23,1997,4,17,23,386.96,0.59,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
1998-01-24,1997,4,17,24,398.17,0.58,5,Dry,29,5,4,2,33,73,0.18,325.2,0.82,325.2,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
1998-01-25,1997,4,17,25,412.11,0.57,5,Dry,29,5,4,2,33,73,0.18,339.1,0.82,339.1,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
1998-01-26,1997,4,17,26,427.15,0.56,5,Dry,29,5,4,2,33,73,0.17,354.1,0.83,354.1,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0662,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
1998-01-27,1997,4,17,27,441.64,0.54,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
1998-01-28,1997,4,18,28,457.78,0.53,5,Dry,29,5,4,2,33,73,0.16,384.8,0.84,384.8,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
1998-01-29,1997,4,18,29,473.36,0.52,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
1998-01-30,1997,4,18,30,490.59,0.51,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
1998-01-31,1997,4,18,31,508.91,0.5,5,Dry,29,5,4,2,33,73,0.14,435.9,0.86,435.9,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.308,0.0128,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.5,2270
1998-02-01,1997,5,18,32,527.23,0.48,5,Dry,31,6,4,3,41,85,0.16,442.2,0.84,442.2,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
1998-02-02,1997,5,18,33,545,0.47,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-02-03,1997,5,18,34,563.87,0.47,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1998-02-04,1997,5,19,35,584.92,0.45,5,Dry,31,6,4,3,41,85,0.14,499.9,0.85,499.9,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00568,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,105,2510
1998-02-05,1997,5,19,36,607.07,0.44,5,Dry,31,6,4,3,41,85,0.14,522.1,0.86,522.1,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.396,0.0167,3,0.177,0.574,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
1998-02-06,1997,5,19,37,633.05,0.43,5,Dry,31,6,4,3,41,85,0.13,548,0.87,548,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
1998-02-07,1997,5,19,38,661.21,0.42,5,Dry,31,6,4,3,41,85,0.13,576.2,0.87,576.2,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0197,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
1998-02-08,1997,5,19,39,687.74,0.41,5,Dry,31,6,4,3,41,85,0.12,602.7,0.88,602.7,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00872,0.496,0.0212,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
1998-02-09,1997,5,19,40,715.9,0.4,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
1998-02-10,1997,5,19,41,746.25,0.38,5,Dry,31,6,4,3,41,85,0.11,661.3,0.89,661.3,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.326,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3260
1998-02-11,1997,5,20,42,770.59,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1998-02-12,1997,5,20,43,795.7,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
1998-02-13,1997,5,20,44,828.59,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1998-02-14,1997,5,20,45,861.88,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
1998-02-15,1997,5,20,46,897.93,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,792.9,0.88,792.9,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.6,0.953,0.976,0.93,39.9,39,156,3740
1998-02-16,1997,5,20,47,936.27,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,831.3,0.89,831.3,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.459,0.341,0.0153,0.8,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
1998-02-17,1997,5,20,48,976.57,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
1998-02-18,1997,5,21,49,1008.6,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,903.6,0.9,903.6,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.525,0.376,0.017,0.901,0.0408,4,0.247,1.15,0.052,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
1998-02-19,1997,5,21,50,1031.3,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,926.3,0.9,926.3,0,0,0,0,-4,4,36,6,5,0,58,973,990,968,22,0.546,0.387,0.0176,0.933,0.0424,4,0.255,1.19,0.054,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
1998-02-20,1997,5,21,51,1049.3,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,944.3,0.9,944.3,0,0,0,0,-4,4,36,6,5,0,58,991,990,968.1,21.9,0.562,0.396,0.018,0.958,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
1998-02-21,1997,5,21,52,1062.3,0.29,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
1998-02-22,1997,5,21,53,1070.1,0.29,3,Normal,43,7,5,4,78,137,0.13,933.1,0.87,933.1,0,0,0,0,-4,4,43,7,5,0,82,988,990,968.1,21.9,0.559,0.391,0.0179,0.95,0.0434,4,0.257,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1998-02-23,1997,5,21,54,1072.7,0.29,3,Normal,43,7,5,4,78,137,0.13,935.7,0.87,935.7,0,0,0,0,-4,4,43,7,5,0,82,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,178,4260
1998-02-24,1997,5,21,55,1070.1,0.29,3,Normal,43,7,5,4,78,137,0.13,933.1,0.87,933.1,0,0,0,0,-4,4,43,7,5,0,82,988,990,968.1,21.9,0.559,0.391,0.0179,0.95,0.0434,4,0.257,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1998-02-25,1997,5,22,56,1067.5,0.29,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1998-02-26,1997,5,22,57,1064.9,0.29,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
1998-02-27,1997,5,22,58,1062.3,0.29,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
1998-02-28,1997,5,22,59,1059.6,0.29,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
1998-03-01,1997,6,22,60,1057,0.29,3,Normal,49,9,9,9,107,183,0.17,874,0.83,874,0,0,0,0,-9,9,49,9,9,0,116,941,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.12,0.0509,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
1998-03-02,1997,6,22,61,1054.4,0.29,3,Normal,49,9,9,9,107,183,0.17,871.4,0.83,871.4,0,0,0,0,-9,9,49,9,9,0,116,938,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
1998-03-03,1997,6,22,62,1051.8,0.29,3,Normal,49,9,9,9,107,183,0.17,868.9,0.83,868.9,0,0,0,0,-9,9,49,9,9,0,116,936,990,968.1,21.9,0.512,0.36,0.0164,0.871,0.0397,4,0.236,1.11,0.0505,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
1998-03-04,1997,6,23,63,1054.4,0.29,3,Normal,49,9,9,9,107,183,0.17,871.4,0.83,871.4,0,0,0,0,-9,9,49,9,9,0,116,938,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
1998-03-05,1997,6,23,64,1051.8,0.29,3,Normal,49,9,9,9,107,183,0.17,868.9,0.83,868.9,0,0,0,0,-9,9,49,9,9,0,116,936,990,968.1,21.9,0.512,0.36,0.0164,0.871,0.0397,4,0.236,1.11,0.0505,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
1998-03-06,1997,6,23,65,1054.4,0.29,3,Normal,49,9,9,9,107,183,0.17,871.4,0.83,871.4,0,0,0,0,-9,9,49,9,9,0,116,938,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
1998-03-07,1997,6,23,66,1057,0.29,3,Normal,49,9,9,9,107,183,0.17,874,0.83,874,0,0,0,0,-9,9,49,9,9,0,116,941,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.12,0.0509,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
1998-03-08,1997,6,23,67,1059.6,0.29,3,Normal,49,9,9,9,107,183,0.17,876.6,0.83,876.6,0,0,0,0,-9,9,49,9,9,0,116,944,990,968.1,21.9,0.519,0.363,0.0166,0.882,0.0403,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
1998-03-09,1997,6,23,68,1067.5,0.29,3,Normal,49,9,9,9,107,183,0.17,884.5,0.83,884.5,0,0,0,0,-9,9,49,9,9,0,116,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0518,20.8,0.955,0.98,0.936,43,42.1,168,4040
1998-03-10,1997,6,23,69,1075.4,0.29,3,Normal,49,9,9,9,107,183,0.17,892.4,0.83,892.4,0,0,0,0,-9,9,49,9,9,0,116,959,990,968.1,21.9,0.533,0.371,0.017,0.904,0.0413,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1998-03-11,1997,6,24,70,1093.9,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,964.9,0.88,964.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
1998-03-12,1997,6,24,71,1118.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,989.1,0.89,989.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.618,0.418,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
1998-03-13,1997,6,24,72,1142.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
1998-03-14,1997,6,24,73,1167.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
1998-03-15,1997,6,24,74,1192.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1998-03-16,1997,6,24,75,1224.1,0.26,4,Mod_Dry,41,8,7,6,67,129,0.1,1095,0.9,1095,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.773,0.637,0.0298,1.41,0.0659,4,0.299,1.71,0.0799,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1998-03-17,1997,6,24,76,1261.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1998-03-18,1997,6,25,77,1305.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.099,1177,0.9,1100,77,17,2,2,-4,60,58,10,9,2,127,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-03-19,1997,6,25,78,1350.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.096,1222,0.91,1100,122,28,4,4,-2,88,69,12,11,4,155,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-03-20,1997,6,25,79,1390.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.093,1261,0.91,1100,161,36,5,5,-1,116,77,13,12,5,183,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1998-03-21,1997,6,25,80,1405.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1998-03-22,1997,6,25,81,1421.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-03-23,1997,6,25,82,1436.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1998-03-24,1997,6,25,83,1452.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-03-25,1997,6,26,84,1468.1,0.22,4,Mod_Dry,41,8,7,6,67,129,0.088,1339,0.91,1100,239,54,7,7,1,170,95,15,14,7,237,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1998-03-26,1997,6,26,85,1483.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.087,1355,0.91,1100,255,58,8,8,2,179,99,16,15,8,246,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1998-03-27,1997,6,26,86,1499.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.086,1371,0.91,1100,271,59,8,8,2,194,100,16,15,8,261,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,47.9,47,188,4510
1998-03-28,1997,6,26,87,1522.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.085,1393,0.92,1100,293,59,9,9,3,213,100,17,16,9,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1998-03-29,1997,6,26,88,1544.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1998-03-30,1997,6,26,89,1567.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.082,1438,0.92,1100,338,59,10,10,4,255,100,18,17,10,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1998-03-31,1997,6,26,90,1596.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.081,1467,0.92,1100,367,59,10,11,5,282,100,18,18,11,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
1998-04-01,1997,7,27,91,1625.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
1998-04-02,1997,7,27,92,1662.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1998-04-03,1997,7,27,93,1698.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
1998-04-04,1997,7,27,94,1742.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1998-04-05,1997,7,27,95,1786.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.083,1639,0.92,1100,539,55,7,15,6,456,100,18,25,16,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1998-04-06,1997,7,27,96,1831.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1998-04-07,1997,7,27,97,1869.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1998-04-08,1997,7,28,98,1907.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.078,1760,0.92,1100,660,55,7,15,10,573,100,18,25,20,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1998-04-09,1997,7,28,99,1946.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1998-04-10,1997,7,28,100,1978.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1998-04-11,1997,7,28,101,2010.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1998-04-12,1997,7,28,102,2042.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1998-04-13,1997,7,28,103,2067.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1998-04-14,1997,7,28,104,2085.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.071,1937,0.93,1100,837,55,7,15,15,745,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1998-04-15,1997,7,29,105,2096.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.071,1948,0.93,1100,848,55,7,15,15,756,100,18,25,25,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
1998-04-16,1997,7,29,106,2107.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1998-04-17,1997,7,29,107,2110.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.07,1963,0.93,1100,863,55,7,15,16,770,100,18,25,26,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1998-04-18,1997,7,29,108,2107.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1998-04-19,1997,7,29,109,2096.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.071,1948,0.93,1100,848,55,7,15,15,756,100,18,25,25,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
1998-04-20,1997,7,29,110,2085.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.071,1937,0.93,1100,837,55,7,15,15,745,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1998-04-21,1997,7,29,111,2067.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1998-04-22,1997,7,30,112,2042.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1998-04-23,1997,7,30,113,2017.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.073,1869,0.93,1100,769,55,7,15,13,679,100,18,25,23,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1998-04-24,1997,7,30,114,1985.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.075,1837,0.93,1100,737,55,7,15,12,648,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1998-04-25,1997,7,30,115,1953.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1998-04-26,1997,7,30,116,1921.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1998-04-27,1997,7,30,117,1890.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.078,1742,0.92,1100,642,55,7,15,9,556,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1998-04-28,1997,7,30,118,1858.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1711,0.92,1100,611,55,7,15,8,526,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1998-04-29,1997,7,31,119,1827.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.081,1680,0.92,1100,580,55,7,15,7,496,100,18,25,17,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1998-04-30,1997,7,31,120,1797,0.17,4,Mod_Dry,45,11,10,10,72,148,0.082,1649,0.92,1100,549,55,7,15,6,466,100,18,25,16,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1998-05-01,1997,8,31,121,1766.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1574,0.89,1100,474,53,8,14,4,395,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1998-05-02,1997,8,31,122,1735.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1544,0.89,1100,444,53,8,14,3,366,100,18,24,13,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1998-05-03,1997,8,31,123,1705.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1998-05-04,1997,8,31,124,1675.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1998-05-05,1997,8,31,125,1645.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
