date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-06,1997,8,32,126,1616,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1424,0.88,1100,324,53,8,10,0,253,100,18,20,10,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1998-05-07,1997,8,32,127,1586.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1998-05-08,1997,8,32,128,1557.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1365,0.88,1100,265,53,8,8,-2,198,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1998-05-09,1997,8,32,129,1528.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1998-05-10,1997,8,32,130,1499.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
1998-05-11,1997,8,32,131,1471.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1998-05-12,1997,8,32,132,1443.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-05-13,1997,8,33,133,1415.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1998-05-14,1997,8,33,134,1387.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1998-05-15,1997,8,33,135,1335.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-05-16,1997,8,33,136,1285.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1998-05-17,1997,8,33,137,1241.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.534,0.025,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
1998-05-18,1997,8,33,138,1204.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
1998-05-19,1997,8,33,139,1167.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
1998-05-20,1997,8,34,140,1131.7,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
1998-05-21,1997,8,34,141,1101.9,0.28,4,Mod_Dry,47,10,10,10,115,192,0.17,909.9,0.83,909.9,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.379,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
1998-05-22,1997,8,34,142,1072.7,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,880.7,0.82,880.7,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.522,0.365,0.0167,0.888,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
1998-05-23,1997,8,34,143,1044.1,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,852.1,0.82,852.1,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3910
1998-05-24,1997,8,34,144,1021.1,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,829.1,0.81,829.1,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.816,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
1998-05-25,1997,8,34,145,998.63,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,806.6,0.81,806.6,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.329,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
1998-05-26,1997,8,34,146,976.57,0.31,4,Mod_Dry,47,10,10,10,115,192,0.2,784.6,0.8,784.6,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.434,0.319,0.0144,0.753,0.0339,3,0.289,1.04,0.047,21.2,0.956,0.98,0.937,51.9,48.2,145,3470
1998-05-27,1997,8,35,147,955,0.31,4,Mod_Dry,47,10,10,10,115,192,0.2,763,0.8,763,0,0,0,0,-10,10,47,10,10,0,125,830,990,967.7,22.3,0.415,0.308,0.0138,0.723,0.0325,3,0.283,1.01,0.0452,21.3,0.957,0.98,0.937,50.8,48.2,145,3470
1998-05-28,1997,8,35,148,933.95,0.32,4,Mod_Dry,47,10,10,10,115,192,0.21,742,0.79,742,0,0,0,0,-10,10,47,10,10,0,125,809,990,967.6,22.4,0.395,0.297,0.0133,0.692,0.0309,3,0.276,0.968,0.0433,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
1998-05-29,1997,8,35,149,917.96,0.32,4,Mod_Dry,47,10,10,10,115,192,0.21,726,0.79,726,0,0,0,0,-10,10,47,10,10,0,125,793,990,967.6,22.4,0.381,0.286,0.0127,0.667,0.0297,3,0.269,0.936,0.0417,21.5,0.957,0.98,0.938,48.8,47.8,143,3440
1998-05-30,1997,8,35,150,902.33,0.33,4,Mod_Dry,47,10,10,10,115,192,0.21,710.3,0.79,710.3,0,0,0,0,-10,10,47,10,10,0,125,777,990,967.5,22.5,0.368,0.276,0.0122,0.644,0.0286,3,0.262,0.906,0.0403,21.6,0.957,0.98,0.938,47.9,47,141,3380
1998-05-31,1997,8,35,151,887.07,0.33,4,Mod_Dry,47,10,10,10,115,192,0.22,695.1,0.78,695.1,0,0,0,0,-10,10,47,10,10,0,125,762,990,967.4,22.6,0.36,0.265,0.0118,0.625,0.0277,3,0.255,0.88,0.039,21.7,0.957,0.98,0.938,47.1,46.2,138,3320
1998-06-01,1997,9,35,152,872.22,0.33,5,Dry,39,9,7,5,59,119,0.14,753.2,0.86,753.2,0,0,0,0,-5,5,39,9,7,0,64,808,990,967.4,22.6,0.395,0.304,0.0134,0.698,0.0309,3,0.281,0.979,0.0433,21.6,0.957,0.98,0.938,51,48.2,145,3470
1998-06-02,1997,9,35,153,857.81,0.34,5,Dry,39,9,7,5,59,119,0.14,738.8,0.86,738.8,0,0,0,0,-5,5,39,9,7,0,64,794,990,967.3,22.7,0.382,0.295,0.013,0.676,0.0298,3,0.275,0.951,0.042,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1998-06-03,1997,9,36,154,843.87,0.34,5,Dry,39,9,7,5,59,119,0.14,724.9,0.86,724.9,0,0,0,0,-5,5,39,9,7,0,64,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0288,3,0.269,0.924,0.0406,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
1998-06-04,1997,9,36,155,830.46,0.35,5,Dry,39,9,7,5,59,119,0.14,711.5,0.86,711.5,0,0,0,0,-5,5,39,9,7,0,64,766,990,967.2,22.8,0.362,0.276,0.0121,0.638,0.028,3,0.263,0.901,0.0396,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
1998-06-05,1997,9,36,156,817.64,0.35,5,Dry,39,9,7,5,59,119,0.15,698.6,0.85,698.6,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.622,0.0273,3,0.257,0.879,0.0385,22,0.957,0.98,0.938,48,47,141,3380
1998-06-06,1997,9,36,157,805.49,0.36,5,Dry,39,9,7,5,59,119,0.15,686.5,0.85,686.5,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.26,0.0113,0.607,0.0266,3,0.251,0.859,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3340
1998-06-07,1997,9,36,158,794.14,0.36,5,Dry,39,9,7,5,59,119,0.15,675.1,0.85,675.1,0,0,0,0,-5,5,39,9,7,0,64,730,990,967.1,22.9,0.341,0.252,0.011,0.593,0.0259,3,0.246,0.84,0.0366,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1998-06-08,1997,9,36,159,786.62,0.37,5,Dry,39,9,7,5,59,119,0.15,667.6,0.85,667.6,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.584,0.0254,3,0.243,0.827,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1998-06-09,1997,9,36,160,779.74,0.37,5,Dry,39,9,7,5,59,119,0.15,660.7,0.85,660.7,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.576,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1998-06-10,1997,9,37,161,773.72,0.37,5,Dry,39,9,7,5,59,119,0.15,654.7,0.85,654.7,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
1998-06-11,1997,9,37,162,766.21,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
1998-06-12,1997,9,37,163,753.36,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,592.4,0.79,592.4,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.3,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
1998-06-13,1997,9,37,164,741.06,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,580.1,0.78,580.1,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.293,0.188,0.00815,0.481,0.0208,3,0.204,0.685,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
1998-06-14,1997,9,37,165,729.85,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,568.9,0.78,568.9,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00781,0.467,0.0202,3,0.198,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
1998-06-15,1997,9,37,166,718.09,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,557.1,0.78,557.1,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00745,0.453,0.0195,3,0.193,0.646,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
1998-06-16,1997,9,37,167,706.33,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,545.3,0.77,545.3,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.273,0.165,0.0071,0.438,0.0188,3,0.188,0.626,0.0269,22.6,0.95,0.973,0.924,38.4,37.3,112,2690
1998-06-17,1997,9,38,168,695.12,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,534.1,0.77,534.1,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00677,0.424,0.0182,3,0.183,0.607,0.026,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
1998-06-18,1997,9,38,169,685,0.41,4,Mod_Dry,45,10,9,9,88,161,0.23,524,0.77,524,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00647,0.412,0.0176,3,0.178,0.59,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2580
1998-06-19,1997,9,38,170,674.34,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,513.3,0.76,513.3,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.255,0.144,0.00615,0.399,0.017,3,0.174,0.572,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2540
1998-06-20,1997,9,38,171,663.67,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,502.7,0.76,502.7,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00583,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.6,34.5,104,2490
1998-06-21,1997,9,38,172,653.56,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,492.6,0.75,492.6,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.131,0.0056,0.374,0.0159,3,0.164,0.538,0.0229,22.9,0.945,0.97,0.917,34.9,33.9,102,2440
1998-06-22,1997,9,38,173,644.53,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,483.5,0.75,483.5,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.127,0.00541,0.365,0.0155,2,0.269,0.634,0.0269,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
1998-06-23,1997,9,38,174,634.96,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,474,0.75,474,0,0,0,0,-9,9,45,10,9,0,97,538,990,966.4,23.6,0.232,0.123,0.00521,0.355,0.0151,2,0.262,0.617,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
1998-06-24,1997,9,39,175,625.39,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,464.4,0.74,464.4,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.227,0.118,0.00501,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
1998-06-25,1997,9,39,176,616.37,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,455.4,0.74,455.4,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.222,0.114,0.00482,0.336,0.0142,2,0.25,0.585,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
1998-06-26,1997,9,39,177,607.35,0.44,4,Mod_Dry,45,10,9,9,88,161,0.27,446.4,0.73,446.4,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.217,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.5,94.9,2280
1998-06-27,1997,9,39,178,599.42,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,438.4,0.73,438.4,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00447,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.4,2240
1998-06-28,1997,9,39,179,590.94,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,429.9,0.73,429.9,0,0,0,0,-9,9,45,10,9,0,97,494,990,966.3,23.7,0.21,0.102,0.00429,0.312,0.0131,2,0.233,0.544,0.0229,23.2,0.957,0.98,0.938,46.8,45.9,91.7,2200
1998-06-29,1997,9,39,180,582.46,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,421.5,0.72,421.5,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0979,0.00412,0.305,0.0128,2,0.227,0.532,0.0224,23.2,0.956,0.98,0.937,45.9,45,90,2160
1998-06-30,1997,9,39,181,573.99,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,413,0.72,413,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0939,0.00394,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.4,2120
1998-07-01,1997,10,40,182,566.06,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,431.1,0.76,431.1,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.0043,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.4,2220
1998-07-02,1997,10,40,183,559.22,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,424.2,0.76,424.2,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0992,0.00415,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.5,45.5,91.1,2190
1998-07-03,1997,10,40,184,551.84,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,416.8,0.76,416.8,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0957,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
1998-07-04,1997,10,40,185,544.46,0.48,4,Mod_Dry,42,9,8,6,70,135,0.25,409.5,0.75,409.5,0,0,0,0,-6,6,42,9,8,0,76,468,990,966.1,23.9,0.201,0.0923,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.1,2120
1998-07-05,1997,10,40,186,537.07,0.48,4,Mod_Dry,42,9,8,6,70,135,0.25,402.1,0.75,402.1,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0888,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.7,2080
1998-07-06,1997,10,40,187,529.69,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,394.7,0.74,394.7,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0853,0.00355,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.4,42.6,85.2,2040
1998-07-07,1997,10,40,188,522.85,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,387.9,0.74,387.9,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0821,0.00341,0.275,0.0114,2,0.204,0.48,0.0199,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1998-07-08,1997,10,41,189,516.02,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,381,0.74,381,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0788,0.00327,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.3,1980
1998-07-09,1997,10,41,190,510.28,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,375.3,0.73,375.3,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0761,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81.1,1950
1998-07-10,1997,10,41,191,503.99,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,369,0.73,369,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0732,0.00303,0.26,0.0108,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.7,1910
1998-07-11,1997,10,41,192,497.7,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,362.7,0.73,362.7,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0702,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
1998-07-12,1997,10,41,193,491.41,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,356.4,0.72,356.4,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
1998-07-13,1997,10,41,194,485.12,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,350.1,0.72,350.1,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
1998-07-14,1997,10,41,195,478.83,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
1998-07-15,1997,10,42,196,473.09,0.52,4,Mod_Dry,42,9,8,6,70,135,0.28,338.1,0.71,338.1,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0586,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.7,1740
1998-07-16,1997,10,42,197,467.35,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,332.4,0.71,332.4,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
1998-07-17,1997,10,42,198,461.6,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,326.6,0.71,326.6,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
1998-07-18,1997,10,42,199,456.96,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,322,0.7,322,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.00209,0.221,0.00908,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1998-07-19,1997,10,42,200,451.76,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,316.8,0.7,316.8,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
1998-07-20,1997,10,42,201,446.56,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,311.6,0.7,311.6,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0461,0.00189,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
1998-07-21,1997,10,42,202,441.37,0.54,3,Normal,50,10,9,9,108,186,0.42,255.4,0.58,255.4,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0195,0.0008,0.17,0.00694,2,0.115,0.284,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
1998-07-22,1997,10,43,203,436.17,0.55,3,Normal,50,10,9,9,108,186,0.43,250.2,0.57,250.2,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0171,0.000699,0.165,0.00676,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
1998-07-23,1997,10,43,204,430.98,0.55,3,Normal,50,10,9,9,108,186,0.43,245,0.57,245,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000678,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
1998-07-24,1997,10,43,205,425.78,0.56,3,Normal,50,10,9,9,108,186,0.44,239.8,0.56,239.8,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00656,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
1998-07-25,1997,10,43,206,421.14,0.56,3,Normal,50,10,9,9,108,186,0.44,235.1,0.56,235.1,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000642,0.159,0.00647,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.2,1200
1998-07-26,1997,10,43,207,416.49,0.57,3,Normal,50,10,9,9,108,186,0.45,230.5,0.55,230.5,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000626,0.157,0.00638,1,0.254,0.41,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
1998-07-27,1997,10,43,208,411.84,0.57,3,Normal,50,10,9,9,108,186,0.45,225.8,0.55,225.8,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.0149,0.000609,0.155,0.0063,1,0.247,0.402,0.0164,24.1,0.958,0.98,0.939,51.3,48.2,48.2,1160
1998-07-28,1997,10,43,209,407.19,0.57,3,Normal,50,10,9,9,108,186,0.46,221.2,0.54,221.2,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0146,0.000592,0.152,0.00621,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
1998-07-29,1997,10,44,210,402.54,0.58,3,Normal,50,10,9,9,108,186,0.46,216.5,0.54,216.5,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.136,0.0142,0.000576,0.15,0.00612,1,0.235,0.385,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
1998-07-30,1997,10,44,211,398.99,0.58,3,Normal,50,10,9,9,108,186,0.47,213,0.53,213,0,0,0,0,-9,9,50,10,9,0,117,282,990,965.4,24.6,0.135,0.0139,0.000563,0.149,0.00605,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.5,47.5,1140
1998-07-31,1997,10,44,212,394.89,0.59,3,Normal,50,10,9,9,108,186,0.47,208.9,0.53,208.9,0,0,0,0,-9,9,50,10,9,0,117,278,990,965.4,24.6,0.134,0.0135,0.000548,0.147,0.00597,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.6,46.6,1120
1998-08-01,1997,11,44,213,389.69,0.59,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
1998-08-02,1997,11,44,214,385.04,0.59,3,Normal,47,8,6,5,89,155,0.4,230,0.6,230,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
1998-08-03,1997,11,44,215,380.39,0.6,3,Normal,47,8,6,5,89,155,0.41,225.4,0.59,225.4,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00613,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
1998-08-04,1997,11,44,216,375.74,0.6,3,Normal,47,8,6,5,89,155,0.41,220.7,0.59,220.7,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-08-05,1997,11,45,217,371.1,0.61,3,Normal,47,8,6,5,89,155,0.42,216.1,0.58,216.1,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
1998-08-06,1997,11,45,218,367.54,0.61,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
1998-08-07,1997,11,45,219,363.44,0.61,3,Normal,47,8,6,5,89,155,0.43,208.4,0.57,208.4,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
1998-08-08,1997,11,45,220,359.34,0.62,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
1998-08-09,1997,11,45,221,355.24,0.62,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
1998-08-10,1997,11,45,222,351.14,0.63,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
1998-08-11,1997,11,45,223,347.03,0.63,3,Normal,47,8,6,5,89,155,0.45,192,0.55,192,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1030
1998-08-12,1997,11,46,224,343.48,0.64,3,Normal,47,8,6,5,89,155,0.45,188.5,0.55,188.5,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0134,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
1998-08-13,1997,11,46,225,339.92,0.64,3,Normal,47,8,6,5,89,155,0.46,184.9,0.54,184.9,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,996
1998-08-14,1997,11,46,226,336.37,0.64,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,976
1998-08-15,1997,11,46,227,333.91,0.65,3,Normal,47,8,6,5,89,155,0.46,178.9,0.54,178.9,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
1998-08-16,1997,11,46,228,331.45,0.65,3,Normal,47,8,6,5,89,155,0.47,176.4,0.53,176.4,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,947
1998-08-17,1997,11,46,229,327.89,0.65,3,Normal,47,8,6,5,89,155,0.47,172.9,0.53,172.9,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.129,0.00515,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,926
1998-08-18,1997,11,46,230,324.34,0.66,3,Normal,47,8,6,5,89,155,0.48,169.3,0.52,169.3,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,905
1998-08-19,1997,11,47,231,320.78,0.66,3,Normal,47,8,6,5,89,155,0.48,165.8,0.52,165.8,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00984,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
1998-08-20,1997,11,47,232,318.32,0.67,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
1998-08-21,1997,11,47,233,315.31,0.67,3,Normal,47,8,6,5,89,155,0.49,160.3,0.51,160.3,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00938,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,854
1998-08-22,1997,11,47,234,312.31,0.67,3,Normal,47,8,6,5,89,155,0.5,157.3,0.5,157.3,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,838
1998-08-23,1997,11,47,235,309.3,0.68,3,Normal,47,8,6,5,89,155,0.5,154.3,0.5,154.3,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
1998-08-24,1997,11,47,236,306.29,0.68,3,Normal,47,8,6,5,89,155,0.51,151.3,0.49,151.3,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00861,0.000343,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,805
1998-08-25,1997,11,47,237,303.28,0.69,3,Normal,47,8,6,5,89,155,0.51,148.3,0.49,148.3,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
1998-08-26,1997,11,48,238,300.28,0.69,3,Normal,47,8,6,5,89,155,0.52,145.3,0.48,145.3,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.0081,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
1998-08-27,1997,11,48,239,297.27,0.7,3,Normal,47,8,6,5,89,155,0.52,142.3,0.48,142.3,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
1998-08-28,1997,11,48,240,294.26,0.7,3,Normal,47,8,6,5,89,155,0.53,139.3,0.47,139.3,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00759,0.000302,0.114,0.00453,1,0.131,0.244,0.00972,24.9,0.935,0.97,0.907,31.8,30.8,30.8,740
1998-08-29,1997,11,48,241,291.8,0.7,3,Normal,47,8,6,5,89,155,0.53,136.8,0.47,136.8,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00738,0.000294,0.113,0.00448,1,0.127,0.24,0.00955,24.9,0.934,0.97,0.906,31.2,30.3,30.3,726
1998-08-30,1997,11,48,242,289.34,0.71,3,Normal,47,8,6,5,89,155,0.54,134.3,0.46,134.3,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00717,0.000285,0.112,0.00444,1,0.124,0.236,0.00937,24.9,0.933,0.97,0.905,30.6,29.7,29.7,713
1998-08-31,1997,11,48,243,286.88,0.71,3,Normal,47,8,6,5,89,155,0.54,131.9,0.46,131.9,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00696,0.000277,0.111,0.0044,1,0.121,0.231,0.00919,24.9,0.932,0.97,0.904,30,29.1,29.1,699
1998-09-01,1997,12,48,244,284.42,0.72,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
1998-09-02,1997,12,49,245,280.31,0.73,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
1998-09-03,1997,12,49,246,276.76,0.73,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
1998-09-04,1997,12,49,247,273.21,0.74,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
1998-09-05,1997,12,49,248,269.65,0.75,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
1998-09-06,1997,12,49,249,267.19,0.75,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1998-09-07,1997,12,49,250,264.18,0.76,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
1998-09-08,1997,12,49,251,261.17,0.76,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1998-09-09,1997,12,50,252,258.17,0.77,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
1998-09-10,1997,12,50,253,255.16,0.77,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.5,30.5,30.5,732
1998-09-11,1997,12,50,254,252.15,0.78,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
1998-09-12,1997,12,50,255,249.14,0.79,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1998-09-13,1997,12,50,256,246.68,0.8,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.221,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1998-09-14,1997,12,50,257,244.22,0.8,3,Normal,40,6,4,3,65,118,0.48,126.2,0.52,126.2,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
1998-09-15,1997,12,50,258,241.76,0.81,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
1998-09-16,1997,12,51,259,239.3,0.82,3,Normal,40,6,4,3,65,118,0.49,121.3,0.51,121.3,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00606,0.000239,0.102,0.00402,1,0.106,0.208,0.00821,25.2,0.926,0.97,0.899,27.7,26.9,26.9,645
1998-09-17,1997,12,51,260,236.84,0.82,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.000231,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
1998-09-18,1997,12,51,261,234.38,0.83,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00564,0.000222,0.0999,0.00393,1,0.0996,0.2,0.00786,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
1998-09-19,1997,12,51,262,231.92,0.84,3,Normal,40,6,4,3,65,118,0.51,113.9,0.49,113.9,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0963,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,604
1998-09-20,1997,12,51,263,229.46,0.84,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00522,0.000205,0.0977,0.00384,1,0.093,0.191,0.0075,25.2,0.92,0.97,0.892,25.4,24.6,24.6,590
1998-09-21,1997,12,51,264,228.09,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1998-09-22,1997,12,51,265,226.17,0.85,4,Mod_Dry,34,6,4,3,44,91,0.4,135.2,0.6,135.2,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
1998-09-23,1997,12,52,266,224.26,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1998-09-24,1997,12,52,267,222.35,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-09-25,1997,12,52,268,220.43,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,129.4,0.59,129.4,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1998-09-26,1997,12,52,269,218.52,0.87,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1998-09-27,1997,12,52,270,216.6,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,125.6,0.58,125.6,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
1998-09-28,1997,12,52,271,214.69,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1998-09-29,1997,12,52,272,214.42,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,661
1998-09-30,1997,12,53,273,212.5,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-10-01,1998,1,1,274,210.59,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
1998-10-02,1998,1,1,275,208.67,0.9,4,Mod_Dry,31,4,3,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-10-03,1998,1,1,276,206.76,0.9,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
1998-10-04,1998,1,1,277,204.85,0.91,4,Mod_Dry,31,4,3,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.12,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1998-10-05,1998,1,1,278,202.93,0.91,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1998-10-06,1998,1,1,279,201.02,0.91,4,Mod_Dry,31,4,3,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1998-10-07,1998,1,1,280,199.1,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1998-10-08,1998,1,2,281,197.19,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1998-10-09,1998,1,2,282,195.28,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
1998-10-10,1998,1,2,283,193.36,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1998-10-11,1998,1,2,284,191.45,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1998-10-12,1998,1,2,285,189.53,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
1998-10-13,1998,1,2,286,187.62,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1998-10-14,1998,1,2,287,185.71,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1998-10-15,1998,1,3,288,184.34,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-10-16,1998,1,3,289,182.97,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1998-10-17,1998,1,3,290,181.6,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1998-10-18,1998,1,3,291,180.24,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1998-10-19,1998,1,3,292,178.87,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1998-10-20,1998,1,3,293,177.5,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
1998-10-21,1998,1,3,294,176.14,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1998-10-22,1998,1,4,295,174.77,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1998-10-23,1998,1,4,296,173.4,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1998-10-24,1998,1,4,297,172.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-10-25,1998,1,4,298,171.76,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,98.76,0.57,98.76,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-10-26,1998,1,4,299,169.85,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
1998-10-27,1998,1,4,300,168.48,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,95.48,0.57,95.48,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00387,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
1998-10-28,1998,1,4,301,168.21,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
1998-10-29,1998,1,5,302,167.39,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,94.39,0.56,94.39,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.00611,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1998-10-30,1998,1,5,303,166.56,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1998-10-31,1998,1,5,304,166.29,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1998-11-01,1998,2,5,305,165.47,0.96,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-11-02,1998,2,5,306,166.29,0.96,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-11-03,1998,2,5,307,166.56,0.96,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1998-11-04,1998,2,5,308,166.84,0.96,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1998-11-05,1998,2,6,309,168.21,0.96,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1998-11-06,1998,2,6,310,170.67,0.95,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1998-11-07,1998,2,6,311,174.22,0.95,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1998-11-08,1998,2,6,312,178.32,0.95,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
1998-11-09,1998,2,6,313,177.5,0.95,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
1998-11-10,1998,2,6,314,177.23,0.95,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1998-11-11,1998,2,6,315,179.69,0.94,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1998-11-12,1998,2,7,316,183.24,0.94,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
1998-11-13,1998,2,7,317,184.06,0.94,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1998-11-14,1998,2,7,318,183.24,0.94,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
1998-11-15,1998,2,7,319,186.25,0.94,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,736
1998-11-16,1998,2,7,320,190.35,0.93,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1998-11-17,1998,2,7,321,190.63,0.93,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1998-11-18,1998,2,7,322,189.81,0.93,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1998-11-19,1998,2,8,323,188.99,0.93,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1998-11-20,1998,2,8,324,189.26,0.93,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1998-11-21,1998,2,8,325,189.53,0.93,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1998-11-22,1998,2,8,326,189.81,0.93,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1998-11-23,1998,2,8,327,188.99,0.93,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1998-11-24,1998,2,8,328,187.07,0.94,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.0074,0.000289,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1998-11-25,1998,2,8,329,187.35,0.94,5,Dry,23,4,2,2,19,50,0.27,137.3,0.73,137.3,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00742,0.00029,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
1998-11-26,1998,2,9,330,189.26,0.93,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1998-11-27,1998,2,9,331,190.63,0.93,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1998-11-28,1998,2,9,332,192.54,0.93,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000307,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.1,32.2,32.2,772
1998-11-29,1998,2,9,333,192.81,0.93,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1998-11-30,1998,2,9,334,193.09,0.93,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1998-12-01,1998,3,9,335,194.46,0.93,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-12-02,1998,3,9,336,195.82,0.92,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1998-12-03,1998,3,10,337,197.19,0.92,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-12-04,1998,3,10,338,199.65,0.92,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
