date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-05,1998,3,10,339,202.66,0.91,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1998-12-06,1998,3,10,340,206.21,0.9,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1998-12-07,1998,3,10,341,207.58,0.9,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
1998-12-08,1998,3,10,342,208.95,0.9,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
1998-12-09,1998,3,10,343,210.31,0.9,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1998-12-10,1998,3,11,344,211.68,0.89,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
1998-12-11,1998,3,11,345,214.14,0.88,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
1998-12-12,1998,3,11,346,214.96,0.88,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
1998-12-13,1998,3,11,347,213.05,0.89,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
1998-12-14,1998,3,11,348,214.96,0.88,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
1998-12-15,1998,3,11,349,215.78,0.88,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-12-16,1998,3,11,350,217.7,0.87,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
1998-12-17,1998,3,12,351,219.06,0.87,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
1998-12-18,1998,3,12,352,220.43,0.86,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
1998-12-19,1998,3,12,353,224.53,0.85,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
1998-12-20,1998,3,12,354,226.45,0.85,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
1998-12-21,1998,3,12,355,226.72,0.85,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
1998-12-22,1998,3,12,356,230.82,0.84,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
1998-12-23,1998,3,12,357,237.66,0.82,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
1998-12-24,1998,3,13,358,244.49,0.8,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
1998-12-25,1998,3,13,359,251.33,0.78,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
1998-12-26,1998,3,13,360,259.81,0.76,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
1998-12-27,1998,3,13,361,267.74,0.75,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
1998-12-28,1998,3,13,362,275.67,0.73,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-12-29,1998,3,13,363,281.96,0.72,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
1998-12-30,1998,3,13,364,289.34,0.71,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
1998-12-31,1998,3,14,365,298.36,0.69,5,Dry,26,4,3,2,24,59,0.2,239.4,0.8,239.4,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
1999-01-01,1998,4,14,1,307.39,0.68,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
1999-01-02,1998,4,14,2,318.05,0.67,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
1999-01-03,1998,4,14,3,328.71,0.65,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000789,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
1999-01-04,1998,4,14,4,338.28,0.64,5,Dry,29,5,4,2,33,73,0.22,265.3,0.78,265.3,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000972,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
1999-01-05,1998,4,14,5,348.95,0.63,5,Dry,29,5,4,2,33,73,0.21,275.9,0.79,275.9,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
1999-01-06,1998,4,14,6,357.97,0.62,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
1999-01-07,1998,4,15,7,366.45,0.61,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.153,0.0375,0.00151,0.19,0.00767,2,0.141,0.331,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
1999-01-08,1998,4,15,8,378.21,0.6,5,Dry,29,5,4,2,33,73,0.19,305.2,0.81,305.2,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00808,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
1999-01-09,1998,4,15,9,393.24,0.59,5,Dry,29,5,4,2,33,73,0.19,320.2,0.81,320.2,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
1999-01-10,1998,4,15,10,407.74,0.57,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
1999-01-11,1998,4,15,11,423.87,0.56,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
1999-01-12,1998,4,15,12,440.55,0.54,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
1999-01-13,1998,4,15,13,457.23,0.53,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
1999-01-14,1998,4,16,14,475,0.52,5,Dry,29,5,4,2,33,73,0.15,402,0.85,402,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0887,0.00366,0.28,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.8,43.9,87.7,2110
1999-01-15,1998,4,16,15,494.96,0.5,5,Dry,29,5,4,2,33,73,0.15,422,0.85,422,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0982,0.00406,0.296,0.0122,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
1999-01-16,1998,4,16,16,514.92,0.49,5,Dry,29,5,4,2,33,73,0.14,441.9,0.86,441.9,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.312,0.013,2,0.241,0.553,0.023,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
1999-01-17,1998,4,16,17,532.7,0.48,5,Dry,29,5,4,2,33,73,0.14,459.7,0.86,459.7,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0242,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1999-01-18,1998,4,16,18,547.74,0.47,5,Dry,29,5,4,2,33,73,0.13,474.7,0.87,474.7,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00514,0.341,0.0142,2,0.263,0.604,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1999-01-19,1998,4,16,19,563.87,0.47,5,Dry,29,5,4,2,33,73,0.13,490.9,0.87,490.9,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00548,0.358,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1999-01-20,1998,4,16,20,581.1,0.46,5,Dry,29,5,4,2,33,73,0.13,508.1,0.87,508.1,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.14,0.0059,0.377,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1999-01-21,1998,4,17,21,596.68,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,505.7,0.85,505.7,0,0,0,0,-3,3,34,5,4,0,48,549,990,966.3,23.7,0.238,0.139,0.00585,0.377,0.0159,3,0.17,0.547,0.0231,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
1999-01-22,1998,4,17,22,613.91,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,522.9,0.85,522.9,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.15,0.00636,0.398,0.0169,3,0.178,0.576,0.0244,23.1,0.949,0.97,0.921,37.4,36.3,109,2610
1999-01-23,1998,4,17,23,630.59,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,539.6,0.86,539.6,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.161,0.00685,0.419,0.0178,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.5,37.4,112,2700
1999-01-24,1998,4,17,24,647.27,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,556.3,0.86,556.3,0,0,0,0,-3,3,34,5,4,0,48,599,990,966.5,23.5,0.267,0.173,0.00734,0.44,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
1999-01-25,1998,4,17,25,665.59,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,574.6,0.86,574.6,0,0,0,0,-3,3,34,5,4,0,48,618,990,966.6,23.4,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.7,39.8,120,2870
1999-01-26,1998,4,17,26,685,0.41,4,Mod_Dry,34,5,4,3,45,91,0.13,594,0.87,594,0,0,0,0,-3,3,34,5,4,0,48,637,990,966.6,23.4,0.289,0.198,0.00847,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42,41.1,123,2960
1999-01-27,1998,4,17,27,703.87,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,612.9,0.87,612.9,0,0,0,0,-3,3,34,5,4,0,48,656,990,966.7,23.3,0.299,0.21,0.00904,0.51,0.0219,3,0.218,0.728,0.0313,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1999-01-28,1998,4,18,28,722.74,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,631.7,0.87,631.7,0,0,0,0,-3,3,34,5,4,0,48,675,990,966.8,23.2,0.31,0.223,0.00961,0.533,0.023,3,0.227,0.76,0.0327,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
1999-01-29,1998,4,18,29,744.34,0.39,4,Mod_Dry,34,5,4,3,45,91,0.12,653.3,0.88,653.3,0,0,0,0,-3,3,34,5,4,0,48,696,990,966.9,23.1,0.322,0.237,0.0103,0.56,0.0242,3,0.237,0.796,0.0344,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
1999-01-30,1998,4,18,30,769.22,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,678.2,0.88,678.2,0,0,0,0,-3,3,34,5,4,0,48,721,990,967,23,0.336,0.254,0.011,0.59,0.0256,3,0.248,0.838,0.0364,22.2,0.957,0.98,0.938,47.1,46.1,138,3320
1999-01-31,1998,4,18,31,785.19,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,694.2,0.88,694.2,0,0,0,0,-3,3,34,5,4,0,48,737,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48,47,141,3390
1999-02-01,1998,5,18,32,812.34,0.36,3,Normal,43,7,5,4,78,137,0.17,675.3,0.83,675.3,0,0,0,0,-4,4,43,7,5,0,82,730,990,967.1,22.9,0.342,0.252,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.5,45.6,137,3280
1999-02-02,1998,5,18,33,847.8,0.34,3,Normal,43,7,5,4,78,137,0.16,710.8,0.84,710.8,0,0,0,0,-4,4,43,7,5,0,82,766,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.0281,3,0.262,0.9,0.0396,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
1999-02-03,1998,5,18,34,891.39,0.33,3,Normal,43,7,5,4,78,137,0.15,754.4,0.85,754.4,0,0,0,0,-4,4,43,7,5,0,82,809,990,967.5,22.5,0.396,0.304,0.0135,0.7,0.0311,3,0.281,0.981,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1999-02-04,1998,5,19,35,947.93,0.32,3,Normal,43,7,5,4,78,137,0.14,810.9,0.85,810.9,0,0,0,0,-4,4,43,7,5,0,82,866,990,967.7,22.3,0.448,0.331,0.0149,0.779,0.0349,4,0.216,0.995,0.0446,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
1999-02-05,1998,5,19,36,1008.6,0.3,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
1999-02-06,1998,5,19,37,1078,0.29,3,Normal,43,7,5,4,78,137,0.13,941,0.87,941,0,0,0,0,-4,4,43,7,5,0,82,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
1999-02-07,1998,5,19,38,1150.9,0.27,3,Normal,43,7,5,4,78,137,0.12,1014,0.88,1014,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.653,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0643,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
1999-02-08,1998,5,19,39,1227,0.26,3,Normal,43,7,5,4,78,137,0.11,1090,0.89,1090,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.764,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-09,1998,5,19,40,1300,0.25,3,Normal,43,7,5,4,78,137,0.1,1163,0.9,1100,63,14,2,2,-2,47,57,9,7,2,125,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-02-10,1998,5,19,41,1369.1,0.24,3,Normal,43,7,5,4,78,137,0.1,1232,0.9,1100,132,30,4,4,0,94,73,11,9,4,172,1190,990,969.1,20.9,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1999-02-11,1998,5,20,42,1408.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-02-12,1998,5,20,43,1436.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-02-13,1998,5,20,44,1458.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1999-02-14,1998,5,20,45,1480.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-02-15,1998,5,20,46,1496.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
1999-02-16,1998,5,20,47,1512.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1999-02-17,1998,5,20,48,1522.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-02-18,1998,5,21,49,1531.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1370,0.89,1100,270,51,8,8,3,200,100,16,15,8,293,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1999-02-19,1998,5,21,50,1541.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1379,0.9,1100,279,51,8,9,3,208,100,16,16,8,301,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0758,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1999-02-20,1998,5,21,51,1551,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-02-21,1998,5,21,52,1560.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1399,0.9,1100,299,51,9,9,4,226,100,17,16,9,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-02-22,1998,5,21,53,1570.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1408,0.9,1100,308,51,9,9,4,235,100,17,16,9,328,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1999-02-23,1998,5,21,54,1580.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1418,0.9,1100,318,51,10,10,5,242,100,18,17,10,335,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-02-24,1998,5,21,55,1589.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1428,0.9,1100,328,51,10,10,5,252,100,18,17,10,345,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-02-25,1998,5,22,56,1599.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1999-02-26,1998,5,22,57,1609.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
1999-02-27,1998,5,22,58,1625.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1464,0.9,1100,364,51,10,11,6,286,100,18,18,11,379,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1999-02-28,1998,5,22,59,1642.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-03-01,1998,6,22,60,1658.8,0.19,2,Mod_Wet,59,11,12,13,144,239,0.14,1420,0.86,1100,320,41,7,10,-3,265,100,18,22,10,409,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-03-02,1998,6,22,61,1682.1,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1443,0.86,1100,343,41,7,10,-3,288,100,18,22,10,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1999-03-03,1998,6,22,62,1705.5,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1467,0.86,1100,367,41,7,11,-2,310,100,18,23,11,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-04,1998,6,23,63,1735.8,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1497,0.86,1100,397,41,7,12,-1,338,100,18,24,12,482,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1999-03-05,1998,6,23,64,1766.3,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1527,0.86,1100,427,41,7,13,0,366,100,18,25,13,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-03-06,1998,6,23,65,1797,0.17,2,Mod_Wet,59,11,12,13,144,239,0.13,1558,0.87,1100,458,41,7,13,1,396,100,18,25,14,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1999-03-07,1998,6,23,66,1821,0.17,2,Mod_Wet,59,11,12,13,144,239,0.13,1582,0.87,1100,482,41,7,13,1,420,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-03-08,1998,6,23,67,1838.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1599,0.87,1100,499,41,7,13,2,436,100,18,25,15,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
1999-03-09,1998,6,23,68,1848.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1610,0.87,1100,510,41,7,13,2,447,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-03-10,1998,6,23,69,1858.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1620,0.87,1100,520,41,7,13,3,456,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1999-03-11,1998,6,24,70,1862.4,0.16,3,Normal,49,9,9,9,107,183,0.098,1679,0.9,1100,579,51,9,16,8,495,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-03-12,1998,6,24,71,1865.9,0.16,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-03-13,1998,6,24,72,1869.3,0.16,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-03-14,1998,6,24,73,1879.8,0.16,3,Normal,49,9,9,9,107,183,0.097,1697,0.9,1100,597,51,9,16,9,512,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-03-15,1998,6,24,74,1897.2,0.16,3,Normal,49,9,9,9,107,183,0.097,1714,0.9,1100,614,51,9,16,9,529,100,18,25,18,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1999-03-16,1998,6,24,75,1921.7,0.15,3,Normal,49,9,9,9,107,183,0.095,1739,0.91,1100,639,51,9,16,10,553,100,18,25,19,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-03-17,1998,6,24,76,1953.3,0.15,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1999-03-18,1998,6,25,77,1992.3,0.15,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1999-03-19,1998,6,25,78,2038.6,0.14,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-03-20,1998,6,25,79,2099.8,0.14,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-03-21,1998,6,25,80,2169,0.13,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-03-22,1998,6,25,81,2246.3,0.13,3,Normal,49,9,9,9,107,183,0.082,2063,0.92,1100,963,51,9,16,20,867,100,18,25,29,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
1999-03-23,1998,6,25,82,2317,0.12,3,Normal,49,9,9,9,107,183,0.079,2134,0.92,1100,1030,51,9,16,22,936,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-03-24,1998,6,25,83,2388.4,0.12,3,Normal,49,9,9,9,107,183,0.077,2205,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-03-25,1998,6,26,84,2475.8,0.11,3,Normal,49,9,9,9,107,183,0.074,2293,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
1999-03-26,1998,6,26,85,2571.9,0.1,3,Normal,49,9,9,9,107,183,0.071,2389,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
1999-03-27,1998,6,26,86,2669.1,0.095,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1999-03-28,1998,6,26,87,2767.5,0.088,3,Normal,49,9,9,9,107,183,0.066,2584,0.93,1100,1480,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1999-03-29,1998,6,26,88,2866.9,0.081,3,Normal,49,9,9,9,107,183,0.064,2684,0.94,1100,1580,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
1999-03-30,1998,6,26,89,2959.3,0.074,3,Normal,49,9,9,9,107,183,0.062,2776,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
1999-03-31,1998,6,26,90,3044.4,0.068,3,Normal,49,9,9,9,107,183,0.06,2861,0.94,1100,1760,51,9,16,44,1640,100,18,25,53,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
1999-04-01,1998,7,27,91,3122,0.063,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
1999-04-02,1998,7,27,92,3191.9,0.058,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
1999-04-03,1998,7,27,93,3262.3,0.054,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
1999-04-04,1998,7,27,94,3316.4,0.051,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1999-04-05,1998,7,27,95,3370.8,0.047,3,Normal,54,13,14,19,117,217,0.064,3154,0.94,1100,2050,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1999-04-06,1998,7,27,96,3433.8,0.044,3,Normal,54,13,14,19,117,217,0.063,3217,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
1999-04-07,1998,7,27,97,3497.2,0.04,3,Normal,54,13,14,19,117,217,0.062,3280,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
1999-04-08,1998,7,28,98,3552.4,0.038,3,Normal,54,13,14,19,117,217,0.061,3335,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
1999-04-09,1998,7,28,99,3607.8,0.035,3,Normal,54,13,14,19,117,217,0.06,3391,0.94,1100,2290,46,5,11,50,2180,100,18,25,69,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
1999-04-10,1998,7,28,100,3654.9,0.033,3,Normal,54,13,14,19,117,217,0.059,3438,0.94,1100,2340,46,5,11,51,2230,100,18,25,70,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
1999-04-11,1998,7,28,101,3693.5,0.031,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
1999-04-12,1998,7,28,102,3732.3,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
1999-04-13,1998,7,28,103,3762.5,0.029,2,Mod_Wet,70,14,18,25,168,295,0.078,3468,0.92,1100,2370,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
1999-04-14,1998,7,28,104,3784.2,0.028,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
1999-04-15,1998,7,29,105,3805.8,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
1999-04-16,1998,7,29,106,3818.8,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
1999-04-17,1998,7,29,107,3823.2,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3528,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
1999-04-18,1998,7,29,108,3818.8,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
1999-04-19,1998,7,29,109,3805.8,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
1999-04-20,1998,7,29,110,3792.8,0.028,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
1999-04-21,1998,7,29,111,3771.2,0.028,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
1999-04-22,1998,7,30,112,3740.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.079,3446,0.92,1100,2350,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
1999-04-23,1998,7,30,113,3710.8,0.03,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
1999-04-24,1998,7,30,114,3672.1,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
1999-04-25,1998,7,30,115,3633.5,0.034,2,Mod_Wet,70,14,18,25,168,295,0.081,3338,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
1999-04-26,1998,7,30,116,3595,0.036,2,Mod_Wet,70,14,18,25,168,295,0.082,3300,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1999-04-27,1998,7,30,117,3548.1,0.038,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
1999-04-28,1998,7,30,118,3501.4,0.04,2,Mod_Wet,70,14,18,25,168,295,0.084,3206,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
1999-04-29,1998,7,31,119,3454.9,0.043,2,Mod_Wet,70,14,18,25,168,295,0.085,3160,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
1999-04-30,1998,7,31,120,3408.6,0.045,2,Mod_Wet,70,14,18,25,168,295,0.086,3114,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
1999-05-01,1998,8,31,121,3362.4,0.048,2,Mod_Wet,65,14,17,23,202,321,0.096,3041,0.91,1100,1940,35,4,8,35,1860,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
1999-05-02,1998,8,31,122,3316.4,0.051,2,Mod_Wet,65,14,17,23,202,321,0.097,2995,0.9,1100,1900,35,4,8,34,1810,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1999-05-03,1998,8,31,123,3270.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.098,2950,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1999-05-04,1998,8,31,124,3208.4,0.057,2,Mod_Wet,65,14,17,23,202,321,0.1,2887,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
1999-05-05,1998,8,31,125,3146.6,0.061,2,Mod_Wet,65,14,17,23,202,321,0.1,2826,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
1999-05-06,1998,8,32,126,3085.2,0.065,2,Mod_Wet,65,14,17,23,202,321,0.1,2764,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1999-05-07,1998,8,32,127,3024.1,0.069,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
1999-05-08,1998,8,32,128,2963.3,0.074,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
1999-05-09,1998,8,32,129,2911,0.078,2,Mod_Wet,65,14,17,23,202,321,0.11,2590,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1999-05-10,1998,8,32,130,2858.9,0.081,2,Mod_Wet,65,14,17,23,202,321,0.11,2538,0.89,1100,1440,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
1999-05-11,1998,8,32,131,2807.1,0.085,2,Mod_Wet,65,14,17,23,202,321,0.11,2486,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1999-05-12,1998,8,32,132,2755.6,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2435,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
1999-05-13,1998,8,33,133,2704.4,0.093,2,Mod_Wet,65,14,17,23,202,321,0.12,2383,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
1999-05-14,1998,8,33,134,2653.5,0.097,2,Mod_Wet,65,14,17,23,202,321,0.12,2333,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
1999-05-15,1998,8,33,135,2602.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2282,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
1999-05-16,1998,8,33,136,2552.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2232,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-05-17,1998,8,33,137,2502.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1999-05-18,1998,8,33,138,2452.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-05-19,1998,8,33,139,2403.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2083,0.87,1100,983,35,4,8,6,930,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1999-05-20,1998,8,34,140,2354.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2033,0.86,1100,933,35,4,8,5,881,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1999-05-21,1998,8,34,141,2313.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1999-05-22,1998,8,34,142,2272.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-05-23,1998,8,34,143,2209.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1999-05-24,1998,8,34,144,2147.1,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1999-05-25,1998,8,34,145,2085.4,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1764,0.85,1100,664,35,4,8,-3,620,100,18,25,20,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1999-05-26,1998,8,34,146,2031.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1710,0.84,1100,610,35,4,8,-5,568,100,18,25,18,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1999-05-27,1998,8,35,147,1978.1,0.15,2,Mod_Wet,65,14,17,23,202,321,0.16,1657,0.84,1100,557,35,4,8,-6,516,100,18,25,17,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1999-05-28,1998,8,35,148,1925.2,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1604,0.83,1100,504,35,4,8,-8,465,100,18,25,15,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-05-29,1998,8,35,149,1879.8,0.16,2,Mod_Wet,65,14,17,23,202,321,0.17,1559,0.83,1100,459,35,4,8,-9,421,100,18,25,14,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-05-30,1998,8,35,150,1834.7,0.16,2,Mod_Wet,65,14,17,23,202,321,0.17,1514,0.82,1100,414,35,4,8,-11,378,100,18,25,12,580,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-05-31,1998,8,35,151,1790.1,0.17,2,Mod_Wet,65,14,17,23,202,321,0.18,1469,0.82,1100,369,35,4,8,-12,334,100,18,25,11,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-06-01,1998,9,35,152,1745.9,0.17,3,Normal,53,12,12,13,120,210,0.12,1536,0.88,1100,436,47,6,13,0,370,100,18,25,13,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1999-06-02,1998,9,35,153,1702.2,0.18,3,Normal,53,12,12,13,120,210,0.12,1492,0.88,1100,392,47,6,12,-1,328,100,18,24,12,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1999-06-03,1998,9,36,154,1665.5,0.18,3,Normal,53,12,12,13,120,210,0.13,1455,0.87,1100,355,47,6,11,-2,293,100,18,23,11,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1999-06-04,1998,9,36,155,1629.1,0.19,3,Normal,53,12,12,13,120,210,0.13,1419,0.87,1100,319,47,6,10,-3,259,100,18,22,10,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1999-06-05,1998,9,36,156,1593.1,0.2,3,Normal,53,12,12,13,120,210,0.13,1383,0.87,1100,283,47,6,9,-5,226,100,18,21,8,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-06-06,1998,9,36,157,1557.4,0.2,3,Normal,53,12,12,13,120,210,0.14,1347,0.86,1100,247,47,6,8,-6,192,100,18,20,7,312,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-06-07,1998,9,36,158,1522.1,0.21,3,Normal,53,12,12,13,120,210,0.14,1312,0.86,1100,212,47,6,6,-7,160,100,18,18,6,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-06-08,1998,9,36,159,1487.1,0.21,3,Normal,53,12,12,13,120,210,0.14,1277,0.86,1100,177,40,5,5,-8,135,93,17,17,5,255,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-06-09,1998,9,36,160,1458.7,0.22,3,Normal,53,12,12,13,120,210,0.14,1249,0.86,1100,149,34,4,5,-9,115,87,16,17,4,235,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-06-10,1998,9,37,161,1430.6,0.22,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1999-06-11,1998,9,37,162,1402.8,0.23,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-06-12,1998,9,37,163,1356.9,0.24,3,Normal,53,12,12,13,120,210,0.15,1147,0.84,1100,47,11,1,1,-12,46,64,13,13,1,166,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-06-13,1998,9,37,164,1305.9,0.24,3,Normal,53,12,12,13,120,210,0.16,1096,0.84,1096,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.805,0.639,0.0302,1.44,0.0683,4,0.299,1.74,0.0825,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
1999-06-14,1998,9,37,165,1261.7,0.25,3,Normal,53,12,12,13,120,210,0.17,1052,0.83,1052,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.741,0.539,0.0254,1.28,0.0602,4,0.29,1.57,0.0738,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
1999-06-15,1998,9,37,166,1218.4,0.26,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.677,0.442,0.0206,1.12,0.0523,4,0.282,1.4,0.0654,20,0.955,0.98,0.936,47.3,46.3,185,4450
1999-06-16,1998,9,37,167,1181.6,0.26,3,Normal,53,12,12,13,120,210,0.18,971.6,0.82,971.6,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.623,0.409,0.019,1.03,0.048,4,0.27,1.3,0.0605,20.2,0.955,0.98,0.936,46,45.1,180,4330
1999-06-17,1998,9,38,168,1145.4,0.27,3,Normal,53,12,12,13,120,210,0.18,935.4,0.82,935.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.973,0.045,4,0.258,1.23,0.0569,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
1999-06-18,1998,9,38,169,1115.4,0.28,3,Normal,53,12,12,13,120,210,0.19,905.4,0.81,905.4,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0174,0.931,0.0428,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
1999-06-19,1998,9,38,170,1085.9,0.28,3,Normal,53,12,12,13,120,210,0.19,875.9,0.81,875.9,0,0,0,0,-13,13,53,12,12,0,133,953,990,968.2,21.8,0.527,0.363,0.0166,0.89,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
1999-06-20,1998,9,38,171,1057,0.29,3,Normal,53,12,12,13,120,210,0.2,847,0.8,847,0,0,0,0,-13,13,53,12,12,0,133,924,990,968.1,21.9,0.501,0.349,0.0159,0.85,0.0388,4,0.228,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
1999-06-21,1998,9,38,172,1033.8,0.3,3,Normal,53,12,12,13,120,210,0.2,823.9,0.8,823.9,0,0,0,0,-13,13,53,12,12,0,133,901,990,968,22,0.48,0.338,0.0154,0.817,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3780
1999-06-22,1998,9,38,173,1011.1,0.3,3,Normal,53,12,12,13,120,210,0.21,801.1,0.79,801.1,0,0,0,0,-13,13,53,12,12,0,133,878,990,967.9,22.1,0.459,0.327,0.0148,0.785,0.0356,4,0.213,0.998,0.0452,21.1,0.953,0.975,0.929,39.4,38.4,154,3690
1999-06-23,1998,9,38,174,988.77,0.31,3,Normal,53,12,12,13,120,210,0.21,778.8,0.79,778.8,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.438,0.316,0.0143,0.754,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
1999-06-24,1998,9,39,175,966.93,0.31,3,Normal,53,12,12,13,120,210,0.22,756.9,0.78,756.9,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.418,0.305,0.0137,0.724,0.0326,3,0.282,1.01,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
1999-06-25,1998,9,39,176,945.58,0.32,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
1999-06-26,1998,9,39,177,929.35,0.32,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
1999-06-27,1998,9,39,178,913.46,0.32,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
1999-06-28,1998,9,39,179,897.93,0.33,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
1999-06-29,1998,9,39,180,882.79,0.33,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
1999-06-30,1998,9,39,181,868.06,0.34,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
1999-07-01,1998,10,40,182,853.78,0.34,3,Normal,50,10,9,9,108,186,0.22,667.8,0.78,667.8,0,0,0,0,-9,9,50,10,9,0,117,737,990,967.3,22.7,0.345,0.247,0.0109,0.592,0.0261,3,0.243,0.835,0.0368,21.8,0.957,0.98,0.937,45.6,44.7,134,3220
1999-07-02,1998,10,40,183,839.99,0.34,3,Normal,50,10,9,9,108,186,0.22,654,0.78,654,0,0,0,0,-9,9,50,10,9,0,117,723,990,967.3,22.7,0.337,0.238,0.0105,0.575,0.0253,3,0.237,0.812,0.0357,21.9,0.956,0.98,0.937,44.8,43.9,132,3160
1999-07-03,1998,10,40,184,826.74,0.35,3,Normal,50,10,9,9,108,186,0.23,640.7,0.78,640.7,0,0,0,0,-9,9,50,10,9,0,117,710,990,967.2,22.8,0.33,0.229,0.01,0.559,0.0245,3,0.231,0.79,0.0346,22,0.956,0.98,0.937,44,43.2,129,3110
1999-07-04,1998,10,40,185,814.09,0.35,3,Normal,50,10,9,9,108,186,0.23,628.1,0.77,628.1,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00966,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
