date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-02-03,1999,5,18,34,426.6,0.56,5,Dry,31,6,4,3,41,85,0.2,341.6,0.8,341.6,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0602,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2000-02-04,1999,5,19,35,439.46,0.55,5,Dry,31,6,4,3,41,85,0.19,354.5,0.81,354.5,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2000-02-05,1999,5,19,36,453.4,0.53,5,Dry,31,6,4,3,41,85,0.19,368.4,0.81,368.4,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0729,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.4,1930
2000-02-06,1999,5,19,37,471.17,0.52,5,Dry,31,6,4,3,41,85,0.18,386.2,0.82,386.2,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2000-02-07,1999,5,19,38,491.14,0.51,5,Dry,31,6,4,3,41,85,0.17,406.1,0.83,406.1,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0907,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.3,2120
2000-02-08,1999,5,19,39,510.55,0.49,5,Dry,31,6,4,3,41,85,0.17,425.6,0.83,425.6,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
2000-02-09,1999,5,19,40,528.32,0.48,5,Dry,31,6,4,3,41,85,0.16,443.3,0.84,443.3,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00451,0.315,0.0131,2,0.242,0.556,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2000-02-10,1999,5,19,41,549.38,0.47,5,Dry,31,6,4,3,41,85,0.15,464.4,0.84,464.4,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2000-02-11,1999,5,20,42,570.98,0.46,5,Dry,31,6,4,3,41,85,0.15,486,0.85,486,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.354,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2000-02-12,1999,5,20,43,591.49,0.45,5,Dry,31,6,4,3,41,85,0.14,506.5,0.86,506.5,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.238,0.139,0.00587,0.377,0.0159,3,0.17,0.547,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2000-02-13,1999,5,20,44,610.9,0.44,5,Dry,31,6,4,3,41,85,0.14,525.9,0.86,525.9,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00644,0.401,0.017,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2000-02-14,1999,5,20,45,630.31,0.43,5,Dry,31,6,4,3,41,85,0.14,545.3,0.86,545.3,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2000-02-15,1999,5,20,46,650.82,0.42,5,Dry,31,6,4,3,41,85,0.13,565.8,0.87,565.8,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.647,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2000-02-16,1999,5,20,47,669.14,0.42,5,Dry,31,6,4,3,41,85,0.13,584.1,0.87,584.1,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00816,0.473,0.0202,3,0.205,0.678,0.029,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2000-02-17,1999,5,20,48,685.28,0.41,5,Dry,31,6,4,3,41,85,0.12,600.3,0.88,600.3,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00865,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2000-02-18,1999,5,21,49,699.77,0.4,5,Dry,31,6,4,3,41,85,0.12,614.8,0.88,614.8,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.00908,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.5,127,3060
2000-02-19,1999,5,21,50,715.9,0.4,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2000-02-20,1999,5,21,51,728.21,0.39,5,Dry,31,6,4,3,41,85,0.12,643.2,0.88,643.2,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0235,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.1,132,3180
2000-02-21,1999,5,21,52,741.06,0.39,5,Dry,31,6,4,3,41,85,0.12,656.1,0.89,656.1,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2000-02-22,1999,5,21,53,755.55,0.38,5,Dry,31,6,4,3,41,85,0.11,670.5,0.89,670.5,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3290
2000-02-23,1999,5,21,54,768.95,0.38,5,Dry,31,6,4,3,41,85,0.11,684,0.89,684,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.339,0.258,0.0112,0.596,0.0259,3,0.25,0.847,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
2000-02-24,1999,5,21,55,773.72,0.37,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2000-02-25,1999,5,22,56,777.21,0.37,5,Dry,31,6,4,3,41,85,0.11,692.2,0.89,692.2,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0115,0.607,0.0264,3,0.254,0.861,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
2000-02-26,1999,5,22,57,781.06,0.37,5,Dry,31,6,4,3,41,85,0.11,696.1,0.89,696.1,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2000-02-27,1999,5,22,58,785.19,0.37,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2000-02-28,1999,5,22,59,789.56,0.37,5,Dry,31,6,4,3,41,85,0.11,704.6,0.89,704.6,0,0,0,0,-3,3,31,6,4,0,44,746,990,967.1,22.9,0.35,0.272,0.0118,0.622,0.0271,3,0.26,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.7,143,3430
2000-02-29,1999,5,22,60,797.29,0.36,5,Dry,31,6,4,3,41,85,0.11,712.3,0.89,712.3,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.355,0.277,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,49.1,48.1,144,3460
2000-03-01,1999,6,22,61,802.16,0.36,4,Mod_Dry,41,8,7,6,67,129,0.16,673.2,0.84,673.2,0,0,0,0,-6,6,41,8,7,0,73,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.245,0.837,0.0366,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
2000-03-02,1999,6,22,62,807.18,0.36,4,Mod_Dry,41,8,7,6,67,129,0.16,678.2,0.84,678.2,0,0,0,0,-6,6,41,8,7,0,73,734,990,967.1,22.9,0.344,0.254,0.0111,0.598,0.0261,3,0.248,0.845,0.037,22,0.957,0.98,0.938,46.7,45.8,137,3300
2000-03-03,1999,6,23,63,812.34,0.36,4,Mod_Dry,41,8,7,6,67,129,0.16,683.3,0.84,683.3,0,0,0,0,-6,6,41,8,7,0,73,739,990,967.1,22.9,0.347,0.257,0.0113,0.604,0.0264,3,0.25,0.854,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
2000-03-04,1999,6,23,64,821.24,0.35,4,Mod_Dry,41,8,7,6,67,129,0.16,692.2,0.84,692.2,0,0,0,0,-6,6,41,8,7,0,73,748,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.027,3,0.254,0.869,0.0381,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2000-03-05,1999,6,23,65,830.46,0.35,4,Mod_Dry,41,8,7,6,67,129,0.15,701.5,0.84,701.5,0,0,0,0,-6,6,41,8,7,0,73,757,990,967.2,22.8,0.357,0.27,0.0118,0.627,0.0275,3,0.258,0.885,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
2000-03-06,1999,6,23,66,839.99,0.34,4,Mod_Dry,41,8,7,6,67,129,0.15,711,0.85,711,0,0,0,0,-6,6,41,8,7,0,73,767,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.0281,3,0.262,0.901,0.0396,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2000-03-07,1999,6,23,67,849.78,0.34,4,Mod_Dry,41,8,7,6,67,129,0.15,720.8,0.85,720.8,0,0,0,0,-6,6,41,8,7,0,73,777,990,967.3,22.7,0.368,0.282,0.0124,0.65,0.0287,3,0.267,0.917,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3470
2000-03-08,1999,6,23,68,863.93,0.34,4,Mod_Dry,41,8,7,6,67,129,0.15,734.9,0.85,734.9,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0296,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2000-03-09,1999,6,23,69,878.54,0.33,4,Mod_Dry,41,8,7,6,67,129,0.15,749.5,0.85,749.5,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0307,3,0.28,0.974,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2000-03-10,1999,6,24,70,897.93,0.33,4,Mod_Dry,41,8,7,6,67,129,0.14,768.9,0.86,768.9,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.41,0.311,0.0138,0.721,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2000-03-11,1999,6,24,71,922.5,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,793.5,0.86,793.5,0,0,0,0,-6,6,41,8,7,0,73,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2000-03-12,1999,6,24,72,952.64,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,823.6,0.86,823.6,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.46,0.338,0.0151,0.798,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2000-03-13,1999,6,24,73,988.77,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2000-03-14,1999,6,24,74,1031.3,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2000-03-15,1999,6,24,75,1085.9,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,956.9,0.88,956.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2000-03-16,1999,6,24,76,1153.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.67,0.479,0.0221,1.15,0.0531,4,0.285,1.43,0.0663,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2000-03-17,1999,6,25,77,1235.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2000-03-18,1999,6,25,78,1326.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-03-19,1999,6,25,79,1415.1,0.23,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-03-20,1999,6,25,80,1487.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.087,1358,0.91,1100,258,58,8,8,2,182,99,16,15,8,249,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2000-03-21,1999,6,25,81,1573.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.082,1445,0.92,1100,345,59,10,11,4,261,100,18,18,10,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-03-22,1999,6,25,82,1675.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.077,1546,0.92,1100,446,59,10,14,7,356,100,18,21,13,423,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-03-23,1999,6,25,83,1793.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.072,1665,0.93,1100,565,59,10,17,11,468,100,18,24,17,535,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2000-03-24,1999,6,26,84,1935.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.067,1807,0.93,1100,707,59,10,18,15,605,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2000-03-25,1999,6,26,85,2089,0.14,4,Mod_Dry,41,8,7,6,67,129,0.062,1960,0.94,1100,860,59,10,18,20,753,100,18,25,26,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2000-03-26,1999,6,26,86,2253.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.057,2125,0.94,1100,1030,59,10,18,25,913,100,18,25,31,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2000-03-27,1999,6,26,87,2377.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.054,2248,0.95,1100,1150,59,10,18,28,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-03-28,1999,6,26,88,2502.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.051,2374,0.95,1100,1270,59,10,18,32,1160,100,18,25,38,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2000-03-29,1999,6,26,89,2622.3,0.099,4,Mod_Dry,41,8,7,6,67,129,0.049,2493,0.95,1100,1390,59,10,18,36,1270,100,18,25,42,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2000-03-30,1999,6,26,90,2735.9,0.09,4,Mod_Dry,41,8,7,6,67,129,0.047,2607,0.95,1100,1510,59,10,18,39,1380,100,18,25,45,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-03-31,1999,6,27,91,2842.9,0.083,4,Mod_Dry,41,8,7,6,67,129,0.045,2714,0.95,1100,1610,59,10,18,42,1490,100,18,25,48,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2000-04-01,1999,7,27,92,2943.2,0.075,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2000-04-02,1999,7,27,93,3036.3,0.068,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2000-04-03,1999,7,27,94,3122,0.063,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2000-04-04,1999,7,27,95,3191.9,0.058,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2000-04-05,1999,7,27,96,3262.3,0.054,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2000-04-06,1999,7,27,97,3308.1,0.051,3,Normal,54,13,14,19,117,217,0.066,3091,0.93,1100,1990,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2000-04-07,1999,7,28,98,3345.7,0.049,3,Normal,54,13,14,19,117,217,0.065,3129,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2000-04-08,1999,7,28,99,3375,0.047,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2000-04-09,1999,7,28,100,3396,0.046,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2000-04-10,1999,7,28,101,3417,0.045,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2000-04-11,1999,7,28,102,3429.6,0.044,2,Mod_Wet,70,14,18,25,168,295,0.086,3135,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2000-04-12,1999,7,28,103,3442.3,0.043,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2000-04-13,1999,7,28,104,3446.5,0.043,2,Mod_Wet,70,14,18,25,168,295,0.086,3151,0.91,1100,2050,30,4,7,37,1970,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2000-04-14,1999,7,29,105,3450.7,0.043,2,Mod_Wet,70,14,18,25,168,295,0.086,3156,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2000-04-15,1999,7,29,106,3446.5,0.043,2,Mod_Wet,70,14,18,25,168,295,0.086,3151,0.91,1100,2050,30,4,7,37,1970,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2000-04-16,1999,7,29,107,3442.3,0.043,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2000-04-17,1999,7,29,108,3429.6,0.044,2,Mod_Wet,70,14,18,25,168,295,0.086,3135,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2000-04-18,1999,7,29,109,3417,0.045,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2000-04-19,1999,7,29,110,3396,0.046,2,Mod_Wet,70,14,18,25,168,295,0.087,3101,0.91,1100,2000,30,4,7,35,1930,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2000-04-20,1999,7,29,111,3375,0.047,2,Mod_Wet,70,14,18,25,168,295,0.087,3080,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2000-04-21,1999,7,30,112,3354,0.048,2,Mod_Wet,70,14,18,25,168,295,0.088,3059,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2000-04-22,1999,7,30,113,3324.8,0.05,2,Mod_Wet,70,14,18,25,168,295,0.089,3030,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2000-04-23,1999,7,30,114,3295.6,0.052,2,Mod_Wet,70,14,18,25,168,295,0.089,3001,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2000-04-24,1999,7,30,115,3266.5,0.054,2,Mod_Wet,70,14,18,25,168,295,0.09,2971,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2000-04-25,1999,7,30,116,3220.9,0.056,2,Mod_Wet,70,14,18,25,168,295,0.092,2926,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2000-04-26,1999,7,30,117,3175.4,0.059,2,Mod_Wet,70,14,18,25,168,295,0.093,2880,0.91,1100,1780,30,4,7,28,1710,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2000-04-27,1999,7,30,118,3130.2,0.062,2,Mod_Wet,70,14,18,25,168,295,0.094,2835,0.91,1100,1740,30,4,7,27,1670,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2000-04-28,1999,7,31,119,3085.2,0.065,2,Mod_Wet,70,14,18,25,168,295,0.096,2790,0.9,1100,1690,30,4,7,26,1620,100,18,25,51,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2000-04-29,1999,7,31,120,3040.3,0.068,2,Mod_Wet,70,14,18,25,168,295,0.097,2745,0.9,1100,1650,30,4,7,24,1580,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2000-04-30,1999,7,31,121,2987.6,0.072,2,Mod_Wet,70,14,18,25,168,295,0.099,2693,0.9,1100,1590,30,4,7,23,1530,100,18,25,48,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2000-05-01,1999,8,31,122,2935.1,0.076,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2000-05-02,1999,8,31,123,2882.9,0.08,2,Mod_Wet,65,14,17,23,202,321,0.11,2562,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2000-05-03,1999,8,31,124,2831,0.083,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2000-05-04,1999,8,31,125,2779.4,0.087,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2000-05-05,1999,8,32,126,2735.9,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2415,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-05-06,1999,8,32,127,2684.8,0.094,2,Mod_Wet,65,14,17,23,202,321,0.12,2364,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2000-05-07,1999,8,32,128,2634,0.098,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2000-05-08,1999,8,32,129,2591.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2000-05-09,1999,8,32,130,2548.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2000-05-10,1999,8,32,131,2506.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2000-05-11,1999,8,32,132,2464.3,0.11,3,Normal,55,13,13,17,178,276,0.11,2188,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2000-05-12,1999,8,33,133,2422.5,0.12,3,Normal,55,13,13,17,178,276,0.11,2146,0.89,1100,1050,45,5,12,14,970,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-05-13,1999,8,33,134,2380.9,0.12,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-05-14,1999,8,33,135,2339.5,0.12,3,Normal,55,13,13,17,178,276,0.12,2063,0.88,1100,963,45,5,12,12,889,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2000-05-15,1999,8,33,136,2298.3,0.12,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2000-05-16,1999,8,33,137,2250,0.13,3,Normal,55,13,13,17,178,276,0.12,1974,0.88,1100,874,45,5,12,9,803,100,18,25,26,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2000-05-17,1999,8,33,138,2187.3,0.13,3,Normal,55,13,13,17,178,276,0.13,1911,0.87,1100,811,45,5,12,7,742,100,18,25,24,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2000-05-18,1999,8,33,139,2132.5,0.14,3,Normal,55,13,13,17,178,276,0.13,1857,0.87,1100,757,45,5,12,6,689,100,18,25,23,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2000-05-19,1999,8,34,140,2078.2,0.14,3,Normal,55,13,13,17,178,276,0.13,1802,0.87,1100,702,45,5,12,4,636,100,18,25,21,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2000-05-20,1999,8,34,141,2024.3,0.14,3,Normal,55,13,13,17,178,276,0.14,1748,0.86,1100,648,45,5,12,2,584,100,18,25,19,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-05-21,1999,8,34,142,1971,0.15,3,Normal,55,13,13,17,178,276,0.14,1695,0.86,1100,595,45,5,12,1,532,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2000-05-22,1999,8,34,143,1925.2,0.15,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-05-23,1999,8,34,144,1879.8,0.16,3,Normal,55,13,13,17,178,276,0.15,1604,0.85,1100,504,45,5,12,-2,444,100,18,25,15,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2000-05-24,1999,8,34,145,1834.7,0.16,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2000-05-25,1999,8,34,146,1790.1,0.17,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-26,1999,8,35,147,1752.7,0.17,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-05-27,1999,8,35,148,1715.6,0.18,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-05-28,1999,8,35,149,1678.8,0.18,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2000-05-29,1999,8,35,150,1642.3,0.19,3,Normal,55,13,13,17,178,276,0.17,1366,0.83,1100,266,45,5,8,-9,217,100,18,21,8,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2000-05-30,1999,8,35,151,1606.2,0.19,3,Normal,55,13,13,17,178,276,0.17,1330,0.83,1100,230,45,5,7,-10,183,100,18,20,7,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2000-05-31,1999,8,35,152,1570.3,0.2,3,Normal,55,13,13,17,178,276,0.18,1294,0.82,1100,194,44,5,6,-11,150,99,18,19,6,328,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-06-01,1999,9,35,153,1534.9,0.21,3,Normal,53,12,12,13,120,210,0.14,1325,0.86,1100,225,47,6,7,-6,171,100,18,19,7,291,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2000-06-02,1999,9,36,154,1506.1,0.21,3,Normal,53,12,12,13,120,210,0.14,1296,0.86,1100,196,44,6,6,-7,147,97,18,18,6,267,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2000-06-03,1999,9,36,155,1477.6,0.22,3,Normal,53,12,12,13,120,210,0.14,1268,0.86,1100,168,38,5,5,-8,128,91,17,17,5,248,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2000-06-04,1999,9,36,156,1449.3,0.22,3,Normal,53,12,12,13,120,210,0.14,1239,0.85,1100,139,31,4,4,-9,109,84,16,16,4,229,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2000-06-05,1999,9,36,157,1421.3,0.23,3,Normal,53,12,12,13,120,210,0.15,1211,0.85,1100,111,25,3,3,-10,90,78,15,15,3,210,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-06-06,1999,9,36,158,1393.5,0.23,3,Normal,53,12,12,13,120,210,0.15,1184,0.85,1100,84,19,3,3,-10,69,72,15,15,3,189,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2000-06-07,1999,9,36,159,1341.8,0.24,3,Normal,53,12,12,13,120,210,0.16,1132,0.84,1100,32,7,1,1,-12,35,60,13,13,1,155,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2000-06-08,1999,9,36,160,1297,0.25,3,Normal,53,12,12,13,120,210,0.16,1087,0.84,1087,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.792,0.619,0.0292,1.41,0.0667,4,0.297,1.71,0.0807,19.5,0.954,0.98,0.935,49.5,48.2,193,4630
2000-06-09,1999,9,37,161,1253,0.25,3,Normal,53,12,12,13,120,210,0.17,1043,0.83,1043,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.728,0.52,0.0244,1.25,0.0586,4,0.289,1.54,0.0721,19.8,0.955,0.98,0.935,48.3,47.3,189,4540
2000-06-10,1999,9,37,162,1215.5,0.26,3,Normal,53,12,12,13,120,210,0.17,1006,0.83,1006,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.673,0.435,0.0203,1.11,0.0517,4,0.281,1.39,0.0649,20,0.955,0.98,0.936,47.2,46.2,185,4440
2000-06-11,1999,9,37,163,1178.8,0.26,3,Normal,53,12,12,13,120,210,0.18,968.8,0.82,968.8,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.619,0.408,0.0189,1.03,0.0477,4,0.269,1.3,0.0602,20.2,0.955,0.98,0.936,45.9,45,180,4320
2000-06-12,1999,9,37,164,1148.2,0.27,3,Normal,53,12,12,13,120,210,0.18,938.2,0.82,938.2,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.584,0.393,0.0182,0.977,0.0452,4,0.259,1.24,0.0572,20.4,0.955,0.98,0.936,44.8,43.9,176,4220
2000-06-13,1999,9,37,165,1118.1,0.28,3,Normal,53,12,12,13,120,210,0.19,908.1,0.81,908.1,0,0,0,0,-13,13,53,12,12,0,133,985,990,968.3,21.7,0.557,0.379,0.0174,0.935,0.043,4,0.249,1.18,0.0545,20.5,0.955,0.98,0.936,43.7,42.8,171,4110
2000-06-14,1999,9,37,166,1088.6,0.28,3,Normal,53,12,12,13,120,210,0.19,878.6,0.81,878.6,0,0,0,0,-13,13,53,12,12,0,133,956,990,968.2,21.8,0.53,0.364,0.0167,0.894,0.041,4,0.239,1.13,0.0519,20.7,0.955,0.98,0.935,42.5,41.7,167,4000
2000-06-15,1999,9,37,167,1064.9,0.29,3,Normal,53,12,12,13,120,210,0.2,854.9,0.8,854.9,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0499,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2000-06-16,1999,9,38,168,1041.5,0.29,3,Normal,53,12,12,13,120,210,0.2,831.5,0.8,831.5,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.341,0.0155,0.828,0.0377,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.7,39.8,159,3820
2000-06-17,1999,9,38,169,1018.6,0.3,3,Normal,53,12,12,13,120,210,0.21,808.6,0.79,808.6,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.33,0.015,0.796,0.0361,4,0.215,1.01,0.0459,21,0.953,0.975,0.93,39.7,38.8,155,3720
2000-06-18,1999,9,38,170,996.16,0.3,3,Normal,53,12,12,13,120,210,0.21,786.2,0.79,786.2,0,0,0,0,-13,13,53,12,12,0,133,863,990,967.9,22.1,0.445,0.32,0.0144,0.765,0.0346,3,0.29,1.05,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2000-06-19,1999,9,38,171,974.15,0.31,3,Normal,53,12,12,13,120,210,0.22,764.1,0.78,764.1,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.425,0.309,0.0139,0.734,0.033,3,0.284,1.02,0.0458,21.2,0.956,0.98,0.937,50.6,48.2,145,3470
2000-06-20,1999,9,38,172,957.38,0.31,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2000-06-21,1999,9,38,173,940.91,0.32,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2000-06-22,1999,9,38,174,924.78,0.32,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2000-06-23,1999,9,39,175,908.99,0.32,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2000-06-24,1999,9,39,176,893.56,0.33,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2000-06-25,1999,9,39,177,878.54,0.33,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
2000-06-26,1999,9,39,178,863.93,0.34,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2000-06-27,1999,9,39,179,849.78,0.34,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2000-06-28,1999,9,39,180,839.99,0.34,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
2000-06-29,1999,9,39,181,830.46,0.35,3,Normal,53,12,12,13,120,210,0.25,620.5,0.75,620.5,0,0,0,0,-13,13,53,12,12,0,133,697,990,967.2,22.8,0.323,0.215,0.00946,0.538,0.0236,3,0.222,0.76,0.0334,22,0.955,0.98,0.936,42.6,41.8,125,3010
2000-06-30,1999,9,40,182,821.24,0.35,3,Normal,53,12,12,13,120,210,0.26,611.2,0.74,611.2,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.318,0.209,0.00917,0.527,0.0231,3,0.218,0.745,0.0326,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2000-07-01,1999,10,40,183,812.34,0.36,3,Normal,50,10,9,9,108,186,0.23,626.3,0.77,626.3,0,0,0,0,-9,9,50,10,9,0,117,695,990,967.1,22.9,0.322,0.219,0.0096,0.541,0.0237,3,0.224,0.765,0.0335,22.1,0.955,0.98,0.936,43.2,42.3,127,3050
2000-07-02,1999,10,40,184,803.82,0.36,3,Normal,50,10,9,9,108,186,0.23,617.8,0.77,617.8,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00934,0.531,0.0232,3,0.221,0.751,0.0328,22.1,0.955,0.98,0.936,42.7,41.8,125,3010
2000-07-03,1999,10,40,185,795.7,0.36,3,Normal,50,10,9,9,108,186,0.23,609.7,0.77,609.7,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.208,0.00909,0.52,0.0227,3,0.217,0.737,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2000-07-04,1999,10,40,186,788.08,0.37,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
2000-07-05,1999,10,40,187,781.06,0.37,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2000-07-06,1999,10,40,188,774.84,0.37,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2000-07-07,1999,10,41,189,768.67,0.38,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2000-07-08,1999,10,41,190,755.82,0.38,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2000-07-09,1999,10,41,191,744.61,0.39,3,Normal,50,10,9,9,108,186,0.25,558.6,0.75,558.6,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00753,0.457,0.0198,3,0.194,0.651,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2000-07-10,1999,10,41,192,732.85,0.39,3,Normal,50,10,9,9,108,186,0.25,546.9,0.75,546.9,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.166,0.00718,0.443,0.0191,3,0.189,0.631,0.0273,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2000-07-11,1999,10,41,193,721.1,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2000-07-12,1999,10,41,194,710.98,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,484,0.68,484,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2000-07-13,1999,10,41,195,700.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,473.3,0.68,473.3,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2000-07-14,1999,10,42,196,689.65,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,462.6,0.67,462.6,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2000-07-15,1999,10,42,197,679.53,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,452.5,0.67,452.5,0,0,0,0,-11,11,58,11,11,0,147,533,990,966.6,23.4,0.229,0.113,0.00482,0.342,0.0146,2,0.248,0.59,0.0252,22.8,0.958,0.98,0.939,48.4,47.5,94.9,2280
2000-07-16,1999,10,42,198,670.51,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,443.5,0.66,443.5,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.108,0.00463,0.332,0.0142,2,0.242,0.574,0.0245,22.8,0.957,0.98,0.938,47.6,46.6,93.2,2240
2000-07-17,1999,10,42,199,660.94,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,433.9,0.66,433.9,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.219,0.104,0.00443,0.322,0.0137,2,0.235,0.558,0.0238,22.9,0.957,0.98,0.938,46.6,45.7,91.4,2190
2000-07-18,1999,10,42,200,651.37,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,424.4,0.65,424.4,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.214,0.0993,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.5,2150
2000-07-19,1999,10,42,201,641.8,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,414.8,0.65,414.8,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0948,0.00403,0.305,0.013,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.7,2100
2000-07-20,1999,10,42,202,632.78,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,405.8,0.64,405.8,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0905,0.00384,0.298,0.0126,2,0.216,0.514,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.9,2060
2000-07-21,1999,10,43,203,624.85,0.44,2,Mod_Wet,58,11,11,11,136,227,0.36,397.9,0.64,397.9,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0868,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.954,0.98,0.935,43,42.2,84.3,2020
2000-07-22,1999,10,43,204,616.37,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,389.4,0.63,389.4,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0828,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.6,1980
2000-07-23,1999,10,43,205,607.89,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,380.9,0.63,380.9,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0788,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.2,0.952,0.979,0.932,41.3,40.4,80.8,1940
2000-07-24,1999,10,43,206,599.42,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,372.4,0.62,372.4,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0748,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.929,40.4,39.4,78.9,1890
2000-07-25,1999,10,43,207,591.49,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,364.5,0.62,364.5,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.071,0.00299,0.263,0.0111,2,0.189,0.452,0.019,23.3,0.95,0.975,0.927,39.6,38.6,77.1,1850
2000-07-26,1999,10,43,208,583.56,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,356.6,0.61,356.6,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0673,0.00283,0.257,0.0108,2,0.183,0.44,0.0185,23.3,0.949,0.973,0.924,38.7,37.7,75.4,1810
2000-07-27,1999,10,43,209,576.72,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,349.7,0.61,349.7,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0641,0.00269,0.251,0.0106,2,0.179,0.43,0.0181,23.4,0.949,0.972,0.922,38,37,73.9,1770
2000-07-28,1999,10,44,210,569.34,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,342.3,0.6,342.3,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.185,0.0606,0.00254,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.947,0.97,0.919,37.2,36.1,72.3,1730
2000-07-29,1999,10,44,211,561.96,0.47,2,Mod_Wet,58,11,11,11,136,227,0.4,335,0.6,335,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0571,0.00239,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
2000-07-30,1999,10,44,212,554.57,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,327.6,0.59,327.6,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0536,0.00224,0.233,0.00975,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.2,1660
2000-07-31,1999,10,44,213,547.19,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,320.2,0.58,320.2,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0501,0.00209,0.227,0.00948,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.7,1630
2000-08-01,1999,11,44,214,540.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,356.4,0.66,356.4,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0672,0.0028,0.254,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39,38,76,1830
2000-08-02,1999,11,44,215,532.97,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,349,0.66,349,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0637,0.00265,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2000-08-03,1999,11,44,216,525.59,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,341.6,0.65,341.6,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.8,1750
2000-08-04,1999,11,45,217,518.21,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,334.2,0.65,334.2,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0567,0.00236,0.235,0.00978,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2000-08-05,1999,11,45,218,511.37,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,327.4,0.64,327.4,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0535,0.00222,0.23,0.00953,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1670
2000-08-06,1999,11,45,219,504.53,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,320.5,0.64,320.5,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0503,0.00208,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2000-08-07,1999,11,45,220,498.79,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,314.8,0.63,314.8,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0476,0.00197,0.219,0.00908,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
2000-08-08,1999,11,45,221,492.5,0.51,2,Mod_Wet,54,9,8,6,107,184,0.37,308.5,0.63,308.5,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.169,0.0446,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2000-08-09,1999,11,45,222,486.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,302.2,0.62,302.2,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0416,0.00172,0.209,0.00863,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2000-08-10,1999,11,45,223,479.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,295.9,0.62,295.9,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2000-08-11,1999,11,46,224,474.18,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,290.2,0.61,290.2,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2000-08-12,1999,11,46,225,468.44,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2000-08-13,1999,11,46,226,462.7,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,278.7,0.6,278.7,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00126,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2000-08-14,1999,11,46,227,458.05,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2000-08-15,1999,11,46,228,452.85,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2000-08-16,1999,11,46,229,447.66,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2000-08-17,1999,11,46,230,442.46,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.5,0.58,258.5,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.021,0.00086,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2000-08-18,1999,11,47,231,437.27,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.2,1300
2000-08-19,1999,11,47,232,432.07,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2000-08-20,1999,11,47,233,426.88,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2000-08-21,1999,11,47,234,422.23,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2000-08-22,1999,11,47,235,417.58,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,233.6,0.56,233.6,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2000-08-23,1999,11,47,236,412.93,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,228.9,0.55,228.9,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2000-08-24,1999,11,47,237,408.28,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2000-08-25,1999,11,48,238,404.73,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,220.7,0.55,220.7,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00623,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-08-26,1999,11,48,239,400.63,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,216.6,0.54,216.6,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2000-08-27,1999,11,48,240,396.53,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,212.5,0.54,212.5,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2000-08-28,1999,11,48,241,392.42,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2000-08-29,1999,11,48,242,388.32,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,204.3,0.53,204.3,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2000-08-30,1999,11,48,243,384.22,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,200.2,0.52,200.2,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
2000-08-31,1999,11,48,244,380.12,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
