date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-09-01,1999,12,49,245,374.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2000-09-02,1999,12,49,246,369.18,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,231.2,0.63,231.2,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.8,1190
2000-09-03,1999,12,49,247,364.53,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2000-09-04,1999,12,49,248,359.34,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,221.3,0.62,221.3,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-09-05,1999,12,49,249,354.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,216.1,0.61,216.1,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2000-09-06,1999,12,49,250,348.95,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,210.9,0.6,210.9,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.00055,0.144,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2000-09-07,1999,12,49,251,344.3,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2000-09-08,1999,12,50,252,339.65,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2000-09-09,1999,12,50,253,335,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2000-09-10,1999,12,50,254,331.45,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2000-09-11,1999,12,50,255,327.35,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2000-09-12,1999,12,50,256,323.24,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2000-09-13,1999,12,50,257,319.14,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2000-09-14,1999,12,50,258,315.04,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,177,0.56,177,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.977,0.927,40.7,39.8,39.8,954
2000-09-15,1999,12,51,259,311.49,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2000-09-16,1999,12,51,260,307.93,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2000-09-17,1999,12,51,261,305.47,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2000-09-18,1999,12,51,262,303.01,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
2000-09-19,1999,12,51,263,300.55,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2000-09-20,1999,12,51,264,297.54,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2000-09-21,1999,12,51,265,293.44,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.273,0.0108,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2000-09-22,1999,12,52,266,290.98,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2000-09-23,1999,12,52,267,287.97,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2000-09-24,1999,12,52,268,284.96,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2000-09-25,1999,12,52,269,281.96,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2000-09-26,1999,12,52,270,278.95,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2000-09-27,1999,12,52,271,275.94,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,137.9,0.5,137.9,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00747,0.000297,0.113,0.00447,1,0.129,0.241,0.00957,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2000-09-28,1999,12,52,272,272.93,0.74,2,Mod_Wet,46,7,6,4,75,138,0.51,134.9,0.49,134.9,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00722,0.000286,0.111,0.00441,1,0.125,0.236,0.00936,25,0.933,0.97,0.905,30.8,29.9,29.9,718
2000-09-29,1999,12,53,273,269.92,0.74,2,Mod_Wet,46,7,6,4,75,138,0.51,131.9,0.49,131.9,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00696,0.000276,0.11,0.00436,1,0.121,0.23,0.00914,25,0.932,0.97,0.904,30.1,29.2,29.2,701
2000-09-30,1999,12,53,274,266.92,0.75,2,Mod_Wet,46,7,6,4,75,138,0.52,128.9,0.48,128.9,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00671,0.000266,0.109,0.0043,1,0.117,0.225,0.00892,25,0.931,0.97,0.903,29.4,28.5,28.5,685
2000-10-01,2000,1,1,275,264.46,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2000-10-02,2000,1,1,276,261.99,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2000-10-03,2000,1,1,277,259.53,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2000-10-04,2000,1,1,278,257.07,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2000-10-05,2000,1,1,279,254.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2000-10-06,2000,1,1,280,252.15,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2000-10-07,2000,1,1,281,250.78,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2000-10-08,2000,1,2,282,248.87,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2000-10-09,2000,1,2,283,245.86,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2000-10-10,2000,1,2,284,244.49,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2000-10-11,2000,1,2,285,242.58,0.81,3,Normal,37,5,3,2,50,97,0.4,145.6,0.6,145.6,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.000321,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2000-10-12,2000,1,2,286,240.67,0.81,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2000-10-13,2000,1,2,287,237.66,0.82,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2000-10-14,2000,1,2,288,236.29,0.82,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2000-10-15,2000,1,3,289,234.38,0.83,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2000-10-16,2000,1,3,290,231.37,0.84,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2000-10-17,2000,1,3,291,230,0.84,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2000-10-18,2000,1,3,292,228.09,0.84,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-10-19,2000,1,3,293,226.17,0.85,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2000-10-20,2000,1,3,294,224.26,0.85,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2000-10-21,2000,1,3,295,222.35,0.86,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-10-22,2000,1,4,296,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2000-10-23,2000,1,4,297,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-10-24,2000,1,4,298,216.6,0.88,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2000-10-25,2000,1,4,299,215.78,0.88,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2000-10-26,2000,1,4,300,214.96,0.88,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2000-10-27,2000,1,4,301,213.05,0.89,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2000-10-28,2000,1,4,302,212.78,0.89,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2000-10-29,2000,1,5,303,211.96,0.89,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-10-30,2000,1,5,304,210.04,0.9,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2000-10-31,2000,1,5,305,208.67,0.9,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2000-11-01,2000,2,5,306,208.4,0.9,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2000-11-02,2000,2,5,307,211.41,0.89,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-11-03,2000,2,5,308,213.32,0.89,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2000-11-04,2000,2,5,309,214.14,0.88,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-11-05,2000,2,6,310,214.42,0.88,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-11-06,2000,2,6,311,214.69,0.88,3,Normal,36,5,3,2,47,93,0.43,121.7,0.57,121.7,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2000-11-07,2000,2,6,312,216.06,0.88,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-11-08,2000,2,6,313,218.52,0.87,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2000-11-09,2000,2,6,314,219.89,0.87,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2000-11-10,2000,2,6,315,219.61,0.87,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-11-11,2000,2,6,316,218.24,0.87,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-11-12,2000,2,7,317,220.16,0.87,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2000-11-13,2000,2,7,318,221.53,0.86,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-11-14,2000,2,7,319,222.35,0.86,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2000-11-15,2000,2,7,320,221.53,0.86,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-11-16,2000,2,7,321,219.61,0.87,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-11-17,2000,2,7,322,217.7,0.87,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2000-11-18,2000,2,7,323,216.33,0.88,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2000-11-19,2000,2,8,324,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2000-11-20,2000,2,8,325,213.05,0.89,3,Normal,36,5,3,2,47,93,0.44,120,0.56,120,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2000-11-21,2000,2,8,326,211.68,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2000-11-22,2000,2,8,327,210.31,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2000-11-23,2000,2,8,328,211.14,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2000-11-24,2000,2,8,329,211.41,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2000-11-25,2000,2,8,330,210.59,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2000-11-26,2000,2,9,331,213.05,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2000-11-27,2000,2,9,332,218.79,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2000-11-28,2000,2,9,333,221.25,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,154.3,0.7,154.3,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2000-11-29,2000,2,9,334,223.71,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2000-11-30,2000,2,9,335,228.36,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,161.4,0.71,161.4,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00947,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2000-12-01,2000,3,9,336,231.92,0.84,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2000-12-02,2000,3,9,337,233.83,0.83,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2000-12-03,2000,3,10,338,235.2,0.83,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2000-12-04,2000,3,10,339,237.66,0.82,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2000-12-05,2000,3,10,340,237.93,0.82,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2000-12-06,2000,3,10,341,237.11,0.82,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2000-12-07,2000,3,10,342,239.03,0.82,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2000-12-08,2000,3,10,343,242.58,0.81,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2000-12-09,2000,3,10,344,246.14,0.8,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2000-12-10,2000,3,11,345,249.69,0.79,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-12-11,2000,3,11,346,251.06,0.78,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2000-12-12,2000,3,11,347,249.14,0.79,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
2000-12-13,2000,3,11,348,249.96,0.79,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-12-14,2000,3,11,349,251.33,0.78,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2000-12-15,2000,3,11,350,252.15,0.78,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2000-12-16,2000,3,11,351,254.61,0.78,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2000-12-17,2000,3,12,352,260.35,0.76,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2000-12-18,2000,3,12,353,266.1,0.75,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2000-12-19,2000,3,12,354,272.39,0.74,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2000-12-20,2000,3,12,355,279.77,0.73,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2000-12-21,2000,3,12,356,285.51,0.72,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2000-12-22,2000,3,12,357,291.25,0.71,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0993,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2000-12-23,2000,3,12,358,298.64,0.69,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2000-12-24,2000,3,13,359,307.11,0.68,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2000-12-25,2000,3,13,360,315.59,0.67,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2000-12-26,2000,3,13,361,324.06,0.66,5,Dry,26,4,3,2,24,59,0.18,265.1,0.82,265.1,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0241,0.000965,0.165,0.0066,2,0.121,0.286,0.0115,24.7,0.932,0.97,0.904,29.9,29,58.1,1390
2000-12-27,2000,3,13,362,333.09,0.65,5,Dry,26,4,3,2,24,59,0.18,274.1,0.82,274.1,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0284,0.00114,0.172,0.00691,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
2000-12-28,2000,3,13,363,344.3,0.63,5,Dry,26,4,3,2,24,59,0.17,285.3,0.83,285.3,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0337,0.00135,0.182,0.0073,2,0.135,0.317,0.0127,24.6,0.937,0.97,0.909,32.2,31.2,62.5,1500
2000-12-29,2000,3,13,364,357.7,0.62,5,Dry,26,4,3,2,24,59,0.17,298.7,0.83,298.7,0,0,0,0,-2,2,26,4,3,0,26,332,990,965.2,24.8,0.153,0.04,0.00161,0.193,0.00776,2,0.144,0.337,0.0136,24.5,0.94,0.97,0.912,33.7,32.7,65.4,1570
2000-12-30,2000,3,13,365,368.91,0.61,5,Dry,26,4,3,2,24,59,0.16,309.9,0.84,309.9,0,0,0,0,-2,2,26,4,3,0,26,343,990,965.2,24.8,0.157,0.0453,0.00183,0.202,0.00815,2,0.152,0.354,0.0143,24.4,0.942,0.97,0.913,34.9,33.9,67.7,1630
2000-12-31,2000,3,14,366,381.21,0.6,5,Dry,26,4,3,2,24,59,0.15,322.2,0.84,322.2,0,0,0,0,-2,2,26,4,3,0,26,355,990,965.3,24.7,0.161,0.0511,0.00207,0.212,0.00858,2,0.16,0.372,0.0151,24.3,0.944,0.97,0.915,36.3,35.2,70.4,1690
2001-01-01,2000,4,14,1,396.8,0.58,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2001-01-02,2000,4,14,2,411.29,0.57,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2001-01-03,2000,4,14,3,425.24,0.56,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
2001-01-04,2000,4,14,4,442.46,0.54,5,Dry,29,5,4,2,33,73,0.17,369.5,0.83,369.5,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2001-01-05,2000,4,14,5,462.42,0.53,5,Dry,29,5,4,2,33,73,0.16,389.4,0.84,389.4,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0828,0.0034,0.269,0.0111,2,0.205,0.475,0.0195,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2001-01-06,2000,4,14,6,483.48,0.51,5,Dry,29,5,4,2,33,73,0.15,410.5,0.85,410.5,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0927,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2001-01-07,2000,4,15,7,504.53,0.5,5,Dry,29,5,4,2,33,73,0.14,431.5,0.85,431.5,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00426,0.304,0.0126,2,0.234,0.538,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2001-01-08,2000,4,15,8,523.95,0.49,5,Dry,29,5,4,2,33,73,0.14,450.9,0.86,450.9,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2001-01-09,2000,4,15,9,541.17,0.48,5,Dry,29,5,4,2,33,73,0.14,468.2,0.86,468.2,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2001-01-10,2000,4,15,10,556.76,0.47,5,Dry,29,5,4,2,33,73,0.13,483.8,0.87,483.8,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.127,0.00533,0.35,0.0147,3,0.16,0.511,0.0214,23.4,0.944,0.97,0.916,34.9,33.9,102,2440
2001-01-11,2000,4,15,11,571.25,0.46,3,Normal,41,6,4,3,66,120,0.21,451.3,0.79,451.3,0,0,0,0,-3,3,41,6,4,0,69,502,990,966.2,23.8,0.213,0.112,0.0047,0.325,0.0136,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2001-01-12,2000,4,15,12,585.2,0.45,3,Normal,41,6,4,3,66,120,0.2,465.2,0.8,465.2,0,0,0,0,-3,3,41,6,4,0,69,516,990,966.2,23.8,0.22,0.119,0.00499,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2001-01-13,2000,4,15,13,596.96,0.45,3,Normal,41,6,4,3,66,120,0.2,477,0.8,477,0,0,0,0,-3,3,41,6,4,0,69,528,990,966.3,23.7,0.227,0.124,0.00523,0.351,0.0148,2,0.264,0.615,0.0259,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2001-01-14,2000,4,16,14,607.62,0.44,3,Normal,41,6,4,3,66,120,0.2,487.6,0.8,487.6,0,0,0,0,-3,3,41,6,4,0,69,539,990,966.3,23.7,0.233,0.129,0.00546,0.362,0.0153,2,0.272,0.633,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-01-15,2000,4,16,15,618.28,0.44,3,Normal,41,6,4,3,66,120,0.19,498.3,0.81,498.3,0,0,0,0,-3,3,41,6,4,0,69,549,990,966.4,23.6,0.239,0.134,0.00568,0.373,0.0158,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.6,34.5,104,2480
2001-01-16,2000,4,16,16,630.59,0.43,3,Normal,41,6,4,3,66,120,0.19,510.6,0.81,510.6,0,0,0,0,-3,3,41,6,4,0,69,562,990,966.4,23.6,0.246,0.142,0.00603,0.388,0.0164,3,0.172,0.56,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2001-01-17,2000,4,16,17,645.08,0.43,3,Normal,41,6,4,3,66,120,0.19,525.1,0.81,525.1,0,0,0,0,-3,3,41,6,4,0,69,576,990,966.5,23.5,0.254,0.152,0.00645,0.406,0.0172,3,0.179,0.584,0.0248,22.9,0.949,0.97,0.921,37.4,36.2,109,2610
2001-01-18,2000,4,16,18,660.12,0.42,3,Normal,41,6,4,3,66,120,0.18,540.1,0.82,540.1,0,0,0,0,-3,3,41,6,4,0,69,591,990,966.5,23.5,0.262,0.162,0.0069,0.424,0.0181,3,0.186,0.61,0.026,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2001-01-19,2000,4,16,19,674.61,0.41,3,Normal,41,6,4,3,66,120,0.18,554.6,0.82,554.6,0,0,0,0,-3,3,41,6,4,0,69,606,990,966.6,23.4,0.271,0.171,0.00733,0.442,0.0189,3,0.192,0.634,0.0271,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
2001-01-20,2000,4,16,20,688.01,0.41,3,Normal,41,6,4,3,66,120,0.17,568,0.83,568,0,0,0,0,-3,3,41,6,4,0,69,619,990,966.7,23.3,0.278,0.18,0.00773,0.459,0.0196,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.929,40.1,39.2,117,2820
2001-01-21,2000,4,17,21,701.96,0.4,3,Normal,41,6,4,3,66,120,0.17,582,0.83,582,0,0,0,0,-3,3,41,6,4,0,69,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.204,0.68,0.0292,22.6,0.953,0.978,0.932,41,40.1,120,2890
2001-01-22,2000,4,17,22,716.99,0.4,3,Normal,41,6,4,3,66,120,0.17,597,0.83,597,0,0,0,0,-3,3,41,6,4,0,69,648,990,966.8,23.2,0.295,0.2,0.0086,0.495,0.0213,3,0.211,0.706,0.0304,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2001-01-23,2000,4,17,23,728.21,0.39,3,Normal,41,6,4,3,66,120,0.17,608.2,0.83,608.2,0,0,0,0,-3,3,41,6,4,0,69,659,990,966.8,23.2,0.301,0.207,0.00894,0.508,0.0219,3,0.216,0.725,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2001-01-24,2000,4,17,24,737.78,0.39,3,Normal,41,6,4,3,66,120,0.16,617.8,0.84,617.8,0,0,0,0,-3,3,41,6,4,0,69,669,990,966.9,23.1,0.307,0.214,0.00923,0.52,0.0225,3,0.221,0.741,0.032,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2001-01-25,2000,4,17,25,748.99,0.38,3,Normal,41,6,4,3,66,120,0.16,629,0.84,629,0,0,0,0,-3,3,41,6,4,0,69,680,990,966.9,23.1,0.313,0.221,0.00957,0.534,0.0231,3,0.226,0.76,0.0329,22.3,0.955,0.98,0.936,43.9,43,129,3100
2001-01-26,2000,4,17,26,762.39,0.38,3,Normal,41,6,4,3,66,120,0.16,642.4,0.84,642.4,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.321,0.23,0.00998,0.551,0.0239,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2001-01-27,2000,4,17,27,773.72,0.37,3,Normal,41,6,4,3,66,120,0.15,653.7,0.84,653.7,0,0,0,0,-3,3,41,6,4,0,69,705,990,967,23,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.801,0.0348,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2001-01-28,2000,4,18,28,782.41,0.37,3,Normal,41,6,4,3,66,120,0.15,662.4,0.85,662.4,0,0,0,0,-3,3,41,6,4,0,69,713,990,967,23,0.332,0.243,0.0106,0.575,0.0251,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,45.9,45,135,3240
2001-01-29,2000,4,18,29,792.59,0.36,3,Normal,41,6,4,3,66,120,0.15,672.6,0.85,672.6,0,0,0,0,-3,3,41,6,4,0,69,724,990,967.1,22.9,0.338,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2001-01-30,2000,4,18,30,803.82,0.36,3,Normal,41,6,4,3,66,120,0.15,683.8,0.85,683.8,0,0,0,0,-3,3,41,6,4,0,69,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.852,0.0372,22,0.957,0.98,0.938,47.1,46.2,139,3330
2001-01-31,2000,4,18,31,815.86,0.35,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
2001-02-01,2000,5,18,32,828.59,0.35,3,Normal,43,7,5,4,78,137,0.17,691.6,0.83,691.6,0,0,0,0,-4,4,43,7,5,0,82,747,990,967.2,22.8,0.351,0.263,0.0115,0.614,0.0269,3,0.254,0.867,0.0381,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2001-02-02,2000,5,18,33,841.92,0.34,3,Normal,43,7,5,4,78,137,0.16,704.9,0.84,704.9,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.358,0.272,0.012,0.63,0.0277,3,0.26,0.89,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2001-02-03,2000,5,18,34,855.79,0.34,3,Normal,43,7,5,4,78,137,0.16,718.8,0.84,718.8,0,0,0,0,-4,4,43,7,5,0,82,774,990,967.3,22.7,0.366,0.281,0.0124,0.647,0.0285,3,0.266,0.913,0.0403,21.8,0.957,0.98,0.938,48.9,48,144,3450
2001-02-04,2000,5,19,35,874.32,0.33,3,Normal,43,7,5,4,78,137,0.16,737.3,0.84,737.3,0,0,0,0,-4,4,43,7,5,0,82,792,990,967.4,22.6,0.38,0.294,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2001-02-05,2000,5,19,36,893.56,0.33,3,Normal,43,7,5,4,78,137,0.15,756.6,0.85,756.6,0,0,0,0,-4,4,43,7,5,0,82,812,990,967.5,22.5,0.398,0.305,0.0135,0.703,0.0312,3,0.282,0.985,0.0437,21.5,0.957,0.98,0.938,51,48.2,145,3470
2001-02-06,2000,5,19,37,917.96,0.32,3,Normal,43,7,5,4,78,137,0.15,781,0.85,781,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2001-02-07,2000,5,19,38,943.24,0.32,3,Normal,43,7,5,4,78,137,0.14,806.2,0.85,806.2,0,0,0,0,-4,4,43,7,5,0,82,861,990,967.7,22.3,0.443,0.329,0.0147,0.773,0.0346,4,0.215,0.987,0.0442,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2001-02-08,2000,5,19,39,974.15,0.31,3,Normal,43,7,5,4,78,137,0.14,837.1,0.86,837.1,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2001-02-09,2000,5,19,40,1006.1,0.3,3,Normal,43,7,5,4,78,137,0.14,869.1,0.86,869.1,0,0,0,0,-4,4,43,7,5,0,82,924,990,967.9,22.1,0.501,0.36,0.0163,0.86,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.8,167,4020
2001-02-10,2000,5,19,41,1039,0.29,3,Normal,43,7,5,4,78,137,0.13,902,0.87,902,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.376,0.0171,0.906,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,172,4140
2001-02-11,2000,5,20,42,1078,0.29,2,Mod_Wet,49,8,7,5,93,162,0.15,916,0.85,916,0,0,0,0,-5,5,49,8,7,0,98,980,990,968.1,21.9,0.552,0.382,0.0175,0.934,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.3,43.5,174,4170
2001-02-12,2000,5,20,43,1123.5,0.27,2,Mod_Wet,49,8,7,5,93,162,0.14,961.5,0.86,961.5,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.594,0.404,0.0186,0.998,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.1,181,4330
2001-02-13,2000,5,20,44,1176,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,1014,0.86,1014,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.666,0.454,0.0211,1.12,0.052,4,0.283,1.4,0.0651,20.1,0.955,0.98,0.936,47.8,46.9,188,4500
2001-02-14,2000,5,20,45,1229.9,0.26,2,Mod_Wet,49,8,7,5,93,162,0.13,1068,0.87,1068,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.745,0.576,0.0269,1.32,0.0618,4,0.294,1.61,0.0755,19.8,0.954,0.98,0.935,49.4,48.2,193,4630
2001-02-15,2000,5,20,46,1285.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1123,0.87,1100,23,5,1,1,-4,20,54,9,8,1,113,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2001-02-16,2000,5,20,47,1347.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2001-02-17,2000,5,20,48,1399.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-02-18,2000,5,21,49,1433.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2001-02-19,2000,5,21,50,1474.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2001-02-20,2000,5,21,51,1522.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-02-21,2000,5,21,52,1570.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1408,0.9,1100,308,51,9,9,4,235,100,17,16,9,328,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2001-02-22,2000,5,21,53,1625.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1464,0.9,1100,364,51,10,11,6,286,100,18,18,11,379,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2001-02-23,2000,5,21,54,1688.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.096,1527,0.9,1100,427,51,10,13,8,345,100,18,20,13,438,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0784,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.3,45.4,181,4360
2001-02-24,2000,5,21,55,1766.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.092,1604,0.91,1100,504,51,10,15,10,418,100,18,22,15,511,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-02-25,2000,5,22,56,1852,0.16,2,Mod_Wet,49,8,7,5,93,162,0.087,1690,0.91,1100,590,51,10,18,13,498,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-02-26,2000,5,22,57,1939.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.084,1777,0.92,1100,677,51,10,18,15,583,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-02-27,2000,5,22,58,2035.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.08,1873,0.92,1100,773,51,10,18,18,676,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-02-28,2000,5,22,59,2139.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.076,1978,0.92,1100,878,51,10,18,21,778,100,18,25,26,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-03-01,2000,6,22,60,2238.9,0.13,2,Mod_Wet,59,11,12,13,144,239,0.11,2000,0.89,1100,900,41,7,13,14,825,100,18,25,27,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2001-03-02,2000,6,22,61,2309.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.1,2071,0.9,1100,971,41,7,13,16,894,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2001-03-03,2000,6,22,62,2365.8,0.12,2,Mod_Wet,59,11,12,13,144,239,0.1,2127,0.9,1100,1030,41,7,13,18,948,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-04,2000,6,23,63,2414.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.099,2176,0.9,1100,1080,41,7,13,19,996,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-03-05,2000,6,23,64,2464.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.097,2225,0.9,1100,1130,41,7,13,21,1040,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-03-06,2000,6,23,65,2521.8,0.11,2,Mod_Wet,59,11,12,13,144,239,0.095,2283,0.91,1100,1180,41,7,13,22,1100,100,18,25,35,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-03-07,2000,6,23,66,2579.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.093,2341,0.91,1100,1240,41,7,13,24,1160,100,18,25,37,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2001-03-08,2000,6,23,67,2645.7,0.097,2,Mod_Wet,59,11,12,13,144,239,0.09,2407,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-03-09,2000,6,23,68,2712.3,0.092,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2001-03-10,2000,6,23,69,2779.4,0.087,2,Mod_Wet,59,11,12,13,144,239,0.086,2540,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2001-03-11,2000,6,24,70,2846.9,0.082,2,Mod_Wet,59,11,12,13,144,239,0.084,2608,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2001-03-12,2000,6,24,71,2915,0.077,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2001-03-13,2000,6,24,72,2983.5,0.072,2,Mod_Wet,59,11,12,13,144,239,0.08,2745,0.92,1100,1650,41,7,13,36,1550,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2001-03-14,2000,6,24,73,3060.7,0.067,2,Mod_Wet,59,11,12,13,144,239,0.078,2822,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-03-15,2000,6,24,74,3138.4,0.062,2,Mod_Wet,59,11,12,13,144,239,0.076,2899,0.92,1100,1800,41,7,13,41,1700,100,18,25,54,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-03-16,2000,6,24,75,3216.7,0.057,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-03-17,2000,6,24,76,3287.3,0.052,2,Mod_Wet,59,11,12,13,144,239,0.073,3048,0.93,1100,1950,41,7,13,45,1840,100,18,25,58,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2001-03-18,2000,6,25,77,3341.5,0.049,2,Mod_Wet,59,11,12,13,144,239,0.071,3102,0.93,1100,2000,41,7,13,47,1890,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2001-03-19,2000,6,25,78,3387.6,0.047,2,Mod_Wet,59,11,12,13,144,239,0.071,3149,0.93,1100,2050,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2001-03-20,2000,6,25,79,3442.3,0.043,2,Mod_Wet,59,11,12,13,144,239,0.069,3203,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2001-03-21,2000,6,25,80,3497.2,0.04,2,Mod_Wet,59,11,12,13,144,239,0.068,3258,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2001-03-22,2000,6,25,81,3552.4,0.038,2,Mod_Wet,59,11,12,13,144,239,0.067,3313,0.93,1100,2210,41,7,13,53,2100,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2001-03-23,2000,6,25,82,3599.3,0.036,2,Mod_Wet,59,11,12,13,144,239,0.066,3360,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2001-03-24,2000,6,25,83,3646.3,0.033,2,Mod_Wet,59,11,12,13,144,239,0.066,3407,0.93,1100,2310,41,7,13,56,2190,100,18,25,69,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2001-03-25,2000,6,26,84,3693.5,0.031,2,Mod_Wet,59,11,12,13,144,239,0.065,3455,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2001-03-26,2000,6,26,85,3740.9,0.029,2,Mod_Wet,59,11,12,13,144,239,0.064,3502,0.94,1100,2400,41,7,13,59,2280,100,18,25,72,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2001-03-27,2000,6,26,86,3797.2,0.028,2,Mod_Wet,59,11,12,13,144,239,0.063,3558,0.94,1100,2460,41,7,13,61,2340,100,18,25,74,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2001-03-28,2000,6,26,87,3844.9,0.026,2,Mod_Wet,59,11,12,13,144,239,0.062,3606,0.94,1100,2510,41,7,13,62,2380,100,18,25,75,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2001-03-29,2000,6,26,88,3892.8,0.025,2,Mod_Wet,59,11,12,13,144,239,0.061,3654,0.94,1100,2550,41,7,13,64,2430,100,18,25,77,2570,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2001-03-30,2000,6,26,89,3940.9,0.023,2,Mod_Wet,59,11,12,13,144,239,0.061,3702,0.94,1100,2600,41,7,13,65,2480,100,18,25,78,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2001-03-31,2000,6,26,90,3989.2,0.022,2,Mod_Wet,59,11,12,13,144,239,0.06,3750,0.94,1100,2650,41,7,13,67,2520,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2001-04-01,2000,7,27,91,4028.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.073,3734,0.93,1100,2630,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2001-04-02,2000,7,27,92,4068.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.072,3773,0.93,1100,2670,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
