date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-03,2000,7,27,93,4108.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2001-04-04,2000,7,27,94,4157,0.017,2,Mod_Wet,70,14,18,25,168,295,0.071,3862,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2001-04-05,2000,7,27,95,4206,0.016,2,Mod_Wet,70,14,18,25,168,295,0.07,3911,0.93,1100,2810,30,4,7,55,2720,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2001-04-06,2000,7,27,96,4246.1,0.015,2,Mod_Wet,70,14,18,25,168,295,0.07,3951,0.93,1100,2850,30,4,7,55,2760,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2001-04-07,2000,7,27,97,4286.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.069,3991,0.93,1100,2890,30,4,7,55,2800,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2001-04-08,2000,7,28,98,4326.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4032,0.93,1100,2930,30,4,7,55,2840,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2001-04-09,2000,7,28,99,4367.2,0.012,2,Mod_Wet,70,14,18,25,168,295,0.068,4072,0.93,1100,2970,30,4,7,55,2880,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2001-04-10,2000,7,28,100,4398.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.067,4104,0.93,1100,3000,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2001-04-11,2000,7,28,101,4421.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2001-04-12,2000,7,28,102,4443.9,0.01,2,Mod_Wet,70,14,18,25,168,295,0.066,4149,0.93,1100,3050,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2001-04-13,2000,7,28,103,4457.5,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.066,4163,0.93,1100,3060,30,4,7,55,2970,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2001-04-14,2000,7,28,104,4471.1,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.066,4176,0.93,1100,3080,30,4,7,55,2980,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2001-04-15,2000,7,29,105,4475.6,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.066,4181,0.93,1100,3080,30,4,7,55,2990,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2001-04-16,2000,7,29,106,4480.2,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.066,4185,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2001-04-17,2000,7,29,107,4484.7,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.066,4190,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2001-04-18,2000,7,29,108,4480.2,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.066,4185,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2001-04-19,2000,7,29,109,4466.6,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2001-04-20,2000,7,29,110,4453,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.066,4158,0.93,1100,3060,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2001-04-21,2000,7,29,111,4439.4,0.01,2,Mod_Wet,70,14,18,25,168,295,0.066,4144,0.93,1100,3040,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2001-04-22,2000,7,30,112,4416.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2001-04-23,2000,7,30,113,4385.3,0.011,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2001-04-24,2000,7,30,114,4344.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2001-04-25,2000,7,30,115,4304.3,0.014,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2001-04-26,2000,7,30,116,4255.1,0.015,2,Mod_Wet,70,14,18,25,168,295,0.069,3960,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2001-04-27,2000,7,30,117,4206,0.016,2,Mod_Wet,70,14,18,25,168,295,0.07,3911,0.93,1100,2810,30,4,7,55,2720,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2001-04-28,2000,7,30,118,4157,0.017,2,Mod_Wet,70,14,18,25,168,295,0.071,3862,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2001-04-29,2000,7,31,119,4108.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2001-04-30,2000,7,31,120,4050.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.073,3756,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
2001-05-01,2000,8,31,121,3993.6,0.022,2,Mod_Wet,65,14,17,23,202,321,0.08,3673,0.92,1100,2570,35,4,8,54,2470,100,18,25,77,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2001-05-02,2000,8,31,122,3936.5,0.024,2,Mod_Wet,65,14,17,23,202,321,0.082,3616,0.92,1100,2520,35,4,8,52,2420,100,18,25,75,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2001-05-03,2000,8,31,123,3879.7,0.025,2,Mod_Wet,65,14,17,23,202,321,0.083,3559,0.92,1100,2460,35,4,8,51,2360,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2001-05-04,2000,8,31,124,3823.2,0.027,2,Mod_Wet,65,14,17,23,202,321,0.084,3502,0.92,1100,2400,35,4,8,49,2310,100,18,25,72,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2001-05-05,2000,8,31,125,3766.8,0.029,2,Mod_Wet,65,14,17,23,202,321,0.085,3446,0.92,1100,2350,35,4,8,47,2250,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2001-05-06,2000,8,32,126,3710.8,0.03,2,Mod_Wet,65,14,17,23,202,321,0.086,3390,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2001-05-07,2000,8,32,127,3654.9,0.033,2,Mod_Wet,65,14,17,23,202,321,0.088,3334,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2350,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2001-05-08,2000,8,32,128,3599.3,0.036,2,Mod_Wet,65,14,17,23,202,321,0.089,3278,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2001-05-09,2000,8,32,129,3543.9,0.038,2,Mod_Wet,65,14,17,23,202,321,0.091,3223,0.91,1100,2120,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2001-05-10,2000,8,32,130,3488.7,0.041,2,Mod_Wet,65,14,17,23,202,321,0.092,3168,0.91,1100,2070,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2001-05-11,2000,8,32,131,3433.8,0.044,2,Mod_Wet,65,14,17,23,202,321,0.093,3113,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2001-05-12,2000,8,32,132,3379.2,0.047,2,Mod_Wet,65,14,17,23,202,321,0.095,3058,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2001-05-13,2000,8,33,133,3324.8,0.05,2,Mod_Wet,65,14,17,23,202,321,0.097,3004,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2030,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2001-05-14,2000,8,33,134,3270.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.098,2950,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2001-05-15,2000,8,33,135,3200.2,0.058,2,Mod_Wet,65,14,17,23,202,321,0.1,2879,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-05-16,2000,8,33,136,3130.2,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-05-17,2000,8,33,137,3060.7,0.067,2,Mod_Wet,65,14,17,23,202,321,0.1,2740,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-05-18,2000,8,33,138,2991.6,0.072,2,Mod_Wet,65,14,17,23,202,321,0.11,2671,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-05-19,2000,8,33,139,2923,0.077,2,Mod_Wet,65,14,17,23,202,321,0.11,2602,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2001-05-20,2000,8,34,140,2854.9,0.082,2,Mod_Wet,65,14,17,23,202,321,0.11,2534,0.89,1100,1430,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-05-21,2000,8,34,141,2795.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2001-05-22,2000,8,34,142,2735.9,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2415,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-05-23,2000,8,34,143,2677,0.095,2,Mod_Wet,65,14,17,23,202,321,0.12,2356,0.88,1100,1260,35,4,8,15,1190,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2001-05-24,2000,8,34,144,2618.4,0.099,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2001-05-25,2000,8,34,145,2560.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2239,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2001-05-26,2000,8,34,146,2502.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2001-05-27,2000,8,35,147,2452.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-05-28,2000,8,35,148,2403.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2083,0.87,1100,983,35,4,8,6,930,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-05-29,2000,8,35,149,2354.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2033,0.86,1100,933,35,4,8,5,881,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2001-05-30,2000,8,35,150,2305.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1985,0.86,1100,885,35,4,8,4,834,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2001-05-31,2000,8,35,151,2257.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-06-01,2000,9,35,152,2187.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1930,0.88,1100,830,38,6,11,9,766,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-06-02,2000,9,35,153,2125.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.12,1868,0.88,1100,768,38,6,11,7,706,100,18,25,23,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2001-06-03,2000,9,36,154,2063.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1807,0.88,1100,707,38,6,11,5,647,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-06-04,2000,9,36,155,2010.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1753,0.87,1100,653,38,6,11,4,594,100,18,25,20,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2001-06-05,2000,9,36,156,1956.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1700,0.87,1100,600,38,6,11,2,543,100,18,25,18,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2001-06-06,2000,9,36,157,1904.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1647,0.86,1100,547,38,6,11,0,492,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2001-06-07,2000,9,36,158,1852,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1595,0.86,1100,495,38,6,11,-1,441,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-06-08,2000,9,36,159,1807.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1550,0.86,1100,450,38,6,11,-2,397,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-06-09,2000,9,36,160,1762.9,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1506,0.85,1100,406,38,6,11,-4,355,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-06-10,2000,9,37,161,1719,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1462,0.85,1100,362,38,6,11,-5,312,100,18,25,11,465,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-06-11,2000,9,37,162,1675.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1418,0.85,1100,318,38,6,10,-6,270,100,18,24,10,423,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2001-06-12,2000,9,37,163,1639,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1382,0.84,1100,282,38,6,9,-8,237,100,18,23,8,390,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2001-06-13,2000,9,37,164,1602.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1346,0.84,1100,246,38,6,8,-9,203,100,18,22,7,356,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0776,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46.1,184,4420
2001-06-14,2000,9,37,165,1567.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1310,0.84,1100,210,38,6,6,-10,170,100,18,20,6,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2001-06-15,2000,9,37,166,1531.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1275,0.83,1100,175,38,5,5,-11,138,100,17,19,5,291,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2001-06-16,2000,9,37,167,1496.6,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1240,0.83,1100,140,32,4,4,-12,112,94,16,18,4,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2001-06-17,2000,9,38,168,1461.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2001-06-18,2000,9,38,169,1433.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1177,0.82,1100,77,17,2,2,-14,70,79,14,16,2,223,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2001-06-19,2000,9,38,170,1405.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1149,0.82,1100,49,11,1,1,-15,51,73,13,15,1,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-06-20,2000,9,38,171,1366,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1109,0.81,1100,9,2,0,0,-16,23,64,12,14,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-06-21,2000,9,38,172,1314.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1058,0.81,1058,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.766,0.553,0.0262,1.32,0.0625,4,0.292,1.61,0.0763,19.5,0.954,0.98,0.935,48.2,47.3,189,4540
2001-06-22,2000,9,38,173,1264.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1008,0.8,1008,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.7,21.3,0.692,0.44,0.0207,1.13,0.0532,4,0.282,1.41,0.0665,19.9,0.955,0.98,0.936,46.8,45.9,184,4410
2001-06-23,2000,9,38,174,1221.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,964.3,0.79,964.3,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.629,0.406,0.019,1.03,0.0483,4,0.268,1.3,0.0608,20.1,0.955,0.98,0.936,45.4,44.5,178,4270
2001-06-24,2000,9,39,175,1184.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,927.4,0.78,927.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.584,0.388,0.018,0.972,0.0452,4,0.255,1.23,0.057,20.3,0.955,0.98,0.936,44.1,43.2,173,4140
2001-06-25,2000,9,39,176,1148.2,0.27,2,Mod_Wet,62,12,14,16,153,257,0.22,891.2,0.78,891.2,0,0,0,0,-16,16,62,12,14,0,169,979,990,968.4,21.6,0.551,0.37,0.0171,0.922,0.0426,4,0.243,1.16,0.0538,20.5,0.955,0.98,0.935,42.7,41.8,167,4020
2001-06-26,2000,9,39,177,1112.7,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2001-06-27,2000,9,39,178,1083.3,0.28,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2001-06-28,2000,9,39,179,1054.4,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2001-06-29,2000,9,39,180,1031.3,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,774.3,0.75,774.3,0,0,0,0,-16,16,62,12,14,0,169,862,990,968,22,0.444,0.314,0.0143,0.758,0.0345,3,0.286,1.04,0.0475,21,0.956,0.98,0.937,50.7,48.2,145,3470
2001-06-30,2000,9,39,181,1008.6,0.3,2,Mod_Wet,62,12,14,16,153,257,0.26,751.6,0.74,751.6,0,0,0,0,-16,16,62,12,14,0,169,840,990,967.9,22.1,0.424,0.303,0.0137,0.726,0.0329,3,0.28,1.01,0.0456,21.1,0.957,0.98,0.937,49.5,48.2,145,3470
2001-07-01,2000,10,40,182,986.32,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,759.3,0.77,759.3,0,0,0,0,-11,11,58,11,11,0,147,839,990,967.8,22.2,0.423,0.307,0.0138,0.73,0.0329,3,0.282,1.01,0.0457,21.1,0.957,0.98,0.937,50.2,48.2,145,3470
2001-07-02,2000,10,40,183,964.53,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,737.5,0.77,737.5,0,0,0,0,-11,11,58,11,11,0,147,818,990,967.8,22.2,0.403,0.294,0.0132,0.697,0.0313,3,0.274,0.971,0.0437,21.3,0.957,0.98,0.937,49.1,48.1,144,3460
2001-07-03,2000,10,40,184,943.24,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
2001-07-04,2000,10,40,185,927.06,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
2001-07-05,2000,10,40,186,911.22,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2001-07-06,2000,10,40,187,895.74,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2001-07-07,2000,10,40,188,880.66,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2001-07-08,2000,10,41,189,865.99,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2001-07-09,2000,10,41,190,851.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2001-07-10,2000,10,41,191,838.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2001-07-11,2000,10,41,192,824.89,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2001-07-12,2000,10,41,193,815.86,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2001-07-13,2000,10,41,194,807.18,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2001-07-14,2000,10,41,195,798.9,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2001-07-15,2000,10,42,196,791.07,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2001-07-16,2000,10,42,197,783.79,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2001-07-17,2000,10,42,198,777.21,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2001-07-18,2000,10,42,199,770.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-19,2000,10,42,200,762.39,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2001-07-20,2000,10,42,201,750.63,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,523.6,0.7,523.6,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00653,0.42,0.0182,3,0.178,0.598,0.0259,22.5,0.949,0.97,0.92,36.5,35.4,106,2550
2001-07-21,2000,10,42,202,738.87,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,511.9,0.69,511.9,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2001-07-22,2000,10,43,203,727.11,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,500.1,0.69,500.1,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00582,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2001-07-23,2000,10,43,204,715.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,488.9,0.68,488.9,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00558,0.38,0.0163,2,0.273,0.652,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2001-07-24,2000,10,43,205,705.78,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,478.8,0.68,478.8,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00537,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2001-07-25,2000,10,43,206,695.12,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,468.1,0.67,468.1,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0154,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2001-07-26,2000,10,43,207,684.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,457.5,0.67,457.5,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0148,2,0.251,0.598,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.8,2300
2001-07-27,2000,10,43,208,674.34,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,447.3,0.66,447.3,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,47.9,47,94,2260
2001-07-28,2000,10,43,209,665.31,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,438.3,0.66,438.3,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00452,0.327,0.0139,2,0.238,0.565,0.0241,22.9,0.957,0.98,0.938,47.1,46.1,92.2,2210
2001-07-29,2000,10,44,210,655.74,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,428.7,0.65,428.7,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
2001-07-30,2000,10,44,211,646.17,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,419.2,0.65,419.2,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0968,0.00412,0.309,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.2,44.3,88.5,2120
2001-07-31,2000,10,44,212,637.15,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,410.1,0.64,410.1,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0926,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.7,2080
2001-08-01,2000,11,44,213,628.13,0.43,2,Mod_Wet,54,9,8,6,107,184,0.29,444.1,0.71,444.1,0,0,0,0,-6,6,54,9,8,0,113,515,990,966.4,23.6,0.219,0.109,0.00461,0.328,0.0139,2,0.242,0.57,0.0242,23,0.958,0.98,0.939,48,47,94.1,2260
2001-08-02,2000,11,44,214,617.46,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,433.5,0.7,433.5,0,0,0,0,-6,6,54,9,8,0,113,504,990,966.4,23.6,0.214,0.104,0.00438,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,46.9,46,92,2210
2001-08-03,2000,11,44,215,608.44,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,424.4,0.7,424.4,0,0,0,0,-6,6,54,9,8,0,113,495,990,966.3,23.7,0.21,0.0993,0.0042,0.31,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46,45.1,90.2,2170
2001-08-04,2000,11,44,216,598.87,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,414.9,0.69,414.9,0,0,0,0,-6,6,54,9,8,0,113,486,990,966.3,23.7,0.207,0.0948,0.004,0.302,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.3,2120
2001-08-05,2000,11,45,217,589.3,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,405.3,0.69,405.3,0,0,0,0,-6,6,54,9,8,0,113,476,990,966.3,23.7,0.204,0.0903,0.0038,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.5,2080
2001-08-06,2000,11,45,218,580.28,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,396.3,0.68,396.3,0,0,0,0,-6,6,54,9,8,0,113,467,990,966.2,23.8,0.2,0.086,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.7,2030
2001-08-07,2000,11,45,219,572.35,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,388.4,0.68,388.4,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.198,0.0823,0.00345,0.28,0.0118,2,0.205,0.485,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2001-08-08,2000,11,45,220,563.87,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,379.9,0.67,379.9,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0783,0.00328,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.3,1950
2001-08-09,2000,11,45,221,555.39,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,371.4,0.67,371.4,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.192,0.0743,0.00311,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2001-08-10,2000,11,45,222,547.46,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,363.5,0.66,363.5,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0706,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2001-08-11,2000,11,45,223,539.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,355.5,0.66,355.5,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0668,0.00279,0.253,0.0105,2,0.182,0.435,0.0182,23.5,0.949,0.974,0.924,39,37.9,75.9,1820
2001-08-12,2000,11,46,224,532.7,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,348.7,0.66,348.7,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2001-08-13,2000,11,46,225,525.31,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,341.3,0.65,341.3,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2001-08-14,2000,11,46,226,517.93,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,333.9,0.65,333.9,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2001-08-15,2000,11,46,227,510.55,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-08-16,2000,11,46,228,503.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,319.7,0.64,319.7,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00925,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.2,1640
2001-08-17,2000,11,46,229,496.88,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2001-08-18,2000,11,46,230,491.14,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,307.1,0.63,307.1,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.044,0.00182,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2001-08-19,2000,11,47,231,484.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,300.9,0.62,300.9,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.041,0.00169,0.208,0.00858,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2001-08-20,2000,11,47,232,478.56,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2001-08-21,2000,11,47,233,472.27,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,288.3,0.61,288.3,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0351,0.00144,0.197,0.00813,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2001-08-22,2000,11,47,234,465.98,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2001-08-23,2000,11,47,235,461.33,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,277.3,0.6,277.3,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.6,59.3,1420
2001-08-24,2000,11,47,236,456.14,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,272.1,0.6,272.1,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2001-08-25,2000,11,47,237,449.85,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,265.9,0.59,265.9,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0245,0.001,0.179,0.00734,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2001-08-26,2000,11,48,238,445.2,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,261.2,0.59,261.2,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0223,0.000914,0.175,0.00718,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2001-08-27,2000,11,48,239,444.92,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2001-08-28,2000,11,48,240,444.1,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,260.1,0.59,260.1,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0218,0.000892,0.174,0.00714,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1330
2001-08-29,2000,11,48,241,439.46,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,255.5,0.58,255.5,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0196,0.000802,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2001-08-30,2000,11,48,242,434.81,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,250.8,0.58,250.8,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0174,0.000711,0.166,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2001-08-31,2000,11,48,243,431.8,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,247.8,0.57,247.8,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2001-09-01,2000,12,48,244,427.7,0.56,2,Mod_Wet,46,7,6,4,75,138,0.32,289.7,0.68,289.7,0,0,0,0,-4,4,46,7,6,0,79,349,990,965.5,24.5,0.159,0.0357,0.00146,0.194,0.00794,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32.2,31.2,62.4,1500
2001-09-02,2000,12,49,245,421.96,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,284,0.67,284,0,0,0,0,-4,4,46,7,6,0,79,343,990,965.5,24.5,0.157,0.033,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.2,1470
2001-09-03,2000,12,49,246,417.31,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,279.3,0.67,279.3,0,0,0,0,-4,4,46,7,6,0,79,338,990,965.5,24.5,0.155,0.0308,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2001-09-04,2000,12,49,247,412.11,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,274.1,0.67,274.1,0,0,0,0,-4,4,46,7,6,0,79,333,990,965.5,24.5,0.153,0.0284,0.00116,0.181,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
2001-09-05,2000,12,49,248,408.56,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,270.6,0.66,270.6,0,0,0,0,-4,4,46,7,6,0,79,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2001-09-06,2000,12,49,249,404.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,266.5,0.66,266.5,0,0,0,0,-4,4,46,7,6,0,79,325,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00713,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2001-09-07,2000,12,49,250,401.99,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,264,0.66,264,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.15,0.0236,0.00096,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2001-09-08,2000,12,49,251,400.63,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,262.6,0.66,262.6,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.6,1360
2001-09-09,2000,12,50,252,399.81,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,261.8,0.66,261.8,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0226,0.000918,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2001-09-10,2000,12,50,253,398.99,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,261,0.65,261,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.148,0.0222,0.000902,0.171,0.00694,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2001-09-11,2000,12,50,254,399.81,0.58,1,Wet,48,8,7,4,79,146,0.36,253.8,0.64,253.8,0,0,0,0,-4,4,48,8,7,0,83,317,990,965.4,24.6,0.147,0.0188,0.000764,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2001-09-12,2000,12,50,255,401.72,0.58,1,Wet,48,8,7,4,79,146,0.36,255.7,0.64,255.7,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.0197,0.000801,0.168,0.00682,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2001-09-13,2000,12,50,256,404.73,0.58,1,Wet,48,8,7,4,79,146,0.36,258.7,0.64,258.7,0,0,0,0,-4,4,48,8,7,0,83,322,990,965.4,24.6,0.149,0.0211,0.000859,0.17,0.00692,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2001-09-14,2000,12,50,257,409.92,0.57,1,Wet,48,8,7,4,79,146,0.36,263.9,0.64,263.9,0,0,0,0,-4,4,48,8,7,0,83,327,990,965.4,24.6,0.151,0.0236,0.00096,0.174,0.00711,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2001-09-15,2000,12,50,258,415.67,0.57,1,Wet,48,8,7,4,79,146,0.35,269.7,0.65,269.7,0,0,0,0,-4,4,48,8,7,0,83,333,990,965.5,24.5,0.153,0.0263,0.00107,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2001-09-16,2000,12,51,259,422.5,0.56,1,Wet,48,8,7,4,79,146,0.35,276.5,0.65,276.5,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.155,0.0295,0.0012,0.185,0.00755,2,0.129,0.314,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.5,1430
2001-09-17,2000,12,51,260,432.07,0.55,1,Wet,48,8,7,4,79,146,0.34,286.1,0.66,286.1,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.034,0.00139,0.193,0.00788,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.6,1480
2001-09-18,2000,12,51,261,441.1,0.54,1,Wet,48,8,7,4,79,146,0.33,295.1,0.67,295.1,0,0,0,0,-4,4,48,8,7,0,83,358,990,965.6,24.4,0.162,0.0383,0.00157,0.2,0.0082,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.7,31.8,63.5,1520
2001-09-19,2000,12,51,262,449.57,0.54,1,Wet,48,8,7,4,79,146,0.33,303.6,0.68,303.6,0,0,0,0,-4,4,48,8,7,0,83,367,990,965.6,24.4,0.165,0.0423,0.00173,0.207,0.0085,2,0.147,0.355,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.3,1570
2001-09-20,2000,12,51,263,456.96,0.53,1,Wet,48,8,7,4,79,146,0.32,311,0.68,311,0,0,0,0,-4,4,48,8,7,0,83,374,990,965.7,24.3,0.168,0.0458,0.00188,0.213,0.00876,2,0.152,0.366,0.015,24,0.943,0.97,0.914,34.5,33.4,66.9,1600
2001-09-21,2000,12,51,264,463.24,0.53,1,Wet,48,8,7,4,79,146,0.32,317.2,0.69,317.2,0,0,0,0,-4,4,48,8,7,0,83,380,990,965.7,24.3,0.17,0.0487,0.002,0.218,0.00898,2,0.157,0.375,0.0154,23.9,0.944,0.97,0.915,35.1,34.1,68.2,1640
2001-09-22,2000,12,51,265,467.89,0.52,1,Wet,48,8,7,4,79,146,0.31,321.9,0.69,321.9,0,0,0,0,-4,4,48,8,7,0,83,385,990,965.7,24.3,0.171,0.0509,0.0021,0.222,0.00915,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.6,34.6,69.1,1660
2001-09-23,2000,12,52,266,470.35,0.52,1,Wet,48,8,7,4,79,146,0.31,324.4,0.69,324.4,0,0,0,0,-4,4,48,8,7,0,83,387,990,965.7,24.3,0.172,0.0521,0.00215,0.224,0.00924,2,0.161,0.386,0.0159,23.9,0.945,0.97,0.916,35.9,34.8,69.7,1670
2001-09-24,2000,12,52,267,472.27,0.52,1,Wet,48,8,7,4,79,146,0.31,326.3,0.69,326.3,0,0,0,0,-4,4,48,8,7,0,83,389,990,965.7,24.3,0.173,0.053,0.00218,0.226,0.00931,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.1,35,70.1,1680
2001-09-25,2000,12,52,268,473.09,0.52,1,Wet,48,8,7,4,79,146,0.31,327.1,0.69,327.1,0,0,0,0,-4,4,48,8,7,0,83,390,990,965.7,24.3,0.173,0.0534,0.0022,0.227,0.00934,2,0.163,0.39,0.0161,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2001-09-26,2000,12,52,269,472.27,0.52,1,Wet,48,8,7,4,79,146,0.31,326.3,0.69,326.3,0,0,0,0,-4,4,48,8,7,0,83,389,990,965.7,24.3,0.173,0.053,0.00218,0.226,0.00931,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.1,35,70.1,1680
2001-09-27,2000,12,52,270,470.35,0.52,1,Wet,48,8,7,4,79,146,0.31,324.4,0.69,324.4,0,0,0,0,-4,4,48,8,7,0,83,387,990,965.7,24.3,0.172,0.0521,0.00215,0.224,0.00924,2,0.161,0.386,0.0159,23.9,0.945,0.97,0.916,35.9,34.8,69.7,1670
2001-09-28,2000,12,52,271,467.89,0.52,1,Wet,48,8,7,4,79,146,0.31,321.9,0.69,321.9,0,0,0,0,-4,4,48,8,7,0,83,385,990,965.7,24.3,0.171,0.0509,0.0021,0.222,0.00915,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.6,34.6,69.1,1660
2001-09-29,2000,12,52,272,465.43,0.52,1,Wet,48,8,7,4,79,146,0.31,319.4,0.69,319.4,0,0,0,0,-4,4,48,8,7,0,83,382,990,965.7,24.3,0.171,0.0498,0.00205,0.22,0.00906,2,0.158,0.378,0.0156,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
2001-09-30,2000,12,53,273,461.33,0.53,1,Wet,48,8,7,4,79,146,0.32,315.3,0.68,315.3,0,0,0,0,-4,4,48,8,7,0,83,378,990,965.7,24.3,0.169,0.0478,0.00197,0.217,0.00892,2,0.155,0.372,0.0153,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2001-10-01,2001,1,1,274,457.78,0.53,1,Wet,44,7,6,3,60,120,0.26,337.8,0.74,337.8,0,0,0,0,-3,3,44,7,6,0,63,395,990,965.7,24.3,0.175,0.0584,0.0024,0.233,0.00958,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2001-10-02,2001,1,1,275,455.86,0.53,1,Wet,44,7,6,3,60,120,0.26,335.9,0.74,335.9,0,0,0,0,-3,3,44,7,6,0,63,393,990,965.7,24.3,0.174,0.0575,0.00236,0.232,0.00952,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2001-10-03,2001,1,1,276,454.49,0.53,1,Wet,44,7,6,3,60,120,0.26,334.5,0.74,334.5,0,0,0,0,-3,3,44,7,6,0,63,391,990,965.6,24.4,0.174,0.0569,0.00234,0.231,0.00947,2,0.168,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2001-10-04,2001,1,1,277,449.3,0.54,1,Wet,44,7,6,3,60,120,0.27,329.3,0.73,329.3,0,0,0,0,-3,3,44,7,6,0,63,386,990,965.6,24.4,0.172,0.0544,0.00223,0.226,0.00928,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2001-10-05,2001,1,1,278,444.1,0.54,1,Wet,44,7,6,3,60,120,0.27,324.1,0.73,324.1,0,0,0,0,-3,3,44,7,6,0,63,381,990,965.6,24.4,0.17,0.052,0.00213,0.222,0.0091,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36.1,35,69.9,1680
2001-10-06,2001,1,1,279,437.81,0.55,1,Wet,44,7,6,3,60,120,0.27,317.8,0.73,317.8,0,0,0,0,-3,3,44,7,6,0,63,375,990,965.6,24.4,0.168,0.049,0.00201,0.217,0.00888,2,0.157,0.374,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2001-10-07,2001,1,1,280,432.07,0.55,1,Wet,44,7,6,3,60,120,0.28,312.1,0.72,312.1,0,0,0,0,-3,3,44,7,6,0,63,369,990,965.5,24.5,0.166,0.0463,0.00189,0.212,0.00867,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2001-10-08,2001,1,2,281,425.78,0.56,1,Wet,44,7,6,3,60,120,0.28,305.8,0.72,305.8,0,0,0,0,-3,3,44,7,6,0,63,363,990,965.5,24.5,0.164,0.0433,0.00177,0.207,0.00845,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
2001-10-09,2001,1,2,282,419.49,0.56,1,Wet,44,7,6,3,60,120,0.29,299.5,0.71,299.5,0,0,0,0,-3,3,44,7,6,0,63,356,990,965.5,24.5,0.161,0.0404,0.00165,0.202,0.00823,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1550
2001-10-10,2001,1,2,283,413.21,0.57,1,Wet,44,7,6,3,60,120,0.29,293.2,0.71,293.2,0,0,0,0,-3,3,44,7,6,0,63,350,990,965.5,24.5,0.159,0.0374,0.00152,0.197,0.00801,2,0.14,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2001-10-11,2001,1,2,284,406.92,0.57,1,Wet,44,7,6,3,60,120,0.29,286.9,0.7,286.9,0,0,0,0,-3,3,44,7,6,0,63,344,990,965.4,24.6,0.157,0.0344,0.0014,0.191,0.00779,2,0.136,0.328,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2001-10-12,2001,1,2,285,400.63,0.58,1,Wet,44,7,6,3,60,120,0.3,280.6,0.7,280.6,0,0,0,0,-3,3,44,7,6,0,63,338,990,965.4,24.6,0.155,0.0315,0.00128,0.186,0.00757,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2001-10-13,2001,1,2,286,394.34,0.59,1,Wet,44,7,6,3,60,120,0.3,274.3,0.7,274.3,0,0,0,0,-3,3,44,7,6,0,63,331,990,965.4,24.6,0.152,0.0285,0.00116,0.181,0.00735,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
2001-10-14,2001,1,2,287,388.6,0.59,1,Wet,44,7,6,3,60,120,0.31,268.6,0.69,268.6,0,0,0,0,-3,3,44,7,6,0,63,326,990,965.3,24.7,0.15,0.0258,0.00105,0.176,0.00715,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.1,1390
2001-10-15,2001,1,3,288,382.85,0.6,1,Wet,44,7,6,3,60,120,0.31,262.9,0.69,262.9,0,0,0,0,-3,3,44,7,6,0,63,320,990,965.3,24.7,0.148,0.0231,0.000934,0.171,0.00695,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.9,1360
2001-10-16,2001,1,3,289,378.21,0.6,1,Wet,44,7,6,3,60,120,0.32,258.2,0.68,258.2,0,0,0,0,-3,3,44,7,6,0,63,315,990,965.3,24.7,0.147,0.0209,0.000845,0.168,0.00679,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.9,1340
2001-10-17,2001,1,3,290,373.01,0.6,1,Wet,44,7,6,3,60,120,0.32,253,0.68,253,0,0,0,0,-3,3,44,7,6,0,63,310,990,965.3,24.7,0.145,0.0184,0.000745,0.163,0.0066,2,0.113,0.277,0.0112,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
2001-10-18,2001,1,3,291,367.81,0.61,1,Wet,44,7,6,3,60,120,0.33,247.8,0.67,247.8,0,0,0,0,-3,3,44,7,6,0,63,305,990,965.2,24.8,0.143,0.0168,0.000679,0.16,0.00646,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2001-10-19,2001,1,3,292,366.99,0.61,1,Wet,44,7,6,3,60,120,0.33,247,0.67,247,0,0,0,0,-3,3,44,7,6,0,63,304,990,965.2,24.8,0.143,0.0167,0.000676,0.16,0.00644,2,0.109,0.269,0.0109,24.5,0.929,0.97,0.901,27.5,26.7,53.4,1280
2001-10-20,2001,1,3,293,366.17,0.61,1,Wet,44,7,6,3,60,120,0.33,246.2,0.67,246.2,0,0,0,0,-3,3,44,7,6,0,63,303,990,965.2,24.8,0.143,0.0167,0.000673,0.159,0.00643,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2001-10-21,2001,1,3,294,359.89,0.62,1,Wet,44,7,6,3,60,120,0.33,239.9,0.67,239.9,0,0,0,0,-3,3,44,7,6,0,63,297,990,965.2,24.8,0.14,0.0161,0.000651,0.156,0.00631,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1240
2001-10-22,2001,1,4,295,356.33,0.62,1,Wet,44,7,6,3,60,120,0.34,236.3,0.66,236.3,0,0,0,0,-3,3,44,7,6,0,63,293,990,965.2,24.8,0.139,0.0158,0.000638,0.155,0.00624,2,0.102,0.257,0.0104,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2001-10-23,2001,1,4,296,353.32,0.62,1,Wet,44,7,6,3,60,120,0.34,233.3,0.66,233.3,0,0,0,0,-3,3,44,7,6,0,63,290,990,965.2,24.8,0.138,0.0156,0.000627,0.154,0.00618,2,0.1,0.254,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2001-10-24,2001,1,4,297,350.31,0.63,1,Wet,44,7,6,3,60,120,0.34,230.3,0.66,230.3,0,0,0,0,-3,3,44,7,6,0,63,287,990,965.2,24.8,0.137,0.0153,0.000617,0.152,0.00613,2,0.098,0.25,0.0101,24.6,0.923,0.97,0.895,25.6,24.9,49.8,1190
2001-10-25,2001,1,4,298,346.76,0.63,1,Wet,44,7,6,3,60,120,0.35,226.8,0.65,226.8,0,0,0,0,-3,3,44,7,6,0,63,284,990,965.1,24.9,0.136,0.015,0.000604,0.151,0.00606,1,0.249,0.399,0.0161,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2001-10-26,2001,1,4,299,342.11,0.64,1,Wet,44,7,6,3,60,120,0.35,222.1,0.65,222.1,0,0,0,0,-3,3,44,7,6,0,63,279,990,965.1,24.9,0.134,0.0146,0.000588,0.149,0.00597,1,0.242,0.391,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2001-10-27,2001,1,4,300,338.01,0.64,1,Wet,44,7,6,3,60,120,0.35,218,0.65,218,0,0,0,0,-3,3,44,7,6,0,63,275,990,965.1,24.9,0.133,0.0143,0.000573,0.147,0.0059,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2001-10-28,2001,1,4,301,338.83,0.64,1,Wet,44,7,6,3,60,120,0.35,218.8,0.65,218.8,0,0,0,0,-3,3,44,7,6,0,63,276,990,965.1,24.9,0.133,0.0144,0.000576,0.147,0.00591,1,0.238,0.385,0.0155,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2001-10-29,2001,1,5,302,339.1,0.64,1,Wet,44,7,6,3,60,120,0.35,219.1,0.65,219.1,0,0,0,0,-3,3,44,7,6,0,63,276,990,965.1,24.9,0.133,0.0144,0.000577,0.147,0.00592,1,0.238,0.386,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
