date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-10-30,2001,1,5,303,335.55,0.64,1,Wet,44,7,6,3,60,120,0.36,215.6,0.64,215.6,0,0,0,0,-3,3,44,7,6,0,63,273,990,965.1,24.9,0.132,0.0141,0.000565,0.146,0.00585,1,0.233,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-10-31,2001,1,5,304,330.9,0.65,1,Wet,44,7,6,3,60,120,0.36,210.9,0.64,210.9,0,0,0,0,-3,3,44,7,6,0,63,268,990,965.1,24.9,0.13,0.0137,0.000548,0.144,0.00576,1,0.227,0.371,0.0149,24.6,0.957,0.98,0.938,48.6,47.7,47.7,1140
2001-11-01,2001,2,5,305,326.8,0.66,1,Wet,42,7,6,3,56,114,0.35,212.8,0.65,212.8,0,0,0,0,-3,3,42,7,6,0,59,268,990,965,25,0.13,0.0138,0.000554,0.144,0.00576,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2001-11-02,2001,2,5,306,324.89,0.66,1,Wet,42,7,6,3,56,114,0.35,210.9,0.65,210.9,0,0,0,0,-3,3,42,7,6,0,59,266,990,965,25,0.129,0.0137,0.000548,0.143,0.00573,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2001-11-03,2001,2,5,307,322.97,0.66,1,Wet,42,7,6,3,56,114,0.35,209,0.65,209,0,0,0,0,-3,3,42,7,6,0,59,264,990,965,25,0.129,0.0135,0.000541,0.142,0.00569,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2001-11-04,2001,2,5,308,320.51,0.66,1,Wet,42,7,6,3,56,114,0.36,206.5,0.64,206.5,0,0,0,0,-3,3,42,7,6,0,59,262,990,965,25,0.128,0.0133,0.000532,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2001-11-05,2001,2,6,309,319.14,0.67,1,Wet,42,7,6,3,56,114,0.36,205.1,0.64,205.1,0,0,0,0,-3,3,42,7,6,0,59,260,990,965,25,0.127,0.0132,0.000527,0.141,0.00562,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2001-11-06,2001,2,6,310,318.32,0.67,1,Wet,42,7,6,3,56,114,0.36,204.3,0.64,204.3,0,0,0,0,-3,3,42,7,6,0,59,259,990,965,25,0.127,0.0131,0.000525,0.14,0.0056,1,0.218,0.359,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2001-11-07,2001,2,6,311,318.05,0.67,1,Wet,42,7,6,3,56,114,0.36,204.1,0.64,204.1,0,0,0,0,-3,3,42,7,6,0,59,259,990,965,25,0.127,0.0131,0.000524,0.14,0.0056,1,0.218,0.358,0.0143,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2001-11-08,2001,2,6,312,318.87,0.67,1,Wet,42,7,6,3,56,114,0.36,204.9,0.64,204.9,0,0,0,0,-3,3,42,7,6,0,59,260,990,965,25,0.127,0.0132,0.000526,0.14,0.00562,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2001-11-09,2001,2,6,313,319.14,0.67,1,Wet,42,7,6,3,56,114,0.36,205.1,0.64,205.1,0,0,0,0,-3,3,42,7,6,0,59,260,990,965,25,0.127,0.0132,0.000527,0.141,0.00562,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2001-11-10,2001,2,6,314,316.14,0.67,1,Wet,42,7,6,3,56,114,0.36,202.1,0.64,202.1,0,0,0,0,-3,3,42,7,6,0,59,257,990,965,25,0.126,0.0129,0.000517,0.139,0.00556,1,0.215,0.355,0.0142,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2001-11-11,2001,2,6,315,316.41,0.67,2,Mod_Wet,40,6,4,3,53,106,0.34,210.4,0.67,210.4,0,0,0,0,-3,3,40,6,4,0,56,260,990,965,25,0.127,0.0136,0.000545,0.141,0.00564,1,0.227,0.368,0.0147,24.7,0.957,0.98,0.937,48.7,47.7,47.7,1140
2001-11-12,2001,2,7,316,316.68,0.67,2,Mod_Wet,40,6,4,3,53,106,0.34,210.7,0.67,210.7,0,0,0,0,-3,3,40,6,4,0,56,261,990,965,25,0.128,0.0137,0.000546,0.141,0.00564,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2001-11-13,2001,2,7,317,317.5,0.67,2,Mod_Wet,40,6,4,3,53,106,0.33,211.5,0.67,211.5,0,0,0,0,-3,3,40,6,4,0,56,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00566,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2001-11-14,2001,2,7,318,320.51,0.66,2,Mod_Wet,40,6,4,3,53,106,0.33,214.5,0.67,214.5,0,0,0,0,-3,3,40,6,4,0,56,265,990,965,25,0.129,0.014,0.000559,0.143,0.00572,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2001-11-15,2001,2,7,319,319.69,0.66,2,Mod_Wet,40,6,4,3,53,106,0.33,213.7,0.67,213.7,0,0,0,0,-3,3,40,6,4,0,56,264,990,965,25,0.129,0.0139,0.000557,0.143,0.0057,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-11-16,2001,2,7,320,319.42,0.67,2,Mod_Wet,40,6,4,3,53,106,0.33,213.4,0.67,213.4,0,0,0,0,-3,3,40,6,4,0,56,263,990,965,25,0.129,0.0139,0.000556,0.142,0.0057,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2001-11-17,2001,2,7,321,320.78,0.66,2,Mod_Wet,40,6,4,3,53,106,0.33,214.8,0.67,214.8,0,0,0,0,-3,3,40,6,4,0,56,265,990,965,25,0.129,0.014,0.00056,0.143,0.00572,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2001-11-18,2001,2,7,322,322.7,0.66,2,Mod_Wet,40,6,4,3,53,106,0.33,216.7,0.67,216.7,0,0,0,0,-3,3,40,6,4,0,56,267,990,965,25,0.13,0.0142,0.000567,0.144,0.00576,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-11-19,2001,2,8,323,322.97,0.66,2,Mod_Wet,40,6,4,3,53,106,0.33,217,0.67,217,0,0,0,0,-3,3,40,6,4,0,56,267,990,965,25,0.13,0.0142,0.000568,0.144,0.00576,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-11-20,2001,2,8,324,325.98,0.66,2,Mod_Wet,40,6,4,3,53,106,0.33,220,0.68,220,0,0,0,0,-3,3,40,6,4,0,56,270,990,965,25,0.131,0.0144,0.000579,0.145,0.00582,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-11-21,2001,2,8,325,326.8,0.66,2,Mod_Wet,40,6,4,3,53,106,0.32,220.8,0.68,220.8,0,0,0,0,-3,3,40,6,4,0,56,271,990,965,25,0.131,0.0145,0.000582,0.146,0.00583,1,0.241,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2001-11-22,2001,2,8,326,326.53,0.66,2,Mod_Wet,40,6,4,3,53,106,0.33,220.5,0.68,220.5,0,0,0,0,-3,3,40,6,4,0,56,271,990,965,25,0.131,0.0145,0.000581,0.146,0.00583,1,0.24,0.386,0.0154,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-11-23,2001,2,8,327,328.99,0.65,2,Mod_Wet,40,6,4,3,53,106,0.32,223,0.68,223,0,0,0,0,-3,3,40,6,4,0,56,273,990,965,25,0.132,0.0147,0.000589,0.147,0.00587,1,0.244,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2001-11-24,2001,2,8,328,329.26,0.65,2,Mod_Wet,40,6,4,3,53,106,0.32,223.3,0.68,223.3,0,0,0,0,-3,3,40,6,4,0,56,273,990,965,25,0.132,0.0147,0.00059,0.147,0.00588,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2001-11-25,2001,2,8,329,329.53,0.65,2,Mod_Wet,40,6,4,3,53,106,0.32,223.5,0.68,223.5,0,0,0,0,-3,3,40,6,4,0,56,274,990,965,25,0.132,0.0148,0.000591,0.147,0.00588,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2001-11-26,2001,2,9,330,333.09,0.65,2,Mod_Wet,40,6,4,3,53,106,0.32,227.1,0.68,227.1,0,0,0,0,-3,3,40,6,4,0,56,277,990,965.1,24.9,0.133,0.0151,0.000604,0.148,0.00595,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2001-11-27,2001,2,9,331,333.36,0.65,2,Mod_Wet,40,6,4,3,53,106,0.32,227.4,0.68,227.4,0,0,0,0,-3,3,40,6,4,0,56,277,990,965.1,24.9,0.133,0.0151,0.000605,0.148,0.00596,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2001-11-28,2001,2,9,332,333.64,0.65,2,Mod_Wet,40,6,4,3,53,106,0.32,227.6,0.68,227.6,0,0,0,0,-3,3,40,6,4,0,56,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00596,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2001-11-29,2001,2,9,333,336.1,0.64,2,Mod_Wet,40,6,4,3,53,106,0.32,230.1,0.69,230.1,0,0,0,0,-3,3,40,6,4,0,56,280,990,965.1,24.9,0.134,0.0153,0.000614,0.15,0.00601,2,0.0978,0.248,0.00993,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2001-11-30,2001,2,9,334,335.82,0.64,2,Mod_Wet,40,6,4,3,53,106,0.32,229.8,0.68,229.8,0,0,0,0,-3,3,40,6,4,0,56,280,990,965.1,24.9,0.134,0.0153,0.000613,0.15,0.006,2,0.0976,0.247,0.00992,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1190
2001-12-01,2001,3,9,335,333.91,0.65,2,Mod_Wet,42,7,5,3,61,118,0.35,215.9,0.65,215.9,0,0,0,0,-3,3,42,7,5,0,64,270,990,965.1,24.9,0.131,0.0141,0.000566,0.145,0.00581,1,0.234,0.379,0.0152,24.6,0.958,0.98,0.938,49.8,48.2,48.2,1160
2001-12-02,2001,3,9,336,333.64,0.65,2,Mod_Wet,42,7,5,3,61,118,0.35,215.6,0.65,215.6,0,0,0,0,-3,3,42,7,5,0,64,270,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00581,1,0.234,0.378,0.0152,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-12-03,2001,3,10,337,332.27,0.65,2,Mod_Wet,42,7,5,3,61,118,0.35,214.3,0.65,214.3,0,0,0,0,-3,3,42,7,5,0,64,268,990,965.1,24.9,0.13,0.014,0.00056,0.144,0.00578,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-12-04,2001,3,10,338,330.9,0.65,2,Mod_Wet,42,7,5,3,61,118,0.36,212.9,0.64,212.9,0,0,0,0,-3,3,42,7,5,0,64,267,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00576,1,0.23,0.373,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2001-12-05,2001,3,10,339,331.72,0.65,2,Mod_Wet,42,7,5,3,61,118,0.36,213.7,0.64,213.7,0,0,0,0,-3,3,42,7,5,0,64,268,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00577,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2001-12-06,2001,3,10,340,333.64,0.65,2,Mod_Wet,42,7,5,3,61,118,0.35,215.6,0.65,215.6,0,0,0,0,-3,3,42,7,5,0,64,270,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00581,1,0.234,0.378,0.0152,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-12-07,2001,3,10,341,335,0.65,2,Mod_Wet,42,7,5,3,61,118,0.35,217,0.65,217,0,0,0,0,-3,3,42,7,5,0,64,271,990,965.1,24.9,0.131,0.0142,0.00057,0.145,0.00583,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2001-12-08,2001,3,10,342,338.56,0.64,2,Mod_Wet,42,7,5,3,61,118,0.35,220.6,0.65,220.6,0,0,0,0,-3,3,42,7,5,0,64,275,990,965.1,24.9,0.132,0.0145,0.000582,0.147,0.0059,1,0.24,0.387,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-12-09,2001,3,10,343,338.83,0.64,2,Mod_Wet,42,7,5,3,61,118,0.35,220.8,0.65,220.8,0,0,0,0,-3,3,42,7,5,0,64,275,990,965.1,24.9,0.133,0.0145,0.000583,0.147,0.0059,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-12-10,2001,3,11,344,336.92,0.64,2,Mod_Wet,42,7,5,3,61,118,0.35,218.9,0.65,218.9,0,0,0,0,-3,3,42,7,5,0,64,273,990,965.1,24.9,0.132,0.0144,0.000576,0.146,0.00587,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2001-12-11,2001,3,11,345,335.55,0.64,3,Normal,38,5,4,3,54,104,0.31,231.6,0.69,231.6,0,0,0,0,-3,3,38,5,4,0,57,279,990,965.1,24.9,0.134,0.0154,0.000619,0.149,0.00599,2,0.0988,0.248,0.00995,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2001-12-12,2001,3,11,346,335.28,0.64,3,Normal,38,5,4,3,54,104,0.31,231.3,0.69,231.3,0,0,0,0,-3,3,38,5,4,0,57,278,990,965.1,24.9,0.134,0.0154,0.000618,0.149,0.00598,2,0.0986,0.248,0.00994,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2001-12-13,2001,3,11,347,337.74,0.64,3,Normal,38,5,4,3,54,104,0.31,233.7,0.69,233.7,0,0,0,0,-3,3,38,5,4,0,57,281,990,965.1,24.9,0.135,0.0156,0.000627,0.15,0.00603,2,0.1,0.251,0.0101,24.7,0.924,0.97,0.896,26.1,25.3,50.7,1220
2001-12-14,2001,3,11,348,340.2,0.64,3,Normal,38,5,4,3,54,104,0.31,236.2,0.69,236.2,0,0,0,0,-3,3,38,5,4,0,57,283,990,965.1,24.9,0.135,0.0158,0.000636,0.151,0.00608,2,0.102,0.253,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2001-12-15,2001,3,11,349,342.66,0.64,3,Normal,38,5,4,3,54,104,0.3,238.7,0.7,238.7,0,0,0,0,-3,3,38,5,4,0,57,286,990,965.1,24.9,0.136,0.016,0.000644,0.152,0.00612,2,0.104,0.256,0.0103,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2001-12-16,2001,3,11,350,346.21,0.63,3,Normal,38,5,4,3,54,104,0.3,242.2,0.7,242.2,0,0,0,0,-3,3,38,5,4,0,57,289,990,965.1,24.9,0.138,0.0163,0.000657,0.154,0.00619,2,0.106,0.26,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2001-12-17,2001,3,12,351,348.67,0.63,3,Normal,38,5,4,3,54,104,0.3,244.7,0.7,244.7,0,0,0,0,-3,3,38,5,4,0,57,292,990,965.1,24.9,0.138,0.0165,0.000666,0.155,0.00624,2,0.108,0.263,0.0106,24.6,0.928,0.97,0.9,27.4,26.6,53.1,1270
2001-12-18,2001,3,12,352,351.14,0.63,3,Normal,38,5,4,3,54,104,0.3,247.1,0.7,247.1,0,0,0,0,-3,3,38,5,4,0,57,294,990,965.2,24.8,0.139,0.0168,0.000674,0.156,0.00628,2,0.109,0.265,0.0107,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
2001-12-19,2001,3,12,353,351.41,0.63,3,Normal,38,5,4,3,54,104,0.3,247.4,0.7,247.4,0,0,0,0,-3,3,38,5,4,0,57,294,990,965.2,24.8,0.139,0.0168,0.000675,0.156,0.00629,2,0.11,0.266,0.0107,24.6,0.929,0.97,0.901,27.7,26.9,53.7,1290
2001-12-20,2001,3,12,354,348.4,0.63,3,Normal,38,5,4,3,54,104,0.3,244.4,0.7,244.4,0,0,0,0,-3,3,38,5,4,0,57,291,990,965.1,24.9,0.138,0.0165,0.000665,0.155,0.00623,2,0.107,0.262,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
2001-12-21,2001,3,12,355,345.39,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,268.4,0.78,268.4,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0257,0.00103,0.17,0.00682,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2001-12-22,2001,3,12,356,344.03,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,267,0.78,267,0,0,0,0,-2,2,31,5,3,0,38,306,990,965.1,24.9,0.144,0.025,0.00101,0.169,0.00678,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2001-12-23,2001,3,12,357,343.21,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,266.2,0.78,266.2,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0247,0.000991,0.168,0.00675,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2001-12-24,2001,3,13,358,342.39,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,265.4,0.78,265.4,0,0,0,0,-2,2,31,5,3,0,38,304,990,965.1,24.9,0.143,0.0243,0.000975,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2001-12-25,2001,3,13,359,343.21,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,266.2,0.78,266.2,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0247,0.000991,0.168,0.00675,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2001-12-26,2001,3,13,360,343.48,0.64,4,Mod_Dry,31,5,3,2,36,77,0.22,266.5,0.78,266.5,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0248,0.000996,0.168,0.00676,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2001-12-27,2001,3,13,361,344.3,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,267.3,0.78,267.3,0,0,0,0,-2,2,31,5,3,0,38,306,990,965.1,24.9,0.144,0.0252,0.00101,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2001-12-28,2001,3,13,362,348.4,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,271.4,0.78,271.4,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00693,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2001-12-29,2001,3,13,363,351.41,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,274.4,0.78,274.4,0,0,0,0,-2,2,31,5,3,0,38,313,990,965.2,24.8,0.146,0.0285,0.00115,0.175,0.00703,2,0.128,0.302,0.0122,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2001-12-30,2001,3,13,364,355.51,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,278.5,0.78,278.5,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0305,0.00123,0.178,0.00717,2,0.13,0.309,0.0124,24.5,0.936,0.97,0.907,31.3,30.4,60.8,1460
2001-12-31,2001,3,14,365,359.06,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,282.1,0.79,282.1,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.0321,0.0013,0.181,0.0073,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2002-01-01,2001,4,14,1,360.98,0.62,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2002-01-02,2001,4,14,2,362.35,0.62,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2002-01-03,2001,4,14,3,365.9,0.61,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2002-01-04,2001,4,14,4,368.36,0.61,5,Dry,29,5,4,2,33,73,0.2,295.4,0.8,295.4,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2002-01-05,2001,4,14,5,369.18,0.61,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2002-01-06,2001,4,14,6,370,0.61,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2002-01-07,2001,4,15,7,370.82,0.61,5,Dry,29,5,4,2,33,73,0.2,297.8,0.8,297.8,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00782,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2002-01-08,2001,4,15,8,372.74,0.61,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2002-01-09,2001,4,15,9,377.93,0.6,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2002-01-10,2001,4,15,10,384.77,0.59,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2002-01-11,2001,4,15,11,390.51,0.59,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2002-01-12,2001,4,15,12,396.8,0.58,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2002-01-13,2001,4,15,13,402.54,0.58,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
2002-01-14,2001,4,16,14,405,0.58,5,Dry,29,5,4,2,33,73,0.18,332,0.82,332,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00903,2,0.167,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2002-01-15,2001,4,16,15,406.92,0.57,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2002-01-16,2001,4,16,16,409.38,0.57,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2002-01-17,2001,4,16,17,410.74,0.57,5,Dry,29,5,4,2,33,73,0.18,337.7,0.82,337.7,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0584,0.00238,0.227,0.00923,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.5,1770
2002-01-18,2001,4,16,18,414.3,0.57,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2002-01-19,2001,4,16,19,421.14,0.56,5,Dry,29,5,4,2,33,73,0.17,348.1,0.83,348.1,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0633,0.00258,0.235,0.0096,2,0.177,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,75.9,1820
2002-01-20,2001,4,16,20,427.97,0.56,5,Dry,29,5,4,2,33,73,0.17,355,0.83,355,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2002-01-21,2001,4,17,21,434.81,0.55,5,Dry,29,5,4,2,33,73,0.17,361.8,0.83,361.8,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2002-01-22,2001,4,17,22,441.64,0.54,5,Dry,29,5,4,2,33,73,0.17,368.6,0.83,368.6,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.6,1940
2002-01-23,2001,4,17,23,447.39,0.54,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2002-01-24,2001,4,17,24,451.49,0.53,5,Dry,29,5,4,2,33,73,0.16,378.5,0.84,378.5,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.183,0.0776,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.8,1990
2002-01-25,2001,4,17,25,453.95,0.53,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2002-01-26,2001,4,17,26,460.24,0.53,5,Dry,29,5,4,2,33,73,0.16,387.2,0.84,387.2,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0818,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.7,2030
2002-01-27,2001,4,17,27,464.89,0.52,5,Dry,29,5,4,2,33,73,0.16,391.9,0.84,391.9,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.084,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2002-01-28,2001,4,18,28,471.17,0.52,5,Dry,29,5,4,2,33,73,0.15,398.2,0.84,398.2,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,86.9,2090
2002-01-29,2001,4,18,29,476.92,0.52,5,Dry,29,5,4,2,33,73,0.15,403.9,0.85,403.9,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2002-01-30,2001,4,18,30,482.66,0.51,5,Dry,29,5,4,2,33,73,0.15,409.7,0.85,409.7,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
2002-01-31,2001,4,18,31,487.31,0.51,5,Dry,29,5,4,2,33,73,0.15,414.3,0.85,414.3,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0946,0.00391,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2002-02-01,2001,5,18,32,493.05,0.51,5,Dry,31,6,4,3,41,85,0.17,408.1,0.83,408.1,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
2002-02-02,2001,5,18,33,502.62,0.5,5,Dry,31,6,4,3,41,85,0.17,417.6,0.83,417.6,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0961,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2180
2002-02-03,2001,5,18,34,510.55,0.49,5,Dry,31,6,4,3,41,85,0.17,425.6,0.83,425.6,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
2002-02-04,2001,5,19,35,517.93,0.49,5,Dry,31,6,4,3,41,85,0.16,432.9,0.84,432.9,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2002-02-05,2001,5,19,36,525.86,0.49,5,Dry,31,6,4,3,41,85,0.16,440.9,0.84,440.9,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
2002-02-06,2001,5,19,37,533.79,0.48,5,Dry,31,6,4,3,41,85,0.16,448.8,0.84,448.8,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-02-07,2001,5,19,38,540.08,0.48,5,Dry,31,6,4,3,41,85,0.16,455.1,0.84,455.1,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2002-02-08,2001,5,19,39,550.74,0.47,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2002-02-09,2001,5,19,40,563.6,0.47,5,Dry,31,6,4,3,41,85,0.15,478.6,0.85,478.6,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00523,0.347,0.0145,2,0.266,0.612,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-02-10,2001,5,19,41,575.35,0.46,5,Dry,31,6,4,3,41,85,0.15,490.4,0.85,490.4,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2002-02-11,2001,5,20,42,588.75,0.45,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2002-02-12,2001,5,20,43,604.34,0.45,5,Dry,31,6,4,3,41,85,0.14,519.3,0.86,519.3,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2002-02-13,2001,5,20,44,621.56,0.44,5,Dry,31,6,4,3,41,85,0.14,536.6,0.86,536.6,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.159,0.00675,0.414,0.0175,3,0.184,0.598,0.0253,23,0.95,0.972,0.924,38.3,37.3,112,2680
2002-02-14,2001,5,20,45,638.24,0.43,5,Dry,31,6,4,3,41,85,0.13,553.2,0.87,553.2,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2002-02-15,2001,5,20,46,657.66,0.42,5,Dry,31,6,4,3,41,85,0.13,572.7,0.87,572.7,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00782,0.459,0.0195,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.8,119,2860
2002-02-16,2001,5,20,47,677.62,0.41,5,Dry,31,6,4,3,41,85,0.13,592.6,0.88,592.6,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.483,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2002-02-17,2001,5,20,48,698.67,0.4,5,Dry,31,6,4,3,41,85,0.12,613.7,0.88,613.7,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00905,0.509,0.0219,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2002-02-18,2001,5,21,49,720.28,0.39,5,Dry,31,6,4,3,41,85,0.12,635.3,0.88,635.3,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.00971,0.536,0.0231,3,0.228,0.765,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2002-02-19,2001,5,21,50,742.42,0.39,5,Dry,31,6,4,3,41,85,0.11,657.4,0.89,657.4,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.937,45.9,45,135,3240
2002-02-20,2001,5,21,51,764.57,0.38,5,Dry,31,6,4,3,41,85,0.11,679.6,0.89,679.6,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.591,0.0256,3,0.248,0.839,0.0364,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2002-02-21,2001,5,21,52,776,0.37,5,Dry,31,6,4,3,41,85,0.11,691,0.89,691,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.253,0.859,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2002-02-22,2001,5,21,53,788.08,0.37,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2002-02-23,2001,5,21,54,805.49,0.36,5,Dry,31,6,4,3,41,85,0.11,720.5,0.89,720.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.642,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2002-02-24,2001,5,21,55,824.89,0.35,5,Dry,31,6,4,3,41,85,0.1,739.9,0.9,739.9,0,0,0,0,-3,3,31,6,4,0,44,781,990,967.2,22.8,0.37,0.295,0.0129,0.666,0.0292,3,0.275,0.941,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
2002-02-25,2001,5,22,56,845.83,0.34,5,Dry,31,6,4,3,41,85,0.1,760.8,0.9,760.8,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.696,0.0306,3,0.283,0.979,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2002-02-26,2001,5,22,57,872.22,0.33,5,Dry,31,6,4,3,41,85,0.098,787.2,0.9,787.2,0,0,0,0,-3,3,31,6,4,0,44,828,990,967.4,22.6,0.413,0.32,0.0142,0.733,0.0324,4,0.208,0.941,0.0416,21.7,0.953,0.976,0.93,39.9,38.9,156,3730
2002-02-27,2001,5,22,58,900.13,0.33,5,Dry,31,6,4,3,41,85,0.094,815.1,0.91,815.1,0,0,0,0,-3,3,31,6,4,0,44,856,990,967.5,22.5,0.439,0.334,0.0148,0.772,0.0343,4,0.218,0.99,0.044,21.5,0.954,0.978,0.933,41,40.1,160,3850
2002-02-28,2001,5,22,59,924.78,0.32,5,Dry,31,6,4,3,41,85,0.092,839.8,0.91,839.8,0,0,0,0,-3,3,31,6,4,0,44,881,990,967.6,22.4,0.461,0.345,0.0154,0.807,0.036,4,0.226,1.03,0.0461,21.4,0.954,0.98,0.935,42,41.2,165,3950
2002-03-01,2001,6,22,60,945.58,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2002-03-02,2001,6,22,61,966.93,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2002-03-03,2001,6,22,62,983.87,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2002-03-04,2001,6,23,63,996.16,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
2002-03-05,2001,6,23,64,1008.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2002-03-06,2001,6,23,65,1016.1,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2002-03-07,2001,6,23,66,1023.7,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2002-03-08,2001,6,23,67,1036.4,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2002-03-09,2001,6,23,68,1044.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,915.1,0.88,915.1,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2002-03-10,2001,6,23,69,1051.8,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
2002-03-11,2001,6,24,70,1059.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2002-03-12,2001,6,24,71,1062.3,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2002-03-13,2001,6,24,72,1070.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2002-03-14,2001,6,24,73,1072.7,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,943.7,0.88,943.7,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2002-03-15,2001,6,24,74,1070.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2002-03-16,2001,6,24,75,1067.5,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,938.5,0.88,938.5,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
2002-03-17,2001,6,24,76,1070.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2002-03-18,2001,6,25,77,1072.7,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,943.7,0.88,943.7,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2002-03-19,2001,6,25,78,1075.4,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,946.4,0.88,946.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.97,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2002-03-20,2001,6,25,79,1083.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2002-03-21,2001,6,25,80,1091.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,962.3,0.88,962.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2002-03-22,2001,6,25,81,1099.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,970.3,0.88,970.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2002-03-23,2001,6,25,82,1107.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2002-03-24,2001,6,25,83,1115.4,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,986.4,0.88,986.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.614,0.416,0.0192,1.03,0.0474,4,0.275,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2002-03-25,2001,6,26,84,1123.5,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,994.5,0.89,994.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2002-03-26,2001,6,26,85,1131.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2002-03-27,2001,6,26,86,1139.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2002-03-28,2001,6,26,87,1153.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.67,0.479,0.0221,1.15,0.0531,4,0.285,1.43,0.0663,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2002-03-29,2001,6,26,88,1162,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2002-03-30,2001,6,26,89,1170.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2002-03-31,2001,6,26,90,1178.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2002-04-01,2001,7,27,91,1192.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.714,0.524,0.0244,1.24,0.0576,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.8,47.9,191,4600
2002-04-02,2001,7,27,92,1207,0.26,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.735,0.556,0.0259,1.29,0.0602,4,0.292,1.58,0.0738,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2002-04-03,2001,7,27,93,1227,0.26,4,Mod_Dry,45,11,10,10,72,148,0.12,1079,0.88,1079,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.764,0.601,0.0281,1.37,0.0638,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2002-04-04,2001,7,27,94,1247.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.794,0.646,0.0303,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-05,2001,7,27,95,1267.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-04-06,2001,7,27,96,1294,0.25,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-04-07,2001,7,27,97,1320.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-04-08,2001,7,28,98,1353.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1206,0.89,1100,106,24,3,3,-7,83,69,14,13,3,155,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2002-04-09,2001,7,28,99,1393.5,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2002-04-10,2001,7,28,100,1421.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2002-04-11,2001,7,28,101,1455.6,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2002-04-12,2001,7,28,102,1490.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2002-04-13,2001,7,28,103,1525.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2002-04-14,2001,7,28,104,1560.6,0.2,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2002-04-15,2001,7,29,105,1596.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2002-04-16,2001,7,29,106,1625.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2002-04-17,2001,7,29,107,1648.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2002-04-18,2001,7,29,108,1658.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2002-04-19,2001,7,29,109,1662.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2002-04-20,2001,7,29,110,1658.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2002-04-21,2001,7,29,111,1655.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2002-04-22,2001,7,30,112,1645.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2002-04-23,2001,7,30,113,1635.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2002-04-24,2001,7,30,114,1625.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2002-04-25,2001,7,30,115,1616,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2002-04-26,2001,7,30,116,1612.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2002-04-27,2001,7,30,117,1609.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2002-04-28,2001,7,30,118,1606.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2002-04-29,2001,7,31,119,1609.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2002-04-30,2001,7,31,120,1612.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2002-05-01,2001,8,31,121,1622.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2002-05-02,2001,8,31,122,1639,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1447,0.88,1100,347,53,8,11,0,275,100,18,21,10,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2002-05-03,2001,8,31,123,1655.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2002-05-04,2001,8,31,124,1672.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2002-05-05,2001,8,31,125,1682.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2002-05-06,2001,8,32,126,1692.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2002-05-07,2001,8,32,127,1695.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1503,0.89,1100,403,53,8,12,2,328,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2002-05-08,2001,8,32,128,1692.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2002-05-09,2001,8,32,129,1682.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2002-05-10,2001,8,32,130,1665.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1473,0.89,1100,373,53,8,11,1,300,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2002-05-11,2001,8,32,131,1648.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1457,0.88,1100,357,53,8,11,1,284,100,18,21,11,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2002-05-12,2001,8,32,132,1625.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1434,0.88,1100,334,53,8,10,0,263,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2002-05-13,2001,8,33,133,1602.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2002-05-14,2001,8,33,134,1580.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2002-05-15,2001,8,33,135,1551,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2002-05-16,2001,8,33,136,1522.1,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1330,0.87,1100,230,52,7,7,-3,167,99,17,17,7,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2002-05-17,2001,8,33,137,1493.4,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2002-05-18,2001,8,33,138,1465,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2002-05-19,2001,8,33,139,1436.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1245,0.87,1100,145,33,4,4,-6,110,80,14,14,4,225,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2002-05-20,2001,8,34,140,1408.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1217,0.86,1100,117,26,4,4,-6,89,73,14,14,4,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.8,47.9,191,4600
2002-05-21,2001,8,34,141,1369.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.14,1177,0.86,1100,77,17,2,2,-8,64,64,12,12,2,179,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2002-05-22,2001,8,34,142,1311.9,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2002-05-23,2001,8,34,143,1261.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.752,0.58,0.0273,1.33,0.0626,4,0.294,1.63,0.0764,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2002-05-24,2001,8,34,144,1218.4,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0547,4,0.285,1.46,0.068,20,0.955,0.98,0.936,48,47,188,4510
2002-05-25,2001,8,34,145,1176,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2002-05-26,2001,8,34,146,1134.4,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2002-05-27,2001,8,35,147,1099.3,0.28,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2002-05-28,2001,8,35,148,1064.9,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,872.9,0.82,872.9,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.515,0.361,0.0165,0.877,0.04,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
2002-05-29,2001,8,35,149,1036.4,0.3,4,Mod_Dry,47,10,10,10,115,192,0.18,844.4,0.81,844.4,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.348,0.0158,0.837,0.0381,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2002-05-30,2001,8,35,150,1008.6,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
2002-05-31,2001,8,35,151,981.43,0.31,4,Mod_Dry,47,10,10,10,115,192,0.2,789.4,0.8,789.4,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2002-06-01,2001,9,35,152,955,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2002-06-02,2001,9,35,153,933.95,0.32,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
