date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-06-03,2001,9,36,154,913.46,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2002-06-04,2001,9,36,155,893.56,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,732.6,0.82,732.6,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.384,0.29,0.0129,0.675,0.0299,3,0.272,0.947,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2002-06-05,2001,9,36,156,874.32,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,713.3,0.82,713.3,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2002-06-06,2001,9,36,157,855.79,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,694.8,0.81,694.8,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2002-06-07,2001,9,36,158,841.92,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,680.9,0.81,680.9,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0266,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2002-06-08,2001,9,36,159,828.59,0.35,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2002-06-09,2001,9,36,160,815.86,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,654.9,0.8,654.9,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2002-06-10,2001,9,37,161,803.82,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2002-06-11,2001,9,37,162,792.59,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2002-06-12,2001,9,37,163,782.41,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2002-06-13,2001,9,37,164,773.72,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2002-06-14,2001,9,37,165,764.03,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,603,0.79,603,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.306,0.204,0.00885,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.2,123,2960
2002-06-15,2001,9,37,166,748.99,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,588,0.79,588,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00839,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,121,2890
2002-06-16,2001,9,37,167,734.49,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,573.5,0.78,573.5,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.289,0.184,0.00795,0.473,0.0204,3,0.201,0.673,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2002-06-17,2001,9,38,168,721.1,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2002-06-18,2001,9,38,169,707.15,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,546.1,0.77,546.1,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00713,0.439,0.0189,3,0.188,0.627,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2002-06-19,2001,9,38,170,694.85,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,533.9,0.77,533.9,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00676,0.424,0.0182,3,0.183,0.607,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
2002-06-20,2001,9,38,171,681.99,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,521,0.76,521,0,0,0,0,-9,9,45,10,9,0,97,585,990,966.6,23.4,0.259,0.149,0.00638,0.408,0.0175,3,0.177,0.585,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2002-06-21,2001,9,38,172,669.14,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,508.1,0.76,508.1,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.252,0.14,0.006,0.392,0.0167,3,0.171,0.563,0.024,22.9,0.947,0.97,0.919,36,34.9,105,2510
2002-06-22,2001,9,38,173,657.93,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,496.9,0.76,496.9,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.134,0.00569,0.379,0.0161,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,103,2460
2002-06-23,2001,9,38,174,646.17,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,485.2,0.75,485.2,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.239,0.128,0.00544,0.367,0.0156,2,0.27,0.637,0.0271,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2002-06-24,2001,9,39,175,634.42,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,473.4,0.75,473.4,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.0052,0.354,0.015,2,0.262,0.616,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
2002-06-25,2001,9,39,176,623.21,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,462.2,0.74,462.2,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.226,0.117,0.00496,0.343,0.0145,2,0.254,0.597,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
2002-06-26,2001,9,39,177,613.09,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,452.1,0.74,452.1,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2002-06-27,2001,9,39,178,602.42,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,441.4,0.73,441.4,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00453,0.321,0.0136,2,0.24,0.562,0.0237,23.1,0.958,0.98,0.938,47.9,47,94,2260
2002-06-28,2001,9,39,179,592.31,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,431.3,0.73,431.3,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.103,0.00432,0.313,0.0132,2,0.234,0.547,0.023,23.2,0.957,0.98,0.938,46.9,46,92,2210
2002-06-29,2001,9,39,180,583.28,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,422.3,0.72,422.3,0,0,0,0,-9,9,45,10,9,0,97,486,990,966.2,23.8,0.207,0.0983,0.00414,0.305,0.0128,2,0.228,0.533,0.0224,23.2,0.956,0.98,0.937,46,45.1,90.2,2160
2002-06-30,2001,9,39,181,573.71,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,412.7,0.72,412.7,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0938,0.00394,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.3,2120
2002-07-01,2001,10,40,182,564.14,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,429.1,0.76,429.1,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00426,0.309,0.013,2,0.232,0.542,0.0227,23.3,0.957,0.98,0.938,47,46,92,2210
2002-07-02,2001,10,40,183,554.57,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,419.6,0.76,419.6,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.204,0.097,0.00406,0.301,0.0126,2,0.226,0.527,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.1,2160
2002-07-03,2001,10,40,184,545,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,410,0.75,410,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0925,0.00386,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2002-07-04,2001,10,40,185,535.98,0.48,4,Mod_Dry,42,9,8,6,70,135,0.25,401,0.75,401,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0883,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
2002-07-05,2001,10,40,186,528.05,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,393.1,0.74,393.1,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0845,0.00352,0.28,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2002-07-06,2001,10,40,187,519.57,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,384.6,0.74,384.6,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0805,0.00335,0.273,0.0113,2,0.202,0.475,0.0197,23.6,0.953,0.98,0.934,42.4,41.5,83.1,1990
2002-07-07,2001,10,40,188,511.1,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,376.1,0.74,376.1,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0765,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2002-07-08,2001,10,41,189,502.62,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,367.6,0.73,367.6,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0725,0.003,0.259,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1900
2002-07-09,2001,10,41,190,494.69,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,359.7,0.73,359.7,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0688,0.00284,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2002-07-10,2001,10,41,191,487.85,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,352.9,0.72,352.9,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0655,0.00271,0.246,0.0102,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
2002-07-11,2001,10,41,192,480.47,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,345.5,0.72,345.5,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0621,0.00256,0.24,0.00992,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.2,74.4,1780
2002-07-12,2001,10,41,193,473.09,0.52,4,Mod_Dry,42,9,8,6,70,135,0.28,338.1,0.71,338.1,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0586,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.7,1740
2002-07-13,2001,10,41,194,465.71,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,330.7,0.71,330.7,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2002-07-14,2001,10,41,195,458.87,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,323.9,0.71,323.9,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0519,0.00213,0.223,0.00914,2,0.161,0.384,0.0158,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2002-07-15,2001,10,42,196,452.03,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,317,0.7,317,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0486,0.002,0.217,0.0089,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.3,1640
2002-07-16,2001,10,42,197,446.29,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,311.3,0.7,311.3,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0459,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2002-07-17,2001,10,42,198,440,0.54,4,Mod_Dry,42,9,8,6,70,135,0.31,305,0.69,305,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00847,2,0.148,0.355,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.7,1580
2002-07-18,2001,10,42,199,433.71,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,298.7,0.69,298.7,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
2002-07-19,2001,10,42,200,427.42,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,292.4,0.68,292.4,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.16,0.037,0.00151,0.197,0.00803,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2002-07-20,2001,10,42,201,421.68,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,286.7,0.68,286.7,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2002-07-21,2001,10,42,202,415.94,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
2002-07-22,2001,10,43,203,410.2,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,275.2,0.67,275.2,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1420
2002-07-23,2001,10,43,204,405.55,0.58,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2002-07-24,2001,10,43,205,400.35,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0242,0.000986,0.174,0.00708,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2002-07-25,2001,10,43,206,395.16,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,260.2,0.66,260.2,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000885,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2002-07-26,2001,10,43,207,389.96,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,255,0.65,255,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0193,0.000785,0.166,0.00672,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2002-07-27,2001,10,43,208,384.77,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2002-07-28,2001,10,43,209,379.57,0.6,4,Mod_Dry,42,9,8,6,70,135,0.36,244.6,0.64,244.6,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2002-07-29,2001,10,44,210,374.92,0.6,4,Mod_Dry,42,9,8,6,70,135,0.36,239.9,0.64,239.9,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.7,1240
2002-07-30,2001,10,44,211,370.28,0.61,4,Mod_Dry,42,9,8,6,70,135,0.36,235.3,0.64,235.3,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2002-07-31,2001,10,44,212,365.63,0.61,4,Mod_Dry,42,9,8,6,70,135,0.37,230.6,0.63,230.6,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2002-08-01,2001,11,44,213,360.98,0.62,4,Mod_Dry,39,7,5,4,60,115,0.32,246,0.68,246,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2002-08-02,2001,11,44,214,356.33,0.62,4,Mod_Dry,39,7,5,4,60,115,0.32,241.3,0.68,241.3,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0163,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2002-08-03,2001,11,44,215,351.14,0.63,4,Mod_Dry,39,7,5,4,60,115,0.33,236.1,0.67,236.1,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2002-08-04,2001,11,44,216,346.49,0.63,4,Mod_Dry,39,7,5,4,60,115,0.33,231.5,0.67,231.5,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00606,2,0.0988,0.249,0.01,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
2002-08-05,2001,11,45,217,341.84,0.64,4,Mod_Dry,39,7,5,4,60,115,0.34,226.8,0.66,226.8,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.397,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2002-08-06,2001,11,45,218,337.19,0.64,4,Mod_Dry,39,7,5,4,60,115,0.34,222.2,0.66,222.2,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2002-08-07,2001,11,45,219,333.64,0.65,4,Mod_Dry,39,7,5,4,60,115,0.34,218.6,0.66,218.6,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0143,0.000575,0.145,0.00582,1,0.238,0.383,0.0153,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-08-08,2001,11,45,220,329.53,0.65,4,Mod_Dry,39,7,5,4,60,115,0.35,214.5,0.65,214.5,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2002-08-09,2001,11,45,221,325.43,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,210.4,0.65,210.4,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2002-08-10,2001,11,45,222,321.33,0.66,4,Mod_Dry,39,7,5,4,60,115,0.36,206.3,0.64,206.3,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2002-08-11,2001,11,45,223,317.23,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,202.2,0.64,202.2,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2002-08-12,2001,11,46,224,313.13,0.67,4,Mod_Dry,39,7,5,4,60,115,0.37,198.1,0.63,198.1,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2002-08-13,2001,11,46,225,309.57,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,194.6,0.63,194.6,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.134,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2002-08-14,2001,11,46,226,306.02,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,191,0.62,191,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2002-08-15,2001,11,46,227,302.46,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,187.5,0.62,187.5,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2002-08-16,2001,11,46,228,298.91,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,183.9,0.61,183.9,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2002-08-17,2001,11,46,229,295.35,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2002-08-18,2001,11,46,230,292.89,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,177.9,0.61,177.9,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
2002-08-19,2001,11,47,231,290.98,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2002-08-20,2001,11,47,232,289.06,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,174.1,0.6,174.1,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.126,0.00499,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
2002-08-21,2001,11,47,233,284.96,0.72,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2002-08-22,2001,11,47,234,282.5,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,167.5,0.59,167.5,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2002-08-23,2001,11,47,235,279.49,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,164.5,0.59,164.5,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00973,0.000386,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2002-08-24,2001,11,47,236,276.49,0.73,4,Mod_Dry,39,7,5,4,60,115,0.42,161.5,0.58,161.5,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2002-08-25,2001,11,47,237,273.48,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,158.5,0.58,158.5,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00922,0.000366,0.119,0.00471,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2002-08-26,2001,11,48,238,270.47,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2002-08-27,2001,11,48,239,267.46,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,152.5,0.57,152.5,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2002-08-28,2001,11,48,240,264.46,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2002-08-29,2001,11,48,241,263.09,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,148.1,0.56,148.1,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2002-08-30,2001,11,48,242,261.72,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,146.7,0.56,146.7,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00822,0.000326,0.114,0.0045,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2002-08-31,2001,11,48,243,260.35,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,145.3,0.56,145.3,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.0081,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2002-09-01,2001,12,48,244,257.35,0.77,4,Mod_Dry,34,6,4,3,44,91,0.35,166.3,0.65,166.3,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00989,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2002-09-02,2001,12,49,245,253.24,0.78,4,Mod_Dry,34,6,4,3,44,91,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00954,0.000377,0.118,0.00466,1,0.162,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,874
2002-09-03,2001,12,49,246,250.78,0.78,4,Mod_Dry,34,6,4,3,44,91,0.36,159.8,0.64,159.8,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00933,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2002-09-04,2001,12,49,247,247.78,0.79,4,Mod_Dry,34,6,4,3,44,91,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00908,0.000359,0.115,0.00456,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.2,35.2,844
2002-09-05,2001,12,49,248,244.77,0.8,4,Mod_Dry,34,6,4,3,44,91,0.37,153.8,0.63,153.8,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00882,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2002-09-06,2001,12,49,249,241.76,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2002-09-07,2001,12,49,250,238.75,0.82,4,Mod_Dry,34,6,4,3,44,91,0.38,147.8,0.62,147.8,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,795
2002-09-08,2001,12,49,251,236.29,0.82,4,Mod_Dry,34,6,4,3,44,91,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.6,32.5,32.5,781
2002-09-09,2001,12,50,252,234.92,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.247,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,774
2002-09-10,2001,12,50,253,231.92,0.84,4,Mod_Dry,34,6,4,3,44,91,0.39,140.9,0.61,140.9,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2002-09-11,2001,12,50,254,230.55,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00761,0.000299,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.2,31.2,750
2002-09-12,2001,12,50,255,228.64,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2002-09-13,2001,12,50,256,226.72,0.85,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2002-09-14,2001,12,50,257,224.81,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
2002-09-15,2001,12,50,258,222.89,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2002-09-16,2001,12,51,259,220.98,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
2002-09-17,2001,12,51,260,219.06,0.87,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2002-09-18,2001,12,51,261,217.15,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2002-09-19,2001,12,51,262,215.24,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2002-09-20,2001,12,51,263,213.32,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2002-09-21,2001,12,51,264,211.41,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,120.4,0.57,120.4,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00801,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2002-09-22,2001,12,51,265,209.49,0.9,4,Mod_Dry,34,6,4,3,44,91,0.43,118.5,0.57,118.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2002-09-23,2001,12,52,266,208.13,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2002-09-24,2001,12,52,267,206.76,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00559,0.000219,0.0975,0.00381,1,0.0988,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2002-09-25,2001,12,52,268,204.85,0.91,4,Mod_Dry,34,6,4,3,44,91,0.44,113.8,0.56,113.8,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00754,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2002-09-26,2001,12,52,269,202.93,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2002-09-27,2001,12,52,270,201.56,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0918,0.187,0.00731,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,200.2,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,109.2,0.55,109.2,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00503,0.000197,0.0946,0.0037,1,0.0899,0.185,0.00721,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,198.28,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00366,1,0.0873,0.181,0.00708,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,196.37,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00471,0.000184,0.093,0.00363,1,0.0847,0.178,0.00694,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,194.46,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2002-10-02,2002,1,1,275,196.37,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2002-10-03,2002,1,1,276,196.64,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2002-10-04,2002,1,1,277,195.28,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2002-10-05,2002,1,1,278,193.91,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2002-10-06,2002,1,1,279,192.54,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-10-07,2002,1,1,280,191.17,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2002-10-08,2002,1,2,281,189.26,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2002-10-09,2002,1,2,282,187.35,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-10-10,2002,1,2,283,185.98,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2002-10-11,2002,1,2,284,184.61,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2002-10-12,2002,1,2,285,182.7,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2002-10-13,2002,1,2,286,180.78,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2002-10-14,2002,1,2,287,178.87,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2002-10-15,2002,1,3,288,176.96,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2002-10-16,2002,1,3,289,175.04,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2002-10-17,2002,1,3,290,173.67,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2002-10-18,2002,1,3,291,172.31,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.31,0.58,99.31,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2002-10-19,2002,1,3,292,170.94,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2002-10-20,2002,1,3,293,169.57,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2002-10-21,2002,1,3,294,168.21,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2002-10-22,2002,1,4,295,166.84,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2002-10-23,2002,1,4,296,165.47,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2002-10-24,2002,1,4,297,164.1,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,91.1,0.56,91.1,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2002-10-25,2002,1,4,298,163.83,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,90.83,0.55,90.83,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0651,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2002-10-26,2002,1,4,299,163.01,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,90.01,0.55,90.01,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.0034,0.000133,0.0841,0.0033,1,0.064,0.148,0.0058,25.4,0.922,0.964,0.89,20.7,19.9,19.9,478
2002-10-27,2002,1,4,300,161.1,0.97,4,Mod_Dry,31,4,3,2,33,73,0.45,88.1,0.55,88.1,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0614,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
2002-10-28,2002,1,4,301,159.73,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,86.73,0.54,86.73,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00312,0.000122,0.0827,0.00324,1,0.0596,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2002-10-29,2002,1,5,302,158.36,0.97,4,Mod_Dry,31,4,3,2,33,73,0.46,85.36,0.54,85.36,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0577,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,455
2002-10-30,2002,1,5,303,156.99,0.97,4,Mod_Dry,31,4,3,2,33,73,0.47,83.99,0.54,83.99,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.00289,0.000113,0.0815,0.00319,1,0.0559,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2002-10-31,2002,1,5,304,156.72,0.97,4,Mod_Dry,31,4,3,2,33,73,0.47,83.72,0.53,83.72,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0785,0.00287,0.000112,0.0814,0.00319,1,0.0555,0.137,0.00536,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
2002-11-01,2002,2,5,305,156.99,0.97,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2002-11-02,2002,2,5,306,158.91,0.97,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2002-11-03,2002,2,5,307,159.18,0.97,5,Dry,23,4,2,2,19,50,0.31,109.2,0.69,109.2,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0899,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-11-04,2002,2,5,308,160.55,0.97,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2002-11-05,2002,2,6,309,162.46,0.96,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2002-11-06,2002,2,6,310,165.47,0.96,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2002-11-07,2002,2,6,311,166.84,0.96,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2002-11-08,2002,2,6,312,166.56,0.96,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2002-11-09,2002,2,6,313,165.74,0.96,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2002-11-10,2002,2,6,314,164.92,0.96,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2002-11-11,2002,2,6,315,165.2,0.96,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2002-11-12,2002,2,7,316,164.38,0.96,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0969,0.189,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2002-11-13,2002,2,7,317,164.1,0.96,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-11-14,2002,2,7,318,163.28,0.96,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2002-11-15,2002,2,7,319,163.56,0.96,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2002-11-16,2002,2,7,320,163.83,0.96,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2002-11-17,2002,2,7,321,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2002-11-18,2002,2,7,322,162.19,0.97,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2002-11-19,2002,2,8,323,160.28,0.97,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2002-11-20,2002,2,8,324,160,0.97,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2002-11-21,2002,2,8,325,158.09,0.97,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2002-11-22,2002,2,8,326,156.72,0.97,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2002-11-23,2002,2,8,327,155.35,0.97,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2002-11-24,2002,2,8,328,158.36,0.97,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2002-11-25,2002,2,8,329,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2002-11-26,2002,2,9,330,160,0.97,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2002-11-27,2002,2,9,331,160.28,0.97,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2002-11-28,2002,2,9,332,160.55,0.97,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2002-11-29,2002,2,9,333,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2002-11-30,2002,2,9,334,161.1,0.97,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2002-12-01,2002,3,9,335,160.82,0.97,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000173,0.0875,0.00343,1,0.08,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-12-02,2002,3,9,336,160,0.97,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.883,22.9,22.2,22.2,532
2002-12-03,2002,3,10,337,159.18,0.97,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00427,0.000167,0.0868,0.0034,1,0.0777,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
2002-12-04,2002,3,10,338,158.36,0.97,5,Dry,26,4,3,2,24,59,0.37,99.36,0.63,99.36,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.0042,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2002-12-05,2002,3,10,339,159.73,0.97,5,Dry,26,4,3,2,24,59,0.37,100.7,0.63,100.7,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2002-12-06,2002,3,10,340,164.92,0.96,5,Dry,26,4,3,2,24,59,0.36,105.9,0.64,105.9,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00475,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2002-12-07,2002,3,10,341,169.57,0.96,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2002-12-08,2002,3,10,342,173.67,0.95,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2002-12-09,2002,3,10,343,177.78,0.95,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.0949,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2002-12-10,2002,3,11,344,181.33,0.94,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2002-12-11,2002,3,11,345,182.15,0.94,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2002-12-12,2002,3,11,346,180.78,0.94,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2002-12-13,2002,3,11,347,182.7,0.94,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2002-12-14,2002,3,11,348,184.06,0.94,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
2002-12-15,2002,3,11,349,183.24,0.94,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2002-12-16,2002,3,11,350,185.16,0.94,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2002-12-17,2002,3,12,351,188.71,0.93,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2002-12-18,2002,3,12,352,192.27,0.93,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
2002-12-19,2002,3,12,353,196.37,0.92,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2002-12-20,2002,3,12,354,197.74,0.92,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2002-12-21,2002,3,12,355,198.56,0.92,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2002-12-22,2002,3,12,356,199.92,0.92,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2002-12-23,2002,3,12,357,201.84,0.91,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2002-12-24,2002,3,13,358,203.75,0.91,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2002-12-25,2002,3,13,359,207.85,0.9,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2002-12-26,2002,3,13,360,211.41,0.89,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2002-12-27,2002,3,13,361,214.96,0.88,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2002-12-28,2002,3,13,362,218.52,0.87,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2002-12-29,2002,3,13,363,220.98,0.86,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2002-12-30,2002,3,13,364,223.99,0.86,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2002-12-31,2002,3,14,365,224.81,0.85,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2003-01-01,2002,4,14,1,226.72,0.85,5,Dry,29,5,4,2,33,73,0.32,153.7,0.68,153.7,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
