date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-02,2002,4,14,2,228.09,0.84,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2003-01-03,2002,4,14,3,229.46,0.84,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2003-01-04,2002,4,14,4,232.46,0.83,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2003-01-05,2002,4,14,5,233.28,0.83,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2003-01-06,2002,4,14,6,235.74,0.83,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2003-01-07,2002,4,15,7,239.85,0.81,5,Dry,29,5,4,2,33,73,0.3,166.8,0.7,166.8,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00993,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2003-01-08,2002,4,15,8,242.85,0.81,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2003-01-09,2002,4,15,9,246.96,0.8,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2003-01-10,2002,4,15,10,252.7,0.78,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2003-01-11,2002,4,15,11,263.36,0.76,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2003-01-12,2002,4,15,12,273.48,0.74,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2003-01-13,2002,4,15,13,282.5,0.72,5,Dry,29,5,4,2,33,73,0.26,209.5,0.74,209.5,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2003-01-14,2002,4,16,14,293.17,0.7,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2003-01-15,2002,4,16,15,302.19,0.69,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2003-01-16,2002,4,16,16,312.85,0.67,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2003-01-17,2002,4,16,17,324.61,0.66,5,Dry,29,5,4,2,33,73,0.23,251.6,0.78,251.6,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000711,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2003-01-18,2002,4,16,18,339.1,0.64,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2003-01-19,2002,4,16,19,355.24,0.62,5,Dry,29,5,4,2,33,73,0.2,282.2,0.8,282.2,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2003-01-20,2002,4,16,20,366.45,0.61,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.153,0.0375,0.00151,0.19,0.00767,2,0.141,0.331,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2003-01-21,2002,4,17,21,379.3,0.6,5,Dry,29,5,4,2,33,73,0.19,306.3,0.81,306.3,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2003-01-22,2002,4,17,22,394.34,0.59,5,Dry,29,5,4,2,33,73,0.18,321.3,0.81,321.3,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2003-01-23,2002,4,17,23,407.74,0.57,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2003-01-24,2002,4,17,24,420.59,0.56,5,Dry,29,5,4,2,33,73,0.17,347.6,0.83,347.6,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2003-01-25,2002,4,17,25,430.71,0.55,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2003-01-26,2002,4,17,26,441.37,0.54,5,Dry,29,5,4,2,33,73,0.17,368.4,0.83,368.4,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0729,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.6,1930
2003-01-27,2002,4,17,27,453.13,0.53,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2003-01-28,2002,4,18,28,464.34,0.52,5,Dry,29,5,4,2,33,73,0.16,391.3,0.84,391.3,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0837,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2003-01-29,2002,4,18,29,474.46,0.52,5,Dry,29,5,4,2,33,73,0.15,401.5,0.85,401.5,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0885,0.00365,0.279,0.0115,2,0.213,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.6,2100
2003-01-30,2002,4,18,30,484.03,0.51,5,Dry,29,5,4,2,33,73,0.15,411,0.85,411,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.093,0.00384,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
2003-01-31,2002,4,18,31,491.41,0.51,5,Dry,29,5,4,2,33,73,0.15,418.4,0.85,418.4,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0965,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2003-02-01,2002,5,18,32,500.43,0.5,5,Dry,31,6,4,3,41,85,0.17,415.4,0.83,415.4,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2003-02-02,2002,5,18,33,511.64,0.49,5,Dry,31,6,4,3,41,85,0.17,426.6,0.83,426.6,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.23,0.531,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2003-02-03,2002,5,18,34,519.57,0.49,5,Dry,31,6,4,3,41,85,0.16,434.6,0.84,434.6,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2003-02-04,2002,5,19,35,523.13,0.49,5,Dry,31,6,4,3,41,85,0.16,438.1,0.84,438.1,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.549,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.7,2270
2003-02-05,2002,5,19,36,527.23,0.48,5,Dry,31,6,4,3,41,85,0.16,442.2,0.84,442.2,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2003-02-06,2002,5,19,37,532.97,0.48,5,Dry,31,6,4,3,41,85,0.16,448,0.84,448,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.319,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-02-07,2002,5,19,38,542.54,0.48,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2003-02-08,2002,5,19,39,551.02,0.47,5,Dry,31,6,4,3,41,85,0.15,466,0.85,466,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.334,0.0139,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2003-02-09,2002,5,19,40,558.95,0.47,5,Dry,31,6,4,3,41,85,0.15,473.9,0.85,473.9,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2003-02-10,2002,5,19,41,566.88,0.46,5,Dry,31,6,4,3,41,85,0.15,481.9,0.85,481.9,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-02-11,2002,5,20,42,576.45,0.46,5,Dry,31,6,4,3,41,85,0.15,491.4,0.85,491.4,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2003-02-12,2002,5,20,43,589.85,0.45,5,Dry,31,6,4,3,41,85,0.14,504.9,0.86,504.9,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.545,0.0229,23.2,0.947,0.97,0.918,36.2,35.2,105,2530
2003-02-13,2002,5,20,44,605.43,0.45,5,Dry,31,6,4,3,41,85,0.14,520.4,0.86,520.4,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2003-02-14,2002,5,20,45,619.92,0.44,5,Dry,31,6,4,3,41,85,0.14,534.9,0.86,534.9,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,112,2680
2003-02-15,2002,5,20,46,636.06,0.43,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2003-02-16,2002,5,20,47,653.83,0.42,5,Dry,31,6,4,3,41,85,0.13,568.8,0.87,568.8,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.198,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2003-02-17,2002,5,20,48,671.6,0.41,5,Dry,31,6,4,3,41,85,0.13,586.6,0.87,586.6,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
2003-02-18,2002,5,21,49,689.38,0.41,5,Dry,31,6,4,3,41,85,0.12,604.4,0.88,604.4,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00877,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2003-02-19,2002,5,21,50,703.87,0.4,5,Dry,31,6,4,3,41,85,0.12,618.9,0.88,618.9,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0316,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2003-02-20,2002,5,21,51,717.81,0.39,5,Dry,31,6,4,3,41,85,0.12,632.8,0.88,632.8,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.309,0.224,0.00963,0.533,0.023,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2003-02-21,2002,5,21,52,734.49,0.39,5,Dry,31,6,4,3,41,85,0.12,649.5,0.88,649.5,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.554,0.0239,3,0.235,0.789,0.034,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
2003-02-22,2002,5,21,53,755,0.38,5,Dry,31,6,4,3,41,85,0.11,670,0.89,670,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.579,0.0251,3,0.244,0.823,0.0357,22.3,0.957,0.98,0.938,46.7,45.7,137,3290
2003-02-23,2002,5,21,54,770.59,0.37,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2003-02-24,2002,5,21,55,778.46,0.37,5,Dry,31,6,4,3,41,85,0.11,693.5,0.89,693.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2003-02-25,2002,5,22,56,791.07,0.36,5,Dry,31,6,4,3,41,85,0.11,706.1,0.89,706.1,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.884,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
2003-02-26,2002,5,22,57,808.89,0.36,5,Dry,31,6,4,3,41,85,0.1,723.9,0.9,723.9,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0124,0.646,0.0282,3,0.268,0.914,0.04,22,0.957,0.98,0.938,49.7,48.2,145,3470
2003-02-27,2002,5,22,58,824.89,0.35,5,Dry,31,6,4,3,41,85,0.1,739.9,0.9,739.9,0,0,0,0,-3,3,31,6,4,0,44,781,990,967.2,22.8,0.37,0.295,0.0129,0.666,0.0292,3,0.275,0.941,0.0413,21.9,0.957,0.98,0.938,50.6,48.2,145,3470
2003-02-28,2002,5,22,59,841.92,0.34,5,Dry,31,6,4,3,41,85,0.1,756.9,0.9,756.9,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.385,0.305,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2003-03-01,2002,6,22,60,863.93,0.34,4,Mod_Dry,41,8,7,6,67,129,0.15,734.9,0.85,734.9,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0296,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2003-03-02,2002,6,22,61,891.39,0.33,4,Mod_Dry,41,8,7,6,67,129,0.14,762.4,0.85,762.4,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0316,3,0.283,0.995,0.0442,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2003-03-03,2002,6,22,62,920.23,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,791.2,0.86,791.2,0,0,0,0,-6,6,41,8,7,0,73,847,990,967.6,22.4,0.431,0.322,0.0144,0.752,0.0336,4,0.21,0.962,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2003-03-04,2002,6,23,63,950.28,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,821.3,0.86,821.3,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.795,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2003-03-05,2002,6,23,64,981.43,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,852.4,0.87,852.4,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.487,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2003-03-06,2002,6,23,65,1008.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2003-03-07,2002,6,23,66,1036.4,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2003-03-08,2002,6,23,67,1059.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2003-03-09,2002,6,23,68,1083.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2003-03-10,2002,6,23,69,1101.9,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,972.9,0.88,972.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2003-03-11,2002,6,24,70,1110,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,981,0.88,981,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4420
2003-03-12,2002,6,24,71,1118.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,989.1,0.89,989.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.618,0.418,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2003-03-13,2002,6,24,72,1126.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,997.3,0.89,997.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.63,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2003-03-14,2002,6,24,73,1134.4,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2003-03-15,2002,6,24,74,1137.2,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2003-03-16,2002,6,24,75,1134.4,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2003-03-17,2002,6,24,76,1137.2,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2003-03-18,2002,6,25,77,1139.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2003-03-19,2002,6,25,78,1142.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2003-03-20,2002,6,25,79,1150.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.666,0.472,0.0218,1.14,0.0526,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2003-03-21,2002,6,25,80,1159.2,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2003-03-22,2002,6,25,81,1162,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2003-03-23,2002,6,25,82,1164.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.504,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2003-03-24,2002,6,25,83,1173.2,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.699,0.522,0.0242,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,49,48,192,4610
2003-03-25,2002,6,26,84,1181.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2003-03-26,2002,6,26,85,1190,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2003-03-27,2002,6,26,86,1192.8,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.728,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2003-03-28,2002,6,26,87,1201.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1072,0.89,1072,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.74,0.586,0.0273,1.33,0.0618,4,0.294,1.62,0.0755,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2003-03-29,2002,6,26,88,1215.5,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.761,0.618,0.0288,1.38,0.0644,4,0.297,1.68,0.0782,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2003-03-30,2002,6,26,89,1229.9,0.26,4,Mod_Dry,41,8,7,6,67,129,0.1,1101,0.9,1100,1,0,0,0,-6,7,41,8,7,0,74,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2003-03-31,2002,6,26,90,1250.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1121,0.9,1100,21,5,1,1,-5,19,46,9,8,1,86,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2003-04-01,2002,7,27,91,1264.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1117,0.88,1100,17,4,1,1,-9,20,49,12,11,1,92,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2003-04-02,2002,7,27,92,1279.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1131,0.88,1100,31,7,1,1,-9,31,52,12,11,1,103,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2003-04-03,2002,7,27,93,1294,0.25,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2003-04-04,2002,7,27,94,1308.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2003-04-05,2002,7,27,95,1323.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1176,0.89,1100,76,17,2,2,-8,63,62,13,12,2,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-04-06,2002,7,27,96,1338.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1191,0.89,1100,91,21,3,3,-7,71,66,14,13,3,143,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2003-04-07,2002,7,27,97,1366,0.24,4,Mod_Dry,45,11,10,10,72,148,0.11,1218,0.89,1100,118,27,4,4,-6,89,72,15,14,4,161,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2003-04-08,2002,7,28,98,1393.5,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-09,2002,7,28,99,1415.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-10,2002,7,28,100,1449.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2003-04-11,2002,7,28,101,1490.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2003-04-12,2002,7,28,102,1538.1,0.21,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2003-04-13,2002,7,28,103,1599.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2003-04-14,2002,7,28,104,1675.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2003-04-15,2002,7,29,105,1766.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-04-16,2002,7,29,106,1872.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2003-04-17,2002,7,29,107,2002.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.074,1855,0.93,1100,755,55,7,15,13,665,100,18,25,23,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2003-04-18,2002,7,29,108,2158,0.13,4,Mod_Dry,45,11,10,10,72,148,0.069,2010,0.93,1100,910,55,7,15,17,816,100,18,25,27,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2003-04-19,2002,7,29,109,2309.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2003-04-20,2002,7,29,110,2426.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.061,2278,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2003-04-21,2002,7,29,111,2552.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.058,2405,0.94,1100,1310,55,7,15,29,1200,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2003-04-22,2002,7,30,112,2673.1,0.095,4,Mod_Dry,45,11,10,10,72,148,0.055,2525,0.94,1100,1430,55,7,15,33,1320,100,18,25,43,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2003-04-23,2002,7,30,113,2779.4,0.087,4,Mod_Dry,45,11,10,10,72,148,0.053,2631,0.95,1100,1530,55,7,15,36,1420,100,18,25,46,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2003-04-24,2002,7,30,114,2878.9,0.08,4,Mod_Dry,45,11,10,10,72,148,0.051,2731,0.95,1100,1630,55,7,15,39,1520,100,18,25,49,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2003-04-25,2002,7,30,115,2963.3,0.074,4,Mod_Dry,45,11,10,10,72,148,0.05,2815,0.95,1100,1720,55,7,15,41,1600,100,18,25,51,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2003-04-26,2002,7,30,116,3032.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.049,2884,0.95,1100,1780,55,7,15,44,1660,100,18,25,54,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2003-04-27,2002,7,30,117,3077,0.066,4,Mod_Dry,45,11,10,10,72,148,0.048,2929,0.95,1100,1830,55,7,15,45,1710,100,18,25,55,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2003-04-28,2002,7,30,118,3113.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.048,2966,0.95,1100,1870,55,7,15,46,1740,100,18,25,56,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2003-04-29,2002,7,31,119,3134.3,0.062,4,Mod_Dry,45,11,10,10,72,148,0.047,2986,0.95,1100,1890,55,7,15,47,1760,100,18,25,57,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2003-04-30,2002,7,31,120,3146.6,0.061,4,Mod_Dry,45,11,10,10,72,148,0.047,2999,0.95,1100,1900,55,7,15,47,1780,100,18,25,57,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2003-05-01,2002,8,31,121,3150.8,0.061,2,Mod_Wet,65,14,17,23,202,321,0.1,2830,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2003-05-02,2002,8,31,122,3138.4,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2003-05-03,2002,8,31,123,3126.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2805,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2003-05-04,2002,8,31,124,3105.6,0.064,2,Mod_Wet,65,14,17,23,202,321,0.1,2785,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2003-05-05,2002,8,31,125,3077,0.066,2,Mod_Wet,65,14,17,23,202,321,0.1,2756,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2003-05-06,2002,8,32,126,3040.3,0.068,2,Mod_Wet,65,14,17,23,202,321,0.11,2719,0.89,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2003-05-07,2002,8,32,127,3003.8,0.071,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2003-05-08,2002,8,32,128,2967.4,0.073,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2003-05-09,2002,8,32,129,2923,0.077,2,Mod_Wet,65,14,17,23,202,321,0.11,2602,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2003-05-10,2002,8,32,130,2878.9,0.08,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2003-05-11,2002,8,32,131,2835,0.083,2,Mod_Wet,65,14,17,23,202,321,0.11,2514,0.89,1100,1410,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2003-05-12,2002,8,32,132,2791.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2470,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2003-05-13,2002,8,33,133,2747.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2003-05-14,2002,8,33,134,2704.4,0.093,2,Mod_Wet,65,14,17,23,202,321,0.12,2383,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2003-05-15,2002,8,33,135,2661.3,0.096,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2003-05-16,2002,8,33,136,2618.4,0.099,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2003-05-17,2002,8,33,137,2575.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2003-05-18,2002,8,33,138,2533.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2212,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2003-05-19,2002,8,33,139,2491.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2003-05-20,2002,8,34,140,2449.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2128,0.87,1100,1030,35,4,8,8,973,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2003-05-21,2002,8,34,141,2407.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2003-05-22,2002,8,34,142,2365.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2045,0.86,1100,945,35,4,8,5,893,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2003-05-23,2002,8,34,143,2324.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2003,0.86,1100,903,35,4,8,4,852,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2003-05-24,2002,8,34,144,2283.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1962,0.86,1100,862,35,4,8,3,812,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-05-25,2002,8,34,145,2227.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1907,0.86,1100,807,35,4,8,1,759,100,18,25,24,961,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2003-05-26,2002,8,34,146,2165.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1844,0.85,1100,744,35,4,8,-1,698,100,18,25,22,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2003-05-27,2002,8,35,147,2110.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1790,0.85,1100,690,35,4,8,-2,645,100,18,25,21,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2003-05-28,2002,8,35,148,2056.6,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1736,0.84,1100,636,35,4,8,-4,593,100,18,25,19,795,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2003-05-29,2002,8,35,149,2002.9,0.15,2,Mod_Wet,65,14,17,23,202,321,0.16,1682,0.84,1100,582,35,4,8,-6,541,100,18,25,17,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2003-05-30,2002,8,35,150,1949.8,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1629,0.83,1100,529,35,4,8,-7,489,100,18,25,16,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2003-05-31,2002,8,35,151,1904.2,0.16,2,Mod_Wet,65,14,17,23,202,321,0.17,1583,0.83,1100,483,35,4,8,-9,445,100,18,25,14,647,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2003-06-01,2002,9,35,152,1858.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1602,0.86,1100,502,38,6,11,-1,448,100,18,25,15,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2003-06-02,2002,9,35,153,1814.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-06-03,2002,9,36,154,1769.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2003-06-04,2002,9,36,155,1725.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1469,0.85,1100,369,38,6,11,-5,319,100,18,25,11,472,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-06-05,2002,9,36,156,1688.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1432,0.85,1100,332,38,6,10,-6,284,100,18,24,10,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.3,181,4350
2003-06-06,2002,9,36,157,1652.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1395,0.84,1100,295,38,6,9,-7,249,100,18,23,9,402,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2003-06-07,2002,9,36,158,1616,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1359,0.84,1100,259,38,6,8,-8,215,100,18,22,8,368,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-06-08,2002,9,36,159,1580.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1323,0.84,1100,223,38,6,7,-9,181,100,18,21,7,334,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2003-06-09,2002,9,36,160,1544.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1288,0.83,1100,188,38,6,6,-10,148,100,18,20,6,301,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-06-10,2002,9,37,161,1509.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1252,0.83,1100,152,34,5,5,-11,119,96,17,19,5,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2003-06-11,2002,9,37,162,1480.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1224,0.83,1100,124,28,4,4,-12,100,90,16,18,4,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2003-06-12,2002,9,37,163,1452.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1195,0.82,1100,95,21,3,3,-13,81,83,15,17,3,234,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2003-06-13,2002,9,37,164,1424.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1167,0.82,1100,67,15,2,2,-14,62,77,14,16,2,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-06-14,2002,9,37,165,1396.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1140,0.82,1100,40,9,1,1,-15,44,71,13,15,1,197,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2003-06-15,2002,9,37,166,1350.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1094,0.81,1094,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.818,0.634,0.0302,1.45,0.0692,4,0.299,1.75,0.0834,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2003-06-16,2002,9,37,167,1300,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1043,0.8,1043,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.744,0.52,0.0246,1.26,0.0597,4,0.289,1.55,0.0734,19.6,0.954,0.98,0.935,47.8,46.9,188,4500
2003-06-17,2002,9,38,168,1255.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,998.9,0.8,998.9,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.679,0.422,0.0198,1.1,0.0517,4,0.28,1.38,0.0649,19.9,0.955,0.98,0.936,46.6,45.6,183,4380
2003-06-18,2002,9,38,169,1212.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,955.7,0.79,955.7,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.616,0.402,0.0187,1.02,0.0475,4,0.265,1.28,0.0598,20.1,0.955,0.98,0.936,45.1,44.2,177,4240
2003-06-19,2002,9,38,170,1176,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,919,0.78,919,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.577,0.384,0.0178,0.96,0.0446,4,0.253,1.21,0.0563,20.3,0.955,0.98,0.936,43.7,42.9,171,4120
2003-06-20,2002,9,38,171,1139.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,882.9,0.78,882.9,0,0,0,0,-16,16,62,12,14,0,169,971,990,968.3,21.7,0.544,0.366,0.0169,0.91,0.042,4,0.24,1.15,0.0531,20.5,0.954,0.98,0.935,42.4,41.5,166,3990
2003-06-21,2002,9,38,172,1110,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,853,0.77,853,0,0,0,0,-16,16,62,12,14,0,169,941,990,968.2,21.8,0.516,0.352,0.0162,0.868,0.0399,4,0.23,1.1,0.0505,20.7,0.954,0.979,0.933,41.2,40.3,161,3870
2003-06-22,2002,9,38,173,1080.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.24,823.6,0.76,823.6,0,0,0,0,-16,16,62,12,14,0,169,912,990,968.2,21.8,0.489,0.338,0.0155,0.827,0.0379,4,0.22,1.05,0.048,20.8,0.953,0.976,0.93,40,39.1,156,3750
2003-06-23,2002,9,38,174,1051.8,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,794.9,0.76,794.9,0,0,0,0,-16,16,62,12,14,0,169,883,990,968.1,21.9,0.463,0.324,0.0148,0.787,0.0359,3,0.292,1.08,0.0492,20.9,0.956,0.98,0.937,51.8,48.2,145,3470
2003-06-24,2002,9,39,175,1028.8,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,771.8,0.75,771.8,0,0,0,0,-16,16,62,12,14,0,169,860,990,968,22,0.442,0.313,0.0142,0.755,0.0343,3,0.286,1.04,0.0473,21,0.956,0.98,0.937,50.6,48.2,145,3470
2003-06-25,2002,9,39,176,1006.1,0.3,2,Mod_Wet,62,12,14,16,153,257,0.26,749.1,0.74,749.1,0,0,0,0,-16,16,62,12,14,0,169,837,990,967.9,22.1,0.421,0.301,0.0136,0.723,0.0327,3,0.28,1,0.0454,21.1,0.957,0.98,0.937,49.4,48.2,145,3470
2003-06-26,2002,9,39,177,983.87,0.31,2,Mod_Wet,62,12,14,16,153,257,0.26,726.9,0.74,726.9,0,0,0,0,-16,16,62,12,14,0,169,815,990,967.8,22.2,0.401,0.287,0.0129,0.687,0.031,3,0.27,0.957,0.0432,21.2,0.956,0.98,0.937,48.2,47.2,142,3400
2003-06-27,2002,9,39,178,962.14,0.31,2,Mod_Wet,62,12,14,16,153,257,0.27,705.1,0.73,705.1,0,0,0,0,-16,16,62,12,14,0,169,793,990,967.7,22.3,0.381,0.272,0.0122,0.653,0.0293,3,0.26,0.913,0.041,21.3,0.956,0.98,0.937,47,46.1,138,3320
2003-06-28,2002,9,39,179,940.91,0.32,2,Mod_Wet,62,12,14,16,153,257,0.27,683.9,0.73,683.9,0,0,0,0,-16,16,62,12,14,0,169,772,990,967.7,22.3,0.365,0.258,0.0115,0.623,0.0279,3,0.25,0.873,0.0391,21.5,0.956,0.98,0.937,45.9,45,135,3240
2003-06-29,2002,9,39,180,924.78,0.32,2,Mod_Wet,62,12,14,16,153,257,0.28,667.8,0.72,667.8,0,0,0,0,-16,16,62,12,14,0,169,756,990,967.6,22.4,0.356,0.247,0.011,0.603,0.0269,3,0.243,0.846,0.0378,21.6,0.956,0.98,0.937,45,44.1,132,3170
2003-06-30,2002,9,39,181,908.99,0.32,2,Mod_Wet,62,12,14,16,153,257,0.28,652,0.72,652,0,0,0,0,-16,16,62,12,14,0,169,740,990,967.5,22.5,0.347,0.237,0.0105,0.584,0.026,3,0.236,0.819,0.0365,21.6,0.956,0.98,0.937,44.1,43.2,130,3110
2003-07-01,2002,10,40,182,893.56,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2003-07-02,2002,10,40,183,878.54,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2003-07-03,2002,10,40,184,863.93,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2003-07-04,2002,10,40,185,849.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2003-07-05,2002,10,40,186,836.14,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2003-07-06,2002,10,40,187,823.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2003-07-07,2002,10,40,188,810.61,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2003-07-08,2002,10,41,189,802.16,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2003-07-09,2002,10,41,190,794.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2003-07-10,2002,10,41,191,786.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2003-07-11,2002,10,41,192,779.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2003-07-12,2002,10,41,193,773.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2003-07-13,2002,10,41,194,766.21,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2003-07-14,2002,10,41,195,753.36,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,526.4,0.7,526.4,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0184,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2003-07-15,2002,10,42,196,742.15,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,515.1,0.69,515.1,0,0,0,0,-11,11,58,11,11,0,147,595,990,966.9,23.1,0.265,0.145,0.00627,0.41,0.0177,3,0.174,0.584,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2510
2003-07-16,2002,10,42,197,730.39,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,503.4,0.69,503.4,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00592,0.395,0.0171,3,0.169,0.564,0.0243,22.6,0.947,0.97,0.918,35.2,34.2,103,2460
2003-07-17,2002,10,42,198,718.64,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,491.6,0.68,491.6,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.251,0.131,0.00564,0.382,0.0165,2,0.274,0.657,0.0283,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2003-07-18,2002,10,42,199,707.42,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,480.4,0.68,480.4,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.126,0.0054,0.371,0.0159,2,0.267,0.638,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2003-07-19,2002,10,42,200,697.31,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,470.3,0.67,470.3,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00519,0.36,0.0155,2,0.26,0.62,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2003-07-20,2002,10,42,201,686.64,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,459.6,0.67,459.6,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.349,0.015,2,0.253,0.602,0.0258,22.8,0.957,0.98,0.938,49.1,48.1,96.2,2310
2003-07-21,2002,10,42,202,675.98,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,449,0.66,449,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00474,0.338,0.0144,2,0.246,0.584,0.0249,22.8,0.958,0.98,0.939,48.1,47.1,94.3,2260
2003-07-22,2002,10,43,203,666.96,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,440,0.66,440,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.329,0.014,2,0.239,0.568,0.0242,22.9,0.957,0.98,0.938,47.2,46.3,92.5,2220
2003-07-23,2002,10,43,204,657.39,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,430.4,0.66,430.4,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.217,0.102,0.00435,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.3,90.7,2180
2003-07-24,2002,10,43,205,647.81,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,420.8,0.65,420.8,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0976,0.00415,0.31,0.0132,2,0.227,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
2003-07-25,2002,10,43,206,638.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,411.2,0.64,411.2,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0931,0.00395,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.4,43.5,87,2090
2003-07-26,2002,10,43,207,629.22,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,402.2,0.64,402.2,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0888,0.00377,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.2,2040
2003-07-27,2002,10,43,208,621.29,0.44,2,Mod_Wet,58,11,11,11,136,227,0.36,394.3,0.64,394.3,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0851,0.0036,0.288,0.0122,2,0.209,0.497,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.6,2010
2003-07-28,2002,10,43,209,612.81,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,385.8,0.63,385.8,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0811,0.00343,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,40.9,81.8,1960
2003-07-29,2002,10,44,210,604.34,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,377.3,0.62,377.3,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0771,0.00326,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2003-07-30,2002,10,44,211,595.86,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,368.9,0.62,368.9,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0731,0.00308,0.267,0.0113,2,0.191,0.459,0.0193,23.3,0.951,0.976,0.928,40,39.1,78.1,1870
2003-07-31,2002,10,44,212,587.93,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,360.9,0.61,360.9,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0694,0.00292,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.4,1830
2003-08-01,2002,11,44,213,580,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,396,0.68,396,0,0,0,0,-6,6,54,9,8,0,113,467,990,966.2,23.8,0.2,0.0859,0.00361,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2003-08-02,2002,11,44,214,571.53,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,387.5,0.68,387.5,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.197,0.0819,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
