date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-08-03,2002,11,44,215,563.05,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,379.1,0.67,379.1,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0779,0.00326,0.272,0.0114,2,0.198,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81.1,1950
2003-08-04,2002,11,44,216,554.57,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,370.6,0.67,370.6,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2003-08-05,2002,11,45,217,546.64,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,362.6,0.66,362.6,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0702,0.00293,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2003-08-06,2002,11,45,218,538.71,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,354.7,0.66,354.7,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0664,0.00277,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.8,75.7,1820
2003-08-07,2002,11,45,219,531.88,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,347.9,0.65,347.9,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0632,0.00263,0.247,0.0103,2,0.177,0.424,0.0177,23.6,0.948,0.972,0.922,38.1,37.1,74.2,1780
2003-08-08,2002,11,45,220,524.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,340.5,0.65,340.5,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0597,0.00248,0.24,0.01,2,0.172,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2003-08-09,2002,11,45,221,517.11,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,333.1,0.64,333.1,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0562,0.00234,0.234,0.00974,2,0.167,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2003-08-10,2002,11,45,222,509.73,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,325.7,0.64,325.7,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0527,0.00219,0.228,0.00947,2,0.162,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2003-08-11,2002,11,45,223,502.89,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,318.9,0.63,318.9,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0495,0.00205,0.223,0.00922,2,0.158,0.38,0.0158,23.8,0.944,0.97,0.916,35.1,34,68,1630
2003-08-12,2002,11,46,224,496.06,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,312.1,0.63,312.1,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0463,0.00192,0.217,0.00898,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2003-08-13,2002,11,46,225,490.31,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,306.3,0.63,306.3,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00877,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2003-08-14,2002,11,46,226,484.03,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2003-08-15,2002,11,46,227,477.74,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,293.7,0.61,293.7,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2003-08-16,2002,11,46,228,471.45,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2003-08-17,2002,11,46,229,465.71,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
2003-08-18,2002,11,46,230,459.96,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2003-08-19,2002,11,47,231,454.22,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,270.2,0.59,270.2,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0265,0.00109,0.183,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2003-08-20,2002,11,47,232,449.57,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0243,0.000999,0.179,0.00733,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2003-08-21,2002,11,47,233,444.38,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2003-08-22,2002,11,47,234,439.18,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,255.2,0.58,255.2,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000796,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2003-08-23,2002,11,47,235,433.99,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2003-08-24,2002,11,47,236,428.79,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2003-08-25,2002,11,47,237,423.6,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2003-08-26,2002,11,48,238,418.95,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2003-08-27,2002,11,48,239,414.3,0.57,2,Mod_Wet,54,9,8,6,107,184,0.44,230.3,0.56,230.3,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2003-08-28,2002,11,48,240,409.65,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2003-08-29,2002,11,48,241,405,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2003-08-30,2002,11,48,242,400.35,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,216.3,0.54,216.3,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2003-08-31,2002,11,48,243,396.8,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,212.8,0.54,212.8,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.15,0.00607,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2003-09-01,2002,12,48,244,391.6,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,253.6,0.65,253.6,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0187,0.000759,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
2003-09-02,2002,12,49,245,385.86,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,247.9,0.64,247.9,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2003-09-03,2002,12,49,246,381.21,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,243.2,0.64,243.2,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2003-09-04,2002,12,49,247,376.02,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,238,0.63,238,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2003-09-05,2002,12,49,248,370.82,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,232.8,0.63,232.8,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0155,0.000628,0.154,0.00623,2,0.0997,0.254,0.0103,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2003-09-06,2002,12,49,249,365.63,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,227.6,0.62,227.6,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2003-09-07,2002,12,49,250,360.98,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,223,0.62,223,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2003-09-08,2002,12,49,251,356.33,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2003-09-09,2002,12,50,252,351.68,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2003-09-10,2002,12,50,253,348.13,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,210.1,0.6,210.1,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2003-09-11,2002,12,50,254,344.03,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,206,0.6,206,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2003-09-12,2002,12,50,255,339.92,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,201.9,0.59,201.9,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00564,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2003-09-13,2002,12,50,256,335.82,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2003-09-14,2002,12,50,257,331.72,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2003-09-15,2002,12,50,258,327.62,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,189.6,0.58,189.6,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2003-09-16,2002,12,51,259,324.06,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2003-09-17,2002,12,51,260,320.51,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2003-09-18,2002,12,51,261,316.96,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,179,0.56,179,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000438,0.13,0.00522,1,0.184,0.315,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,966
2003-09-19,2002,12,51,262,313.4,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,175.4,0.56,175.4,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,944
2003-09-20,2002,12,51,263,309.85,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
2003-09-21,2002,12,51,264,307.39,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2003-09-22,2002,12,51,265,304.38,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2003-09-23,2002,12,52,266,301.37,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2003-09-24,2002,12,52,267,298.36,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2003-09-25,2002,12,52,268,295.35,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,157.3,0.53,157.3,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00912,0.000363,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,840
2003-09-26,2002,12,52,269,292.35,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,154.3,0.53,154.3,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00887,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.3,34.3,824
2003-09-27,2002,12,52,270,289.34,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,151.3,0.52,151.3,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00861,0.000343,0.118,0.00471,1,0.147,0.265,0.0105,24.9,0.94,0.97,0.912,34.7,33.7,33.7,808
2003-09-28,2002,12,52,271,286.33,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,148.3,0.52,148.3,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000332,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,791
2003-09-29,2002,12,52,272,283.32,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,145.3,0.51,145.3,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.0081,0.000322,0.116,0.0046,1,0.139,0.254,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2003-09-30,2002,12,53,273,280.31,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,142.3,0.51,142.3,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00454,1,0.135,0.249,0.00989,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2003-10-01,2003,1,1,274,277.85,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2003-10-02,2003,1,1,275,275.39,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,165.4,0.6,165.4,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00981,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2003-10-03,2003,1,1,276,272.93,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2003-10-04,2003,1,1,277,270.47,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2003-10-05,2003,1,1,278,268.01,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2003-10-06,2003,1,1,279,265.55,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2003-10-07,2003,1,1,280,263.09,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2003-10-08,2003,1,2,281,260.63,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2003-10-09,2003,1,2,282,258.17,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2003-10-10,2003,1,2,283,256.8,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2003-10-11,2003,1,2,284,254.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2003-10-12,2003,1,2,285,252.97,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2003-10-13,2003,1,2,286,251.06,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2003-10-14,2003,1,2,287,249.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2003-10-15,2003,1,3,288,247.23,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2003-10-16,2003,1,3,289,245.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2003-10-17,2003,1,3,290,247.78,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2003-10-18,2003,1,3,291,249.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2003-10-19,2003,1,3,292,246.68,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2003-10-20,2003,1,3,293,248.6,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2003-10-21,2003,1,3,294,249.96,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2003-10-22,2003,1,4,295,249.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2003-10-23,2003,1,4,296,248.32,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2003-10-24,2003,1,4,297,245.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2003-10-25,2003,1,4,298,242.31,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2003-10-26,2003,1,4,299,239.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2003-10-27,2003,1,4,300,237.39,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,127.4,0.54,127.4,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2003-10-28,2003,1,4,301,234.38,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,124.4,0.53,124.4,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00409,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2003-10-29,2003,1,5,302,231.37,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2003-10-30,2003,1,5,303,228.91,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,118.9,0.52,118.9,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2003-10-31,2003,1,5,304,226.45,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,116.5,0.51,116.5,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00565,0.000222,0.1,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2003-11-01,2003,2,5,305,225.08,0.85,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2003-11-02,2003,2,5,306,224.81,0.85,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2003-11-03,2003,2,5,307,223.99,0.86,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-11-04,2003,2,5,308,225.35,0.85,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2003-11-05,2003,2,6,309,227.81,0.85,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2003-11-06,2003,2,6,310,228.09,0.84,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2003-11-07,2003,2,6,311,226.17,0.85,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2003-11-08,2003,2,6,312,224.81,0.85,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2003-11-09,2003,2,6,313,223.44,0.86,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2003-11-10,2003,2,6,314,222.07,0.86,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2003-11-11,2003,2,6,315,221.8,0.86,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-11-12,2003,2,7,316,224.26,0.85,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-11-13,2003,2,7,317,230,0.84,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2003-11-14,2003,2,7,318,231.37,0.84,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2003-11-15,2003,2,7,319,230,0.84,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2003-11-16,2003,2,7,320,229.18,0.84,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2003-11-17,2003,2,7,321,230.55,0.84,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2003-11-18,2003,2,7,322,229.73,0.84,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2003-11-19,2003,2,8,323,227.27,0.85,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2003-11-20,2003,2,8,324,228.09,0.84,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2003-11-21,2003,2,8,325,233.28,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,166.3,0.71,166.3,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.00988,0.000389,0.116,0.00458,1,0.167,0.283,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2003-11-22,2003,2,8,326,234.65,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,167.7,0.71,167.7,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000394,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,911
2003-11-23,2003,2,8,327,234.92,0.83,4,Mod_Dry,29,4,2,2,30,67,0.28,167.9,0.71,167.9,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,913
2003-11-24,2003,2,8,328,237.39,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,170.4,0.72,170.4,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2003-11-25,2003,2,8,329,239.3,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,172.3,0.72,172.3,0,0,0,0,-2,2,29,4,2,0,32,207,990,964.6,25.4,0.109,0.0104,0.00041,0.119,0.0047,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2003-11-26,2003,2,9,330,239.57,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,172.6,0.72,172.6,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0104,0.000411,0.119,0.0047,1,0.175,0.295,0.0116,25.1,0.946,0.976,0.924,40.1,39.2,39.2,940
2003-11-27,2003,2,9,331,241.49,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,174.5,0.72,174.5,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0106,0.000417,0.12,0.00474,1,0.178,0.298,0.0118,25.1,0.947,0.977,0.925,40.6,39.7,39.7,952
2003-11-28,2003,2,9,332,240.67,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,173.7,0.72,173.7,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0105,0.000415,0.12,0.00472,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2003-11-29,2003,2,9,333,240.94,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,173.9,0.72,173.9,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0105,0.000416,0.12,0.00473,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.5,39.5,949
2003-11-30,2003,2,9,334,240.67,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,173.7,0.72,173.7,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0105,0.000415,0.12,0.00472,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2003-12-01,2003,3,9,335,240.39,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,163.4,0.68,163.4,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00964,0.00038,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2003-12-02,2003,3,9,336,243.4,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2003-12-03,2003,3,10,337,243.13,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2003-12-04,2003,3,10,338,239.57,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000377,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2003-12-05,2003,3,10,339,237.11,0.82,4,Mod_Dry,31,5,3,2,36,77,0.33,160.1,0.68,160.1,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00936,0.000369,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2003-12-06,2003,3,10,340,235.2,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,158.2,0.67,158.2,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.0045,1,0.156,0.27,0.0107,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2003-12-07,2003,3,10,341,233.28,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00903,0.000356,0.113,0.00447,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
2003-12-08,2003,3,10,342,233.56,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,156.6,0.67,156.6,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00906,0.000357,0.114,0.00447,1,0.154,0.267,0.0105,25.1,0.941,0.97,0.913,36.3,35.2,35.2,845
2003-12-09,2003,3,10,343,237.66,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,160.7,0.68,160.7,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00941,0.000371,0.115,0.00455,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.1,36.1,868
2003-12-10,2003,3,11,344,241.21,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2003-12-11,2003,3,11,345,243.67,0.81,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2003-12-12,2003,3,11,346,246.68,0.8,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2003-12-13,2003,3,11,347,249.69,0.79,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2003-12-14,2003,3,11,348,252.7,0.78,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-12-15,2003,3,11,349,255.16,0.77,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2003-12-16,2003,3,11,350,256.53,0.77,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2003-12-17,2003,3,12,351,258.44,0.77,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2003-12-18,2003,3,12,352,258.17,0.77,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2003-12-19,2003,3,12,353,257.89,0.77,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2003-12-20,2003,3,12,354,260.9,0.76,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2003-12-21,2003,3,12,355,262.81,0.76,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2003-12-22,2003,3,12,356,264.18,0.76,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2003-12-23,2003,3,12,357,266.64,0.75,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2003-12-24,2003,3,13,358,269.65,0.75,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2003-12-25,2003,3,13,359,272.66,0.74,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2003-12-26,2003,3,13,360,273.48,0.74,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2003-12-27,2003,3,13,361,273.75,0.74,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2003-12-28,2003,3,13,362,275.67,0.73,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-12-29,2003,3,13,363,276.49,0.73,5,Dry,26,4,3,2,24,59,0.21,217.5,0.79,217.5,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00548,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2003-12-30,2003,3,13,364,275.67,0.73,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-12-31,2003,3,14,365,277.03,0.73,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-01-01,2003,4,14,1,282.23,0.72,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2004-01-02,2003,4,14,2,286.88,0.71,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2004-01-03,2003,4,14,3,289.89,0.71,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-01-04,2003,4,14,4,290.16,0.71,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-01-05,2003,4,14,5,290.43,0.71,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2004-01-06,2003,4,14,6,293.44,0.7,5,Dry,29,5,4,2,33,73,0.25,220.4,0.75,220.4,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2004-01-07,2003,4,15,7,300.82,0.69,5,Dry,29,5,4,2,33,73,0.24,227.8,0.76,227.8,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00576,2,0.0963,0.241,0.00959,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2004-01-08,2003,4,15,8,306.56,0.68,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2004-01-09,2003,4,15,9,313.95,0.67,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2004-01-10,2003,4,15,10,321.88,0.66,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2004-01-11,2003,4,15,11,331.45,0.65,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2004-01-12,2003,4,15,12,341.56,0.64,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2004-01-13,2003,4,15,13,353.32,0.62,5,Dry,29,5,4,2,33,73,0.21,280.3,0.79,280.3,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2004-01-14,2003,4,16,14,364.53,0.61,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2004-01-15,2003,4,16,15,374.1,0.6,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2004-01-16,2003,4,16,16,380.94,0.6,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2004-01-17,2003,4,16,17,388.87,0.59,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2004-01-18,2003,4,16,18,400.63,0.58,5,Dry,29,5,4,2,33,73,0.18,327.6,0.82,327.6,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.6,71.3,1710
2004-01-19,2003,4,16,19,412.93,0.57,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2004-01-20,2003,4,16,20,425.78,0.56,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2004-01-21,2003,4,17,21,438.64,0.55,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.93,40.9,40,80,1920
2004-01-22,2003,4,17,22,451.49,0.53,5,Dry,29,5,4,2,33,73,0.16,378.5,0.84,378.5,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.183,0.0776,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.8,1990
2004-01-23,2003,4,17,23,461.6,0.53,5,Dry,29,5,4,2,33,73,0.16,388.6,0.84,388.6,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2004-01-24,2003,4,17,24,471.72,0.52,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2004-01-25,2003,4,17,25,485.67,0.51,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
2004-01-26,2003,4,17,26,496.88,0.5,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2004-01-27,2003,4,17,27,509.73,0.49,5,Dry,29,5,4,2,33,73,0.14,436.7,0.86,436.7,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.546,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.7,2270
2004-01-28,2003,4,18,28,526.96,0.48,5,Dry,29,5,4,2,33,73,0.14,454,0.86,454,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2004-01-29,2003,4,18,29,544.73,0.48,5,Dry,29,5,4,2,33,73,0.13,471.7,0.87,471.7,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00508,0.338,0.0141,2,0.261,0.599,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2004-01-30,2003,4,18,30,562.5,0.47,5,Dry,29,5,4,2,33,73,0.13,489.5,0.87,489.5,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.226,0.13,0.00545,0.356,0.0149,3,0.163,0.519,0.0217,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2004-01-31,2003,4,18,31,581.92,0.46,5,Dry,29,5,4,2,33,73,0.13,508.9,0.88,508.9,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.237,0.141,0.00593,0.378,0.0159,3,0.172,0.55,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2004-02-01,2003,5,18,32,602.42,0.45,5,Dry,31,6,4,3,41,85,0.14,517.4,0.86,517.4,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2004-02-02,2003,5,18,33,624.03,0.44,5,Dry,31,6,4,3,41,85,0.14,539,0.86,539,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00682,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2004-02-03,2003,5,18,34,642.89,0.43,5,Dry,31,6,4,3,41,85,0.13,557.9,0.87,557.9,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.441,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2004-02-04,2003,5,19,35,661.21,0.42,5,Dry,31,6,4,3,41,85,0.13,576.2,0.87,576.2,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0197,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2004-02-05,2003,5,19,36,680.08,0.41,5,Dry,31,6,4,3,41,85,0.13,595.1,0.88,595.1,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.00849,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2004-02-06,2003,5,19,37,701.14,0.4,5,Dry,31,6,4,3,41,85,0.12,616.1,0.88,616.1,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00913,0.513,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2004-02-07,2003,5,19,38,723.28,0.39,5,Dry,31,6,4,3,41,85,0.12,638.3,0.88,638.3,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.313,0.227,0.0098,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2004-02-08,2003,5,19,39,748.17,0.38,5,Dry,31,6,4,3,41,85,0.11,663.2,0.89,663.2,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.327,0.244,0.0106,0.571,0.0247,3,0.241,0.812,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2004-02-09,2003,5,19,40,770.31,0.37,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2004-02-10,2003,5,19,41,788.08,0.37,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2004-02-11,2003,5,20,42,812.34,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2004-02-12,2003,5,20,43,839.99,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2004-02-13,2003,5,20,44,874.32,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2004-02-14,2003,5,20,45,911.22,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,806.2,0.89,806.2,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.765,0.0341,4,0.215,0.98,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2004-02-15,2003,5,20,46,950.28,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,845.3,0.89,845.3,0,0,0,0,-4,4,36,6,5,0,58,892,990,967.7,22.3,0.472,0.348,0.0156,0.82,0.0368,4,0.228,1.05,0.047,21.3,0.954,0.98,0.935,42,41.2,165,3950
2004-02-16,2003,5,20,47,986.32,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2004-02-17,2003,5,20,48,1018.6,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,913.6,0.9,913.6,0,0,0,0,-4,4,36,6,5,0,58,961,990,968,22,0.534,0.381,0.0173,0.915,0.0415,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
2004-02-18,2003,5,21,49,1051.8,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,946.9,0.9,946.9,0,0,0,0,-4,4,36,6,5,0,58,994,990,968.1,21.9,0.565,0.397,0.0181,0.962,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,46,45,180,4320
2004-02-19,2003,5,21,50,1080.6,0.28,4,Mod_Dry,36,6,5,4,54,105,0.097,975.6,0.9,975.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.591,0.411,0.0188,1,0.0459,4,0.272,1.27,0.0583,20.6,0.956,0.98,0.937,47,46.1,184,4420
2004-02-20,2003,5,21,51,1110,0.28,4,Mod_Dry,36,6,5,4,54,105,0.095,1005,0.91,1005,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.628,0.434,0.02,1.06,0.0488,4,0.281,1.34,0.0618,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2004-02-21,2003,5,21,52,1134.4,0.27,3,Normal,43,7,5,4,78,137,0.12,997.4,0.88,997.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.629,0.422,0.0195,1.05,0.0485,4,0.279,1.33,0.0613,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
2004-02-22,2003,5,21,53,1159.2,0.27,3,Normal,43,7,5,4,78,137,0.12,1022,0.88,1022,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.665,0.473,0.0219,1.14,0.0527,4,0.284,1.42,0.0659,20.2,0.955,0.98,0.936,48.3,47.3,189,4550
2004-02-23,2003,5,21,54,1184.4,0.26,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0572,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,49,48.1,192,4610
2004-02-24,2003,5,21,55,1204.2,0.26,3,Normal,43,7,5,4,78,137,0.11,1067,0.89,1067,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.731,0.574,0.0268,1.31,0.0608,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2004-02-25,2003,5,22,56,1218.4,0.26,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.752,0.606,0.0283,1.36,0.0634,4,0.296,1.65,0.0773,19.8,0.954,0.98,0.935,50,48.2,193,4630
2004-02-26,2003,5,22,57,1238.5,0.25,3,Normal,43,7,5,4,78,137,0.11,1102,0.89,1100,2,0,0,0,-4,6,43,7,5,0,84,1160,990,968.6,21.4,0.779,0.648,0.0304,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2004-02-27,2003,5,22,58,1258.8,0.25,3,Normal,43,7,5,4,78,137,0.11,1122,0.89,1100,22,5,1,1,-3,18,48,8,6,1,96,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2004-02-28,2003,5,22,59,1279.3,0.25,3,Normal,43,7,5,4,78,137,0.11,1142,0.89,1100,42,9,1,1,-3,34,52,8,6,1,112,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2004-02-29,2003,5,22,60,1300,0.25,3,Normal,43,7,5,4,78,137,0.1,1163,0.9,1100,63,14,2,2,-2,47,57,9,7,2,125,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2004-03-01,2003,6,22,61,1326.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1144,0.86,1100,44,10,1,1,-8,40,59,10,10,1,147,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2004-03-02,2003,6,22,62,1360,0.24,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-03-03,2003,6,23,63,1393.5,0.23,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2004-03-04,2003,6,23,64,1415.1,0.23,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
