date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-03-05,2003,6,23,65,1443.1,0.22,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-03-06,2003,6,23,66,1471.3,0.22,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2004-03-07,2003,6,23,67,1506.1,0.21,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2004-03-08,2003,6,23,68,1547.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2004-03-09,2003,6,23,69,1589.8,0.2,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2004-03-10,2003,6,24,70,1639,0.19,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2004-03-11,2003,6,24,71,1688.8,0.18,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2004-03-12,2003,6,24,72,1745.9,0.17,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2004-03-13,2003,6,24,73,1810.7,0.17,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-03-14,2003,6,24,74,1876.3,0.16,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2004-03-15,2003,6,24,75,1949.8,0.15,3,Normal,49,9,9,9,107,183,0.094,1767,0.91,1100,667,51,9,16,11,580,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2004-03-16,2003,6,24,76,2031.5,0.14,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2004-03-17,2003,6,25,77,2128.9,0.14,3,Normal,49,9,9,9,107,183,0.086,1946,0.91,1100,846,51,9,16,16,754,100,18,25,25,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2004-03-18,2003,6,25,78,2242.6,0.13,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2004-03-19,2003,6,25,79,2335.7,0.12,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-03-20,2003,6,25,80,2445.3,0.11,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2004-03-21,2003,6,25,81,2571.9,0.1,3,Normal,49,9,9,9,107,183,0.071,2389,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2004-03-22,2003,6,25,82,2724.1,0.091,3,Normal,49,9,9,9,107,183,0.067,2541,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2004-03-23,2003,6,25,83,2902.9,0.078,3,Normal,49,9,9,9,107,183,0.063,2720,0.94,1100,1620,51,9,16,40,1500,100,18,25,49,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2004-03-24,2003,6,26,84,3101.5,0.064,3,Normal,49,9,9,9,107,183,0.059,2919,0.94,1100,1820,51,9,16,46,1700,100,18,25,55,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-03-25,2003,6,26,85,3303.9,0.051,3,Normal,49,9,9,9,107,183,0.055,3121,0.94,1100,2020,51,9,16,52,1890,100,18,25,61,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2004-03-26,2003,6,26,86,3467.6,0.042,3,Normal,49,9,9,9,107,183,0.053,3285,0.95,1100,2190,51,9,16,57,2050,100,18,25,66,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2004-03-27,2003,6,26,87,3642,0.034,3,Normal,49,9,9,9,107,183,0.05,3459,0.95,1100,2360,51,9,16,62,2220,100,18,25,71,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2004-03-28,2003,6,26,88,3827.5,0.027,3,Normal,49,9,9,9,107,183,0.048,3645,0.95,1100,2550,51,9,16,67,2400,100,18,25,76,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2004-03-29,2003,6,26,89,4024.3,0.021,3,Normal,49,9,9,9,107,183,0.045,3841,0.95,1100,2740,51,9,16,71,2590,100,18,25,80,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2004-03-30,2003,6,26,90,4232.7,0.015,3,Normal,49,9,9,9,107,183,0.043,4050,0.96,1100,2950,51,9,16,71,2800,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2004-03-31,2003,6,27,91,4434.9,0.01,3,Normal,49,9,9,9,107,183,0.041,4252,0.96,1100,3150,51,9,16,71,3010,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2004-04-01,2003,7,27,92,4593.9,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.064,4299,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2004-04-02,2003,7,27,93,4726.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.062,4432,0.94,1100,3330,30,4,7,55,3240,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2004-04-03,2003,7,27,94,4842,0.0049,2,Mod_Wet,70,14,18,25,168,295,0.061,4547,0.94,1100,3450,30,4,7,55,3350,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.879,26.7,25.2,101,2420
2004-04-04,2003,7,27,95,4939.4,0.0036,2,Mod_Wet,70,14,18,25,168,295,0.06,4644,0.94,1100,3540,30,4,7,55,3450,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.3,97.2,2330
2004-04-05,2003,7,27,96,5018.7,0.0026,2,Mod_Wet,70,14,18,25,168,295,0.059,4724,0.94,1100,3620,30,4,7,55,3530,100,18,25,80,3700,1240,990,977.5,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.6,23.7,94.6,2270
2004-04-06,2003,7,27,97,5088.9,0.0017,2,Mod_Wet,70,14,18,25,168,295,0.058,4794,0.94,1100,3690,30,4,7,55,3600,100,18,25,80,3770,1240,990,977.6,12.4,0.921,0.648,0.0524,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.865,25.2,23.2,92.7,2220
2004-04-07,2003,7,28,98,5140.5,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.057,4845,0.94,1100,3750,30,4,7,55,3650,100,18,25,80,3820,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.3,2190
2004-04-08,2003,7,28,99,5182.8,0.00054,2,Mod_Wet,70,14,18,25,168,295,0.057,4888,0.94,1100,3790,30,4,7,55,3690,100,18,25,80,3860,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.887,0.97,0.86,24.8,22.5,90.1,2160
2004-04-09,2003,7,28,100,5206.4,0.00024,2,Mod_Wet,70,14,18,25,168,295,0.057,4911,0.94,1100,3810,30,4,7,55,3720,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.859,24.7,22.4,89.5,2150
2004-04-10,2003,7,28,101,5220.6,0.00006,2,Mod_Wet,70,14,18,25,168,295,0.057,4926,0.94,1100,3830,30,4,7,55,3730,100,18,25,80,3900,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.129,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.1,2140
2004-04-11,2003,7,28,102,5225.3,0,1,Wet,84,14,20,27,219,364,0.07,4861,0.93,1100,3760,16,4,5,53,3680,100,18,25,80,3900,1240,990,977.9,12.2,0.917,0.648,0.0533,1.57,0.129,4,0.3,1.87,0.153,10.3,0.884,0.97,0.858,24.6,22.2,89,2140
2004-04-12,2003,7,28,103,5220.6,0.00006,1,Wet,84,14,20,27,219,364,0.07,4857,0.93,1100,3760,16,4,5,53,3680,100,18,25,80,3900,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.129,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.1,2140
2004-04-13,2003,7,28,104,5215.8,0.00012,1,Wet,84,14,20,27,219,364,0.07,4852,0.93,1100,3750,16,4,5,53,3670,100,18,25,80,3890,1240,990,977.8,12.2,0.917,0.648,0.0532,1.57,0.128,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.2,2140
2004-04-14,2003,7,29,105,5201.7,0.0003,1,Wet,84,14,20,27,219,364,0.07,4838,0.93,1100,3740,16,4,5,53,3660,100,18,25,80,3880,1240,990,977.8,12.2,0.918,0.648,0.0531,1.57,0.128,4,0.3,1.87,0.153,10.3,0.886,0.97,0.859,24.7,22.4,89.6,2150
2004-04-15,2003,7,29,106,5187.6,0.00048,1,Wet,84,14,20,27,219,364,0.07,4824,0.93,1100,3720,16,4,5,53,3650,100,18,25,80,3870,1240,990,977.8,12.2,0.918,0.648,0.053,1.57,0.128,4,0.3,1.87,0.153,10.4,0.886,0.97,0.86,24.8,22.5,90,2160
2004-04-16,2003,7,29,107,5164,0.00078,1,Wet,84,14,20,27,219,364,0.07,4800,0.93,1100,3700,16,4,5,53,3620,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0529,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.6,2180
2004-04-17,2003,7,29,108,5140.5,0.0011,1,Wet,84,14,20,27,219,364,0.071,4776,0.93,1100,3680,16,4,5,53,3600,100,18,25,80,3820,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.128,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.3,2190
2004-04-18,2003,7,29,109,5107.6,0.0015,1,Wet,84,14,20,27,219,364,0.071,4744,0.93,1100,3640,16,4,5,53,3570,100,18,25,80,3790,1240,990,977.7,12.3,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.1,23,92.2,2210
2004-04-19,2003,7,29,110,5074.8,0.0019,1,Wet,84,14,20,27,219,364,0.072,4711,0.93,1100,3610,16,4,5,53,3530,100,18,25,80,3750,1240,990,977.6,12.4,0.922,0.648,0.0523,1.57,0.127,4,0.3,1.87,0.151,10.5,0.892,0.97,0.866,25.3,23.3,93.1,2230
2004-04-20,2003,7,29,111,5032.7,0.0025,1,Wet,84,14,20,27,219,364,0.072,4669,0.93,1100,3570,16,4,5,53,3490,100,18,25,80,3710,1240,990,977.6,12.4,0.923,0.648,0.0521,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.2,2260
2004-04-21,2003,7,30,112,4990.7,0.003,1,Wet,84,14,20,27,219,364,0.073,4627,0.93,1100,3530,16,4,5,53,3450,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.897,0.97,0.87,25.7,23.8,95.3,2290
2004-04-22,2003,7,30,113,4948.8,0.0035,1,Wet,84,14,20,27,219,364,0.074,4585,0.93,1100,3490,16,4,5,53,3410,100,18,25,80,3630,1240,990,977.4,12.6,0.926,0.648,0.0515,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,26,24.2,96.8,2320
2004-04-23,2003,7,30,114,4906.9,0.0041,1,Wet,84,14,20,27,219,364,0.074,4543,0.93,1100,3440,16,4,5,53,3370,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2004-04-24,2003,7,30,115,4855.9,0.0047,1,Wet,84,14,20,27,219,364,0.075,4492,0.93,1100,3390,16,4,5,53,3310,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2004-04-25,2003,7,30,116,4805,0.0054,1,Wet,84,14,20,27,219,364,0.076,4441,0.92,1100,3340,16,4,5,53,3260,100,18,25,80,3480,1240,990,977.2,12.8,0.926,0.648,0.0504,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.5,102,2450
2004-04-26,2003,7,30,117,4745.1,0.0061,1,Wet,84,14,20,27,219,364,0.077,4381,0.92,1100,3280,16,4,5,53,3200,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,26,104,2500
2004-04-27,2003,7,30,118,4685.4,0.0069,1,Wet,84,14,20,27,219,364,0.078,4321,0.92,1100,3220,16,4,5,53,3140,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.5,106,2550
2004-04-28,2003,7,31,119,4625.9,0.0076,1,Wet,84,14,20,27,219,364,0.079,4262,0.92,1100,3160,16,4,5,53,3080,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2004-04-29,2003,7,31,120,4566.5,0.0084,1,Wet,84,14,20,27,219,364,0.08,4203,0.92,1100,3100,16,4,5,53,3030,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2004-04-30,2003,7,31,121,4498.3,0.0093,1,Wet,84,14,20,27,219,364,0.081,4134,0.92,1100,3030,16,4,5,53,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2004-05-01,2003,8,31,122,4430.4,0.01,1,Wet,71,14,18,24,213,340,0.077,4090,0.92,1100,2990,29,4,7,56,2890,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2004-05-02,2003,8,31,123,4362.7,0.012,1,Wet,71,14,18,24,213,340,0.078,4023,0.92,1100,2920,29,4,7,56,2830,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2004-05-03,2003,8,31,124,4277.4,0.014,1,Wet,71,14,18,24,213,340,0.08,3937,0.92,1100,2840,29,4,7,56,2740,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2004-05-04,2003,8,31,125,4192.6,0.016,1,Wet,71,14,18,24,213,340,0.081,3853,0.92,1100,2750,29,4,7,56,2660,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2004-05-05,2003,8,32,126,4108.2,0.019,1,Wet,71,14,18,24,213,340,0.083,3768,0.92,1100,2670,29,4,7,56,2570,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2004-05-06,2003,8,32,127,4024.3,0.021,1,Wet,71,14,18,24,213,340,0.085,3684,0.92,1100,2580,29,4,7,54,2490,100,18,25,78,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2004-05-07,2003,8,32,128,3940.9,0.023,1,Wet,71,14,18,24,213,340,0.086,3601,0.91,1100,2500,29,4,7,51,2410,100,18,25,75,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2004-05-08,2003,8,32,129,3866.7,0.026,1,Wet,71,14,18,24,213,340,0.088,3527,0.91,1100,2430,29,4,7,49,2340,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2004-05-09,2003,8,32,130,3792.8,0.028,1,Wet,71,14,18,24,213,340,0.09,3453,0.91,1100,2350,29,4,7,47,2270,100,18,25,71,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2004-05-10,2003,8,32,131,3719.4,0.03,1,Wet,71,14,18,24,213,340,0.091,3379,0.91,1100,2280,29,4,7,44,2200,100,18,25,68,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2004-05-11,2003,8,32,132,3646.3,0.033,1,Wet,71,14,18,24,213,340,0.093,3306,0.91,1100,2210,29,4,7,42,2120,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-05-12,2003,8,33,133,3573.7,0.037,1,Wet,71,14,18,24,213,340,0.095,3234,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2004-05-13,2003,8,33,134,3501.4,0.04,1,Wet,71,14,18,24,213,340,0.097,3161,0.9,1100,2060,29,4,7,38,1980,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2004-05-14,2003,8,33,135,3429.6,0.044,1,Wet,71,14,18,24,213,340,0.099,3090,0.9,1100,1990,29,4,7,36,1910,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2004-05-15,2003,8,33,136,3358.2,0.048,1,Wet,71,14,18,24,213,340,0.1,3018,0.9,1100,1920,29,4,7,34,1840,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2004-05-16,2003,8,33,137,3287.3,0.052,1,Wet,71,14,18,24,213,340,0.1,2947,0.9,1100,1850,29,4,7,31,1780,100,18,25,55,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2004-05-17,2003,8,33,138,3200.2,0.058,1,Wet,71,14,18,24,213,340,0.11,2860,0.89,1100,1760,29,4,7,29,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2004-05-18,2003,8,33,139,3113.8,0.063,1,Wet,71,14,18,24,213,340,0.11,2774,0.89,1100,1670,29,4,7,26,1610,100,18,25,50,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2004-05-19,2003,8,34,140,3028.1,0.069,1,Wet,71,14,18,24,213,340,0.11,2688,0.89,1100,1590,29,4,7,24,1520,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2004-05-20,2003,8,34,141,2943.2,0.075,1,Wet,71,14,18,24,213,340,0.12,2603,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2004-05-21,2003,8,34,142,2866.9,0.081,2,Mod_Wet,65,14,17,23,202,321,0.11,2546,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2004-05-22,2003,8,34,143,2791.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2470,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2004-05-23,2003,8,34,144,2716.2,0.092,2,Mod_Wet,65,14,17,23,202,321,0.12,2395,0.88,1100,1300,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2004-05-24,2003,8,34,145,2649.6,0.097,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2004-05-25,2003,8,34,146,2583.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2004-05-26,2003,8,35,147,2517.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2004-05-27,2003,8,35,148,2452.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-05-28,2003,8,35,149,2396,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-05-29,2003,8,35,150,2339.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2004-05-30,2003,8,35,151,2283.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1962,0.86,1100,862,35,4,8,3,812,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-05-31,2003,8,35,152,2213.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1892,0.85,1100,792,35,4,8,1,744,100,18,25,24,946,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2004-06-01,2003,9,35,153,2136.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.12,1879,0.88,1100,779,38,6,11,7,717,100,18,25,23,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2004-06-02,2003,9,36,154,2067.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.12,1810,0.88,1100,710,38,6,11,5,650,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2004-06-03,2003,9,36,155,1999.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1742,0.87,1100,642,38,6,11,3,584,100,18,25,19,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2004-06-04,2003,9,36,156,1932.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1675,0.87,1100,575,38,6,11,1,519,100,18,25,17,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2004-06-05,2003,9,36,157,1872.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1616,0.86,1100,516,38,6,11,-1,462,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2004-06-06,2003,9,36,158,1814.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-06-07,2003,9,36,159,1762.9,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1506,0.85,1100,406,38,6,11,-4,355,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-06-08,2003,9,36,160,1712.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1455,0.85,1100,355,38,6,11,-5,305,100,18,25,11,458,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
2004-06-09,2003,9,37,161,1662.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2004-06-10,2003,9,37,162,1619.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1362,0.84,1100,262,38,6,8,-8,218,100,18,22,8,371,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2004-06-11,2003,9,37,163,1576.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1320,0.84,1100,220,38,6,7,-9,178,100,18,21,7,331,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2004-06-12,2003,9,37,164,1534.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2004-06-13,2003,9,37,165,1493.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2004-06-14,2003,9,37,166,1452.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1195,0.82,1100,95,21,3,3,-13,81,83,15,17,3,234,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2004-06-15,2003,9,37,167,1418.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1161,0.82,1100,61,14,2,2,-14,57,76,14,16,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2004-06-16,2003,9,38,168,1378.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1121,0.81,1100,21,5,1,1,-15,29,67,13,15,1,182,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2004-06-17,2003,9,38,169,1314.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1058,0.81,1058,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.766,0.553,0.0262,1.32,0.0625,4,0.292,1.61,0.0763,19.5,0.954,0.98,0.935,48.2,47.3,189,4540
2004-06-18,2003,9,38,170,1258.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2004-06-19,2003,9,38,171,1209.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2004-06-20,2003,9,38,172,1162,0.27,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
2004-06-21,2003,9,38,173,1120.8,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,863.8,0.77,863.8,0,0,0,0,-16,16,62,12,14,0,169,952,990,968.3,21.7,0.526,0.357,0.0164,0.883,0.0407,4,0.234,1.12,0.0514,20.6,0.954,0.98,0.934,41.6,40.8,163,3910
2004-06-22,2003,9,38,174,1080.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.24,823.6,0.76,823.6,0,0,0,0,-16,16,62,12,14,0,169,912,990,968.2,21.8,0.489,0.338,0.0155,0.827,0.0379,4,0.22,1.05,0.048,20.8,0.953,0.976,0.93,40,39.1,156,3750
2004-06-23,2003,9,39,175,1046.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2004-06-24,2003,9,39,176,1013.6,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,756.6,0.75,756.6,0,0,0,0,-16,16,62,12,14,0,169,845,990,967.9,22.1,0.428,0.305,0.0138,0.733,0.0332,3,0.282,1.02,0.046,21,0.957,0.98,0.937,49.8,48.2,145,3470
2004-06-25,2003,9,39,177,986.32,0.31,2,Mod_Wet,62,12,14,16,153,257,0.26,729.3,0.74,729.3,0,0,0,0,-16,16,62,12,14,0,169,817,990,967.8,22.2,0.403,0.288,0.013,0.691,0.0312,3,0.271,0.962,0.0434,21.2,0.956,0.98,0.937,48.3,47.4,142,3410
2004-06-26,2003,9,39,178,959.75,0.31,2,Mod_Wet,62,12,14,16,153,257,0.27,702.8,0.73,702.8,0,0,0,0,-16,16,62,12,14,0,169,791,990,967.7,22.3,0.379,0.27,0.0121,0.649,0.0292,3,0.259,0.908,0.0408,21.4,0.956,0.98,0.937,46.9,46,138,3310
2004-06-27,2003,9,39,179,938.59,0.32,2,Mod_Wet,62,12,14,16,153,257,0.27,681.6,0.73,681.6,0,0,0,0,-16,16,62,12,14,0,169,770,990,967.7,22.3,0.364,0.256,0.0115,0.62,0.0278,3,0.249,0.869,0.0389,21.5,0.956,0.98,0.937,45.8,44.8,135,3230
2004-06-28,2003,9,39,180,917.96,0.32,2,Mod_Wet,62,12,14,16,153,257,0.28,661,0.72,661,0,0,0,0,-16,16,62,12,14,0,169,749,990,967.6,22.4,0.352,0.243,0.0108,0.595,0.0265,3,0.24,0.835,0.0372,21.6,0.956,0.98,0.937,44.6,43.7,131,3150
2004-06-29,2003,9,39,181,897.93,0.33,2,Mod_Wet,62,12,14,16,153,257,0.29,640.9,0.71,640.9,0,0,0,0,-16,16,62,12,14,0,169,729,990,967.5,22.5,0.341,0.229,0.0102,0.57,0.0253,3,0.231,0.801,0.0356,21.7,0.955,0.98,0.936,43.4,42.6,128,3070
2004-06-30,2003,9,40,182,878.54,0.33,2,Mod_Wet,62,12,14,16,153,257,0.29,621.5,0.71,621.5,0,0,0,0,-16,16,62,12,14,0,169,710,990,967.4,22.6,0.33,0.216,0.00957,0.546,0.0242,3,0.222,0.768,0.034,21.8,0.955,0.98,0.936,42.3,41.5,124,2990
2004-07-01,2003,10,40,183,859.84,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2004-07-02,2003,10,40,184,845.83,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2004-07-03,2003,10,40,185,832.34,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2004-07-04,2003,10,40,186,819.43,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2004-07-05,2003,10,40,187,807.18,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2004-07-06,2003,10,40,188,795.7,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2004-07-07,2003,10,41,189,785.19,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2004-07-08,2003,10,41,190,776,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2004-07-09,2003,10,41,191,768.95,0.38,2,Mod_Wet,58,11,11,11,136,227,0.29,542,0.7,542,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00708,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2640
2004-07-10,2003,10,41,192,755,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,528,0.7,528,0,0,0,0,-11,11,58,11,11,0,147,608,990,966.9,23.1,0.272,0.154,0.00666,0.426,0.0184,3,0.18,0.606,0.0262,22.5,0.949,0.97,0.92,36.8,35.7,107,2570
2004-07-11,2003,10,41,193,741.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,514.1,0.69,514.1,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00624,0.409,0.0177,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,105,2510
2004-07-12,2003,10,41,194,728.75,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,501.8,0.69,501.8,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.017,3,0.168,0.562,0.0242,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2004-07-13,2003,10,41,195,715.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,488.9,0.68,488.9,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00558,0.38,0.0163,2,0.273,0.652,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2004-07-14,2003,10,42,196,704.69,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,477.7,0.68,477.7,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.243,0.124,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.938,50.8,48.2,96.4,2310
2004-07-15,2003,10,42,197,692.93,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,465.9,0.67,465.9,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0152,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2004-07-16,2003,10,42,198,681.17,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,454.2,0.67,454.2,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00485,0.343,0.0147,2,0.249,0.593,0.0253,22.8,0.958,0.98,0.939,48.6,47.6,95.2,2290
2004-07-17,2003,10,42,199,671.06,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,444.1,0.66,444.1,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.109,0.00464,0.333,0.0142,2,0.242,0.575,0.0246,22.8,0.958,0.98,0.938,47.6,46.7,93.3,2240
2004-07-18,2003,10,42,200,660.39,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,433.4,0.66,433.4,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.104,0.00441,0.322,0.0137,2,0.235,0.557,0.0237,22.9,0.957,0.98,0.938,46.6,45.6,91.3,2190
2004-07-19,2003,10,42,201,649.73,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,422.7,0.65,422.7,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0985,0.00419,0.311,0.0133,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2004-07-20,2003,10,42,202,639.61,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,412.6,0.65,412.6,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.209,0.0938,0.00398,0.303,0.0129,2,0.221,0.524,0.0223,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2004-07-21,2003,10,43,203,630.59,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,403.6,0.64,403.6,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0895,0.0038,0.296,0.0125,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.7,85.4,2050
2004-07-22,2003,10,43,204,621.02,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,394,0.63,394,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.085,0.0036,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.5,2000
2004-07-23,2003,10,43,205,611.45,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,384.4,0.63,384.4,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0805,0.0034,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.6,40.8,81.5,1960
2004-07-24,2003,10,43,206,602.42,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,375.4,0.62,375.4,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0762,0.00322,0.272,0.0115,2,0.196,0.468,0.0198,23.2,0.952,0.978,0.93,40.7,39.8,79.5,1910
2004-07-25,2003,10,43,207,594.49,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,367.5,0.62,367.5,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0725,0.00305,0.266,0.0112,2,0.191,0.456,0.0192,23.3,0.951,0.976,0.928,39.9,38.9,77.8,1870
2004-07-26,2003,10,43,208,586.02,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,359,0.61,359,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0685,0.00288,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,75.9,1820
2004-07-27,2003,10,43,209,577.54,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,350.5,0.61,350.5,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.187,0.0645,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74.1,1780
2004-07-28,2003,10,44,210,569.61,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,342.6,0.6,342.6,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
2004-07-29,2003,10,44,211,562.78,0.47,2,Mod_Wet,58,11,11,11,136,227,0.4,335.8,0.6,335.8,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0575,0.00241,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.6,35.5,70.9,1700
2004-07-30,2003,10,44,212,555.39,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,328.4,0.59,328.4,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.18,0.054,0.00226,0.234,0.00978,2,0.164,0.398,0.0166,23.5,0.945,0.97,0.917,35.8,34.7,69.4,1670
2004-07-31,2003,10,44,213,548.01,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,321,0.59,321,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0505,0.00211,0.228,0.00951,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,33.9,67.9,1630
2004-08-01,2003,11,44,214,540.63,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,356.6,0.66,356.6,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.186,0.0673,0.00281,0.254,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2004-08-02,2003,11,44,215,532.15,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,348.1,0.65,348.1,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0633,0.00264,0.247,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2004-08-03,2003,11,44,216,524.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,340.2,0.65,340.2,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0596,0.00248,0.24,0.00999,2,0.172,0.412,0.0172,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2004-08-04,2003,11,45,217,517.39,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,333.4,0.64,333.4,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0564,0.00234,0.235,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2004-08-05,2003,11,45,218,510,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,326,0.64,326,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0529,0.00219,0.229,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2004-08-06,2003,11,45,219,502.62,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2004-08-07,2003,11,45,220,495.24,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2004-08-08,2003,11,45,221,488.4,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,304.4,0.62,304.4,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0427,0.00176,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2004-08-09,2003,11,45,222,482.66,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,298.7,0.62,298.7,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.04,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2004-08-10,2003,11,45,223,476.37,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,292.4,0.61,292.4,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2004-08-11,2003,11,46,224,470.08,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2004-08-12,2003,11,46,225,463.79,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2004-08-13,2003,11,46,226,458.05,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2004-08-14,2003,11,46,227,452.31,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2004-08-15,2003,11,46,228,446.56,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2004-08-16,2003,11,46,229,441.92,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2004-08-17,2003,11,46,230,436.72,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000748,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54,1300
2004-08-18,2003,11,47,231,431.53,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2004-08-19,2003,11,47,232,426.33,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2004-08-20,2003,11,47,233,421.14,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2004-08-21,2003,11,47,234,416.49,0.57,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2004-08-22,2003,11,47,235,411.84,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,227.8,0.55,227.8,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000616,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2004-08-23,2003,11,47,236,407.19,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,223.2,0.55,223.2,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2004-08-24,2003,11,47,237,402.54,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,218.5,0.54,218.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2004-08-25,2003,11,48,238,397.89,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,213.9,0.54,213.9,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000566,0.15,0.0061,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.7,47.7,1140
2004-08-26,2003,11,48,239,394.34,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2004-08-27,2003,11,48,240,390.24,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2004-08-28,2003,11,48,241,386.68,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,202.7,0.52,202.7,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2004-08-29,2003,11,48,242,383.13,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,199.1,0.52,199.1,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.211,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2004-08-30,2003,11,48,243,379.03,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,195,0.52,195,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000499,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.934,44.4,43.5,43.5,1040
2004-08-31,2003,11,48,244,374.92,0.6,2,Mod_Wet,54,9,8,6,107,184,0.49,190.9,0.51,190.9,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000484,0.14,0.00566,1,0.2,0.34,0.0138,24.4,0.952,0.98,0.933,43.5,42.6,42.6,1020
2004-09-01,2003,12,49,245,369.73,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,231.7,0.63,231.7,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.00621,2,0.0989,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2004-09-02,2003,12,49,246,365.08,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,227.1,0.62,227.1,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2004-09-03,2003,12,49,247,359.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,221.9,0.62,221.9,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2004-09-04,2003,12,49,248,354.69,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2004-09-05,2003,12,49,249,350.04,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,212,0.61,212,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2004-09-06,2003,12,49,250,345.39,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,207.4,0.6,207.4,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2004-09-07,2003,12,49,251,340.74,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,202.7,0.59,202.7,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2004-09-08,2003,12,50,252,337.19,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2004-09-09,2003,12,50,253,333.09,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1050
2004-09-10,2003,12,50,254,328.99,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2004-09-11,2003,12,50,255,324.89,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2004-09-12,2003,12,50,256,320.78,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2004-09-13,2003,12,50,257,317.23,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2004-09-14,2003,12,50,258,313.67,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2004-09-15,2003,12,51,259,310.12,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2004-09-16,2003,12,51,260,307.66,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2004-09-17,2003,12,51,261,304.65,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2004-09-18,2003,12,51,262,301.64,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2004-09-19,2003,12,51,263,298.64,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2004-09-20,2003,12,51,264,296.17,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,158.2,0.53,158.2,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00919,0.000366,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2004-09-21,2003,12,51,265,293.71,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2004-09-22,2003,12,52,266,290.71,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,152.7,0.53,152.7,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00873,0.000347,0.119,0.00473,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35,34,34,815
2004-09-23,2003,12,52,267,287.7,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,149.7,0.52,149.7,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00847,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
2004-09-24,2003,12,52,268,284.69,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,146.7,0.52,146.7,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00822,0.000327,0.116,0.00462,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
2004-09-25,2003,12,52,269,281.68,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,143.7,0.51,143.7,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00796,0.000316,0.115,0.00457,1,0.136,0.251,0.00999,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2004-09-26,2003,12,52,270,278.67,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,140.7,0.51,140.7,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00771,0.000306,0.114,0.00451,1,0.132,0.246,0.00977,24.9,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-09-27,2003,12,52,271,276.21,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,138.2,0.5,138.2,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.0075,0.000298,0.113,0.00447,1,0.129,0.242,0.00959,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2004-09-28,2003,12,52,272,275.94,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,137.9,0.5,137.9,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00747,0.000297,0.113,0.00447,1,0.129,0.241,0.00957,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2004-09-29,2003,12,53,273,275.67,0.73,2,Mod_Wet,46,7,6,4,75,138,0.5,137.7,0.5,137.7,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00745,0.000296,0.112,0.00446,1,0.128,0.241,0.00955,25,0.934,0.97,0.906,31.5,30.5,30.5,733
