date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-09-30,2003,12,53,274,272.66,0.74,2,Mod_Wet,46,7,6,4,75,138,0.51,134.7,0.49,134.7,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.0072,0.000285,0.111,0.00441,1,0.124,0.235,0.00934,25,0.933,0.97,0.905,30.8,29.8,29.8,716
2004-10-01,2004,1,1,275,269.65,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2004-10-02,2004,1,1,276,267.19,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2004-10-03,2004,1,1,277,264.73,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2004-10-04,2004,1,1,278,262.27,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2004-10-05,2004,1,1,279,259.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2004-10-06,2004,1,1,280,257.35,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2004-10-07,2004,1,1,281,254.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2004-10-08,2004,1,2,282,252.42,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2004-10-09,2004,1,2,283,249.96,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-10-10,2004,1,2,284,248.6,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2004-10-11,2004,1,2,285,245.59,0.8,3,Normal,37,5,3,2,50,97,0.4,148.6,0.6,148.6,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00838,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2004-10-12,2004,1,2,286,244.22,0.8,3,Normal,37,5,3,2,50,97,0.4,147.2,0.6,147.2,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2004-10-13,2004,1,2,287,244.49,0.8,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2004-10-14,2004,1,2,288,246.41,0.8,3,Normal,37,5,3,2,50,97,0.39,149.4,0.61,149.4,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00845,0.000334,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,803
2004-10-15,2004,1,3,289,244.49,0.8,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2004-10-16,2004,1,3,290,241.49,0.81,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2004-10-17,2004,1,3,291,240.12,0.81,3,Normal,37,5,3,2,50,97,0.4,143.1,0.6,143.1,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2004-10-18,2004,1,3,292,238.21,0.82,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2004-10-19,2004,1,3,293,235.2,0.83,3,Normal,37,5,3,2,50,97,0.41,138.2,0.59,138.2,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2004-10-20,2004,1,3,294,232.74,0.83,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2004-10-21,2004,1,3,295,231.37,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2004-10-22,2004,1,4,296,229.46,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2004-10-23,2004,1,4,297,227.54,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,117.5,0.52,117.5,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2004-10-24,2004,1,4,298,225.63,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,115.6,0.51,115.6,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0943,0.00558,0.000219,0.0999,0.00393,1,0.0986,0.199,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,615
2004-10-25,2004,1,4,299,223.71,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,113.7,0.51,113.7,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2004-10-26,2004,1,4,300,221.8,0.86,2,Mod_Wet,41,6,4,3,56,110,0.5,111.8,0.5,111.8,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.093,0.00525,0.000206,0.0982,0.00386,1,0.0934,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.7,24.7,593
2004-10-27,2004,1,4,301,220.98,0.86,2,Mod_Wet,41,6,4,3,56,110,0.5,111,0.5,111,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00518,0.000203,0.0979,0.00384,1,0.0923,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2004-10-28,2004,1,4,302,222.89,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
2004-10-29,2004,1,5,303,223.71,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,113.7,0.51,113.7,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2004-10-30,2004,1,5,304,221.8,0.86,2,Mod_Wet,41,6,4,3,56,110,0.5,111.8,0.5,111.8,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.093,0.00525,0.000206,0.0982,0.00386,1,0.0934,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.7,24.7,593
2004-10-31,2004,1,5,305,219.89,0.87,2,Mod_Wet,41,6,4,3,56,110,0.5,109.9,0.5,109.9,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0923,0.00509,0.0002,0.0974,0.00382,1,0.0909,0.188,0.00739,25.3,0.918,0.97,0.891,25,24.3,24.3,583
2004-11-01,2004,2,5,306,217.97,0.87,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-11-02,2004,2,5,307,217.7,0.87,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2004-11-03,2004,2,5,308,217.42,0.87,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-11-04,2004,2,5,309,216.6,0.88,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-11-05,2004,2,6,310,215.78,0.88,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-11-06,2004,2,6,311,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2004-11-07,2004,2,6,312,214.14,0.88,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-11-08,2004,2,6,313,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2004-11-09,2004,2,6,314,215.78,0.88,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-11-10,2004,2,6,315,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2004-11-11,2004,2,6,316,214.14,0.88,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-11-12,2004,2,7,317,213.32,0.89,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2004-11-13,2004,2,7,318,212.5,0.89,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2004-11-14,2004,2,7,319,212.23,0.89,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2004-11-15,2004,2,7,320,212.5,0.89,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2004-11-16,2004,2,7,321,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2004-11-17,2004,2,7,322,217.97,0.87,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-11-18,2004,2,7,323,217.15,0.88,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-11-19,2004,2,8,324,215.78,0.88,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-11-20,2004,2,8,325,214.42,0.88,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-11-21,2004,2,8,326,213.05,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2004-11-22,2004,2,8,327,211.68,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2004-11-23,2004,2,8,328,210.31,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2004-11-24,2004,2,8,329,212.23,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2004-11-25,2004,2,8,330,217.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2004-11-26,2004,2,9,331,219.34,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000341,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
2004-11-27,2004,2,9,332,217.97,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2004-11-28,2004,2,9,333,216.06,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2004-11-29,2004,2,9,334,214.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2004-11-30,2004,2,9,335,212.23,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2004-12-01,2004,3,9,336,213.6,0.89,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-02,2004,3,9,337,215.51,0.88,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
2004-12-03,2004,3,10,338,217.42,0.87,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2004-12-04,2004,3,10,339,220.43,0.86,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2004-12-05,2004,3,10,340,223.44,0.86,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2004-12-06,2004,3,10,341,228.64,0.84,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2004-12-07,2004,3,10,342,232.19,0.83,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2004-12-08,2004,3,10,343,236.29,0.82,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2004-12-09,2004,3,10,344,237.11,0.82,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2004-12-10,2004,3,11,345,234.1,0.83,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2004-12-11,2004,3,11,346,231.1,0.84,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2004-12-12,2004,3,11,347,231.37,0.84,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2004-12-13,2004,3,11,348,232.19,0.83,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2004-12-14,2004,3,11,349,230.82,0.84,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2004-12-15,2004,3,11,350,231.1,0.84,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2004-12-16,2004,3,11,351,233.01,0.83,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2004-12-17,2004,3,12,352,232.74,0.83,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2004-12-18,2004,3,12,353,231.37,0.84,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2004-12-19,2004,3,12,354,231.1,0.84,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2004-12-20,2004,3,12,355,231.37,0.84,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2004-12-21,2004,3,12,356,233.28,0.83,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2004-12-22,2004,3,12,357,235.74,0.83,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2004-12-23,2004,3,12,358,240.94,0.81,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2004-12-24,2004,3,13,359,245.59,0.8,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2004-12-25,2004,3,13,360,248.05,0.79,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2004-12-26,2004,3,13,361,248.87,0.79,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2004-12-27,2004,3,13,362,252.42,0.78,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2004-12-28,2004,3,13,363,258.17,0.77,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2004-12-29,2004,3,13,364,262.27,0.76,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2004-12-30,2004,3,13,365,264.73,0.75,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2004-12-31,2004,3,14,366,267.19,0.75,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2005-01-01,2004,4,14,1,269.65,0.75,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2005-01-02,2004,4,14,2,274.85,0.74,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1110
2005-01-03,2004,4,14,3,277.85,0.73,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2005-01-04,2004,4,14,4,280.86,0.72,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2005-01-05,2004,4,14,5,284.42,0.72,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-01-06,2004,4,14,6,286.33,0.71,5,Dry,29,5,4,2,33,73,0.26,213.3,0.74,213.3,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2005-01-07,2004,4,15,7,288.24,0.71,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2005-01-08,2004,4,15,8,292.89,0.7,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2005-01-09,2004,4,15,9,297.54,0.7,5,Dry,29,5,4,2,33,73,0.24,224.5,0.76,224.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-01-10,2004,4,15,10,301.64,0.69,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
2005-01-11,2004,4,15,11,305.2,0.68,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0992,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2005-01-12,2004,4,15,12,310.39,0.68,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2005-01-13,2004,4,15,13,318.32,0.67,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2005-01-14,2004,4,16,14,328.44,0.65,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000784,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2005-01-15,2004,4,16,15,338.56,0.64,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2005-01-16,2004,4,16,16,349.22,0.63,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2005-01-17,2004,4,16,17,360.98,0.62,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2005-01-18,2004,4,16,18,372.19,0.61,5,Dry,29,5,4,2,33,73,0.2,299.2,0.8,299.2,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00163,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2005-01-19,2004,4,16,19,383.4,0.6,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2005-01-20,2004,4,16,20,391.33,0.59,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2005-01-21,2004,4,17,21,399.26,0.58,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2005-01-22,2004,4,17,22,409.38,0.57,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2005-01-23,2004,4,17,23,418.4,0.56,5,Dry,29,5,4,2,33,73,0.17,345.4,0.83,345.4,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
2005-01-24,2004,4,17,24,426.88,0.56,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
2005-01-25,2004,4,17,25,432.07,0.55,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2005-01-26,2004,4,17,26,437.27,0.55,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2005-01-27,2004,4,17,27,443.56,0.54,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2005-01-28,2004,4,18,28,449.3,0.54,5,Dry,29,5,4,2,33,73,0.16,376.3,0.84,376.3,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2005-01-29,2004,4,18,29,453.95,0.53,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2005-01-30,2004,4,18,30,458.6,0.53,5,Dry,29,5,4,2,33,73,0.16,385.6,0.84,385.6,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.081,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2005-01-31,2004,4,18,31,467.07,0.52,5,Dry,29,5,4,2,33,73,0.16,394.1,0.84,394.1,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.085,0.0035,0.273,0.0112,2,0.208,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2005-02-01,2004,5,18,32,476.64,0.52,5,Dry,31,6,4,3,41,85,0.18,391.6,0.82,391.6,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2005-02-02,2004,5,18,33,483.48,0.51,5,Dry,31,6,4,3,41,85,0.18,398.5,0.82,398.5,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.0871,0.00359,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2005-02-03,2004,5,18,34,491.96,0.51,5,Dry,31,6,4,3,41,85,0.17,407,0.83,407,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2005-02-04,2004,5,19,35,501.53,0.5,5,Dry,31,6,4,3,41,85,0.17,416.5,0.83,416.5,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-02-05,2004,5,19,36,508.36,0.5,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
2005-02-06,2004,5,19,37,516.29,0.49,5,Dry,31,6,4,3,41,85,0.17,431.3,0.83,431.3,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.538,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.4,2240
2005-02-07,2004,5,19,38,525.31,0.49,5,Dry,31,6,4,3,41,85,0.16,440.3,0.84,440.3,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00444,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2005-02-08,2004,5,19,39,534.34,0.48,5,Dry,31,6,4,3,41,85,0.16,449.3,0.84,449.3,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2005-02-09,2004,5,19,40,545,0.47,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-02-10,2004,5,19,41,556.21,0.47,5,Dry,31,6,4,3,41,85,0.15,471.2,0.85,471.2,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2005-02-11,2004,5,20,42,567.42,0.46,5,Dry,31,6,4,3,41,85,0.15,482.4,0.85,482.4,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.351,0.0147,2,0.268,0.619,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-02-12,2004,5,20,43,579.73,0.46,5,Dry,31,6,4,3,41,85,0.15,494.7,0.85,494.7,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00557,0.363,0.0153,3,0.165,0.529,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,104,2480
2005-02-13,2004,5,20,44,594.77,0.45,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2005-02-14,2004,5,20,45,608.17,0.44,5,Dry,31,6,4,3,41,85,0.14,523.2,0.86,523.2,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2005-02-15,2004,5,20,46,624.3,0.44,5,Dry,31,6,4,3,41,85,0.14,539.3,0.86,539.3,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.418,0.0177,3,0.185,0.603,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2005-02-16,2004,5,20,47,642.07,0.43,5,Dry,31,6,4,3,41,85,0.13,557.1,0.87,557.1,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2005-02-17,2004,5,20,48,655.47,0.42,5,Dry,31,6,4,3,41,85,0.13,570.5,0.87,570.5,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00776,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2005-02-18,2004,5,21,49,667.23,0.42,5,Dry,31,6,4,3,41,85,0.13,582.2,0.87,582.2,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2005-02-19,2004,5,21,50,677.89,0.41,5,Dry,31,6,4,3,41,85,0.13,592.9,0.88,592.9,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
2005-02-20,2004,5,21,51,682.54,0.41,5,Dry,31,6,4,3,41,85,0.13,597.5,0.88,597.5,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.289,0.2,0.00856,0.49,0.0209,3,0.211,0.701,0.03,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2005-02-21,2004,5,21,52,688.83,0.41,5,Dry,31,6,4,3,41,85,0.12,603.8,0.88,603.8,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00875,0.497,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2005-02-22,2004,5,21,53,695.67,0.4,5,Dry,31,6,4,3,41,85,0.12,610.7,0.88,610.7,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00896,0.506,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2005-02-23,2004,5,21,54,698.13,0.4,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2005-02-24,2004,5,21,55,698.4,0.4,5,Dry,31,6,4,3,41,85,0.12,613.4,0.88,613.4,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00904,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2005-02-25,2004,5,22,56,699.22,0.4,5,Dry,31,6,4,3,41,85,0.12,614.2,0.88,614.2,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00907,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2005-02-26,2004,5,22,57,695.12,0.4,5,Dry,31,6,4,3,41,85,0.12,610.1,0.88,610.1,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.297,0.209,0.00894,0.505,0.0217,3,0.217,0.722,0.031,22.6,0.955,0.98,0.936,43,42.2,127,3040
2005-02-27,2004,5,22,58,693.75,0.4,5,Dry,31,6,4,3,41,85,0.12,608.8,0.88,608.8,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.0089,0.503,0.0216,3,0.216,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2005-02-28,2004,5,22,59,691.84,0.41,5,Dry,31,6,4,3,41,85,0.12,606.8,0.88,606.8,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2005-03-01,2004,6,22,60,687.74,0.41,5,Dry,36,8,6,4,53,107,0.16,580.7,0.84,580.7,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2005-03-02,2004,6,22,61,682.54,0.41,5,Dry,36,8,6,4,53,107,0.16,575.5,0.84,575.5,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.185,0.00794,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2005-03-03,2004,6,22,62,676.25,0.41,5,Dry,36,8,6,4,53,107,0.16,569.3,0.84,569.3,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00775,0.46,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2005-03-04,2004,6,23,63,671.6,0.41,5,Dry,36,8,6,4,53,107,0.16,564.6,0.84,564.6,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2005-03-05,2004,6,23,64,666.41,0.42,5,Dry,36,8,6,4,53,107,0.16,559.4,0.84,559.4,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2780
2005-03-06,2004,6,23,65,661.76,0.42,5,Dry,36,8,6,4,53,107,0.16,554.8,0.84,554.8,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2005-03-07,2004,6,23,66,660.39,0.42,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2005-03-08,2004,6,23,67,662.31,0.42,5,Dry,36,8,6,4,53,107,0.16,555.3,0.84,555.3,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.271,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2005-03-09,2004,6,23,68,660.94,0.42,5,Dry,36,8,6,4,53,107,0.16,553.9,0.84,553.9,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00729,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2005-03-10,2004,6,23,69,656.84,0.42,5,Dry,36,8,6,4,53,107,0.16,549.8,0.84,549.8,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,38,114,2740
2005-03-11,2004,6,24,70,656.56,0.42,5,Dry,36,8,6,4,53,107,0.16,549.6,0.84,549.6,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0185,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
2005-03-12,2004,6,24,71,655.2,0.42,5,Dry,36,8,6,4,53,107,0.16,548.2,0.84,548.2,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.266,0.167,0.00712,0.434,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
2005-03-13,2004,6,24,72,653.83,0.42,5,Dry,36,8,6,4,53,107,0.16,546.8,0.84,546.8,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00708,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2005-03-14,2004,6,24,73,655.74,0.42,5,Dry,36,8,6,4,53,107,0.16,548.7,0.84,548.7,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.434,0.0185,3,0.189,0.624,0.0266,22.9,0.951,0.974,0.926,39,37.9,114,2730
2005-03-15,2004,6,24,74,654.38,0.42,5,Dry,36,8,6,4,53,107,0.16,547.4,0.84,547.4,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.167,0.0071,0.433,0.0184,3,0.189,0.621,0.0265,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
2005-03-16,2004,6,24,75,654.1,0.42,5,Dry,36,8,6,4,53,107,0.16,547.1,0.84,547.1,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00709,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.9,37.8,114,2720
2005-03-17,2004,6,24,76,654.38,0.42,5,Dry,36,8,6,4,53,107,0.16,547.4,0.84,547.4,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.167,0.0071,0.433,0.0184,3,0.189,0.621,0.0265,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
2005-03-18,2004,6,25,77,653.01,0.42,5,Dry,36,8,6,4,53,107,0.16,546,0.84,546,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00706,0.431,0.0183,3,0.188,0.619,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2005-03-19,2004,6,25,78,652.74,0.42,5,Dry,36,8,6,4,53,107,0.16,545.7,0.84,545.7,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2005-03-20,2004,6,25,79,654.1,0.42,5,Dry,36,8,6,4,53,107,0.16,547.1,0.84,547.1,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00709,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.9,37.8,114,2720
2005-03-21,2004,6,25,80,659.3,0.42,5,Dry,36,8,6,4,53,107,0.16,552.3,0.84,552.3,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2005-03-22,2004,6,25,81,665.04,0.42,5,Dry,36,8,6,4,53,107,0.16,558,0.84,558,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00741,0.446,0.019,3,0.194,0.639,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2005-03-23,2004,6,25,82,675.16,0.41,5,Dry,36,8,6,4,53,107,0.16,568.2,0.84,568.2,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.181,0.00772,0.458,0.0196,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2005-03-24,2004,6,25,83,689.65,0.41,5,Dry,36,8,6,4,53,107,0.15,582.6,0.84,582.6,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2005-03-25,2004,6,26,84,705.24,0.4,5,Dry,36,8,6,4,53,107,0.15,598.2,0.85,598.2,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.496,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2005-03-26,2004,6,26,85,721.92,0.39,5,Dry,36,8,6,4,53,107,0.15,614.9,0.85,614.9,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2005-03-27,2004,6,26,86,739.14,0.39,5,Dry,36,8,6,4,53,107,0.14,632.1,0.85,632.1,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00965,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2005-03-28,2004,6,26,87,759.1,0.38,5,Dry,36,8,6,4,53,107,0.14,652.1,0.86,652.1,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2005-03-29,2004,6,26,88,778.46,0.37,5,Dry,36,8,6,4,53,107,0.14,671.5,0.86,671.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2005-03-30,2004,6,26,89,800.52,0.36,5,Dry,36,8,6,4,53,107,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.8,141,3370
2005-03-31,2004,6,26,90,830.46,0.35,5,Dry,36,8,6,4,53,107,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2005-04-01,2004,7,27,91,863.93,0.34,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2005-04-02,2004,7,27,92,904.54,0.33,5,Dry,40,10,8,5,62,125,0.14,779.5,0.86,779.5,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.316,0.0141,0.738,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2005-04-03,2004,7,27,93,952.64,0.31,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2005-04-04,2004,7,27,94,1003.6,0.3,5,Dry,40,10,8,5,62,125,0.13,878.6,0.88,878.6,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.512,0.364,0.0165,0.877,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.1,42.3,169,4060
2005-04-05,2004,7,27,95,1057,0.29,5,Dry,40,10,8,5,62,125,0.12,932,0.88,932,0,0,0,0,-5,5,40,10,8,0,67,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2005-04-06,2004,7,27,96,1107.3,0.28,5,Dry,40,10,8,5,62,125,0.11,982.3,0.89,982.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.611,0.414,0.019,1.03,0.0471,4,0.274,1.3,0.0597,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2005-04-07,2004,7,27,97,1159.2,0.27,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.687,0.5,0.0232,1.19,0.055,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
2005-04-08,2004,7,28,98,1207,0.26,5,Dry,40,10,8,5,62,125,0.1,1082,0.9,1082,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.757,0.608,0.0283,1.36,0.0636,4,0.296,1.66,0.0774,19.8,0.955,0.98,0.935,50.1,48.2,193,4630
2005-04-09,2004,7,28,99,1255.9,0.25,5,Dry,40,10,8,5,62,125,0.1,1131,0.9,1100,31,7,1,1,-4,26,47,11,9,1,88,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2005-04-10,2004,7,28,100,1305.9,0.24,5,Dry,40,10,8,5,62,125,0.096,1181,0.9,1100,81,18,2,2,-3,62,58,12,10,2,124,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-04-11,2004,7,28,101,1356.9,0.24,5,Dry,40,10,8,5,62,125,0.092,1232,0.91,1100,132,30,4,4,-1,95,70,14,12,4,157,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2005-04-12,2004,7,28,102,1396.6,0.23,5,Dry,40,10,8,5,62,125,0.089,1272,0.91,1100,172,39,5,5,0,123,79,15,13,5,185,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,48,192,4600
2005-04-13,2004,7,28,103,1424.4,0.23,5,Dry,40,10,8,5,62,125,0.088,1299,0.91,1100,199,45,6,6,1,141,85,16,14,6,203,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2005-04-14,2004,7,28,104,1452.4,0.22,5,Dry,40,10,8,5,62,125,0.086,1327,0.91,1100,227,51,7,7,2,160,91,17,15,7,222,1220,990,969.3,20.7,0.879,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2005-04-15,2004,7,29,105,1480.7,0.21,5,Dry,40,10,8,5,62,125,0.084,1356,0.92,1100,256,58,8,8,3,179,98,18,16,8,241,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2005-04-16,2004,7,29,106,1509.3,0.21,5,Dry,40,10,8,5,62,125,0.083,1384,0.92,1100,284,60,8,9,4,203,100,18,17,9,265,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2005-04-17,2004,7,29,107,1531.7,0.21,5,Dry,40,10,8,5,62,125,0.082,1407,0.92,1100,307,60,8,9,4,226,100,18,17,9,288,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.0761,4,0.3,1.85,0.0908,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2005-04-18,2004,7,29,108,1554.2,0.2,5,Dry,40,10,8,5,62,125,0.08,1429,0.92,1100,329,60,8,10,5,246,100,18,18,10,308,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2005-04-19,2004,7,29,109,1570.3,0.2,5,Dry,40,10,8,5,62,125,0.08,1445,0.92,1100,345,60,8,11,5,261,100,18,19,10,323,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2005-04-20,2004,7,29,110,1586.6,0.2,5,Dry,40,10,8,5,62,125,0.079,1462,0.92,1100,362,60,8,11,6,277,100,18,19,11,339,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2005-04-21,2004,7,29,111,1596.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2005-04-22,2004,7,30,112,1606.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2005-04-23,2004,7,30,113,1609.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2005-04-24,2004,7,30,114,1606.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2005-04-25,2004,7,30,115,1596.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2005-04-26,2004,7,30,116,1580.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2005-04-27,2004,7,30,117,1563.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2005-04-28,2004,7,30,118,1541.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2005-04-29,2004,7,31,119,1518.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2005-04-30,2004,7,31,120,1490.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2005-05-01,2004,8,31,121,1461.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2005-05-02,2004,8,31,122,1433.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2005-05-03,2004,8,31,123,1405.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2005-05-04,2004,8,31,124,1366,0.24,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
