date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-05-05,2004,8,31,125,1314.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-05-06,2004,8,32,126,1264.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.586,0.0276,1.34,0.0631,4,0.295,1.64,0.077,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2005-05-07,2004,8,32,127,1215.5,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
2005-05-08,2004,8,32,128,1173.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,981.2,0.84,981.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2005-05-09,2004,8,32,129,1131.7,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,939.7,0.83,939.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.394,0.0182,0.97,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45,44.1,176,4240
2005-05-10,2004,8,32,130,1096.6,0.28,4,Mod_Dry,47,10,10,10,115,192,0.17,904.6,0.82,904.6,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0423,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2005-05-11,2004,8,32,131,1062.3,0.29,5,Dry,42,9,8,6,82,147,0.14,915.3,0.86,915.3,0,0,0,0,-6,6,42,9,8,0,88,974,990,968.1,21.9,0.547,0.382,0.0174,0.929,0.0424,4,0.251,1.18,0.0539,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2005-05-12,2004,8,32,132,1028.8,0.3,5,Dry,42,9,8,6,82,147,0.14,881.8,0.86,881.8,0,0,0,0,-6,6,42,9,8,0,88,941,990,968,22,0.516,0.366,0.0166,0.882,0.0401,4,0.24,1.12,0.051,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2005-05-13,2004,8,33,133,1001.1,0.3,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2005-05-14,2004,8,33,134,974.15,0.31,5,Dry,42,9,8,6,82,147,0.15,827.1,0.85,827.1,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.805,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2005-05-15,2004,8,33,135,947.93,0.32,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2005-05-16,2004,8,33,136,922.5,0.32,5,Dry,42,9,8,6,82,147,0.16,775.5,0.84,775.5,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2005-05-17,2004,8,33,137,902.33,0.33,5,Dry,42,9,8,6,82,147,0.16,755.3,0.84,755.3,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.305,0.0135,0.705,0.0313,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2005-05-18,2004,8,33,138,882.79,0.33,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2005-05-19,2004,8,33,139,863.93,0.34,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2005-05-20,2004,8,34,140,845.83,0.34,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2005-05-21,2004,8,34,141,828.59,0.35,5,Dry,42,9,8,6,82,147,0.18,681.6,0.82,681.6,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0112,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
2005-05-22,2004,8,34,142,815.86,0.35,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2005-05-23,2004,8,34,143,803.82,0.36,5,Dry,42,9,8,6,82,147,0.18,656.8,0.82,656.8,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2005-05-24,2004,8,34,144,792.59,0.36,5,Dry,42,9,8,6,82,147,0.18,645.6,0.81,645.6,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2005-05-25,2004,8,34,145,782.41,0.37,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2005-05-26,2004,8,34,146,773.72,0.37,5,Dry,42,9,8,6,82,147,0.19,626.7,0.81,626.7,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.76,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2005-05-27,2004,8,35,147,762.93,0.38,5,Dry,42,9,8,6,82,147,0.19,615.9,0.81,615.9,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2005-05-28,2004,8,35,148,748.44,0.38,5,Dry,42,9,8,6,82,147,0.2,601.4,0.8,601.4,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.302,0.203,0.00878,0.505,0.0218,3,0.213,0.718,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2960
2005-05-29,2004,8,35,149,733.4,0.39,5,Dry,42,9,8,6,82,147,0.2,586.4,0.8,586.4,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.193,0.00832,0.486,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2005-05-30,2004,8,35,150,720,0.39,5,Dry,42,9,8,6,82,147,0.2,573,0.8,573,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00791,0.469,0.0202,3,0.2,0.67,0.0288,22.6,0.952,0.977,0.93,40.2,39.3,118,2830
2005-05-31,2004,8,35,151,706.06,0.4,5,Dry,42,9,8,6,82,147,0.21,559.1,0.79,559.1,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.0075,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2005-06-01,2004,9,35,152,692.11,0.41,5,Dry,39,9,7,5,59,119,0.17,573.1,0.83,573.1,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.283,0.184,0.00788,0.467,0.02,3,0.2,0.668,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2005-06-02,2004,9,35,153,679.81,0.41,5,Dry,39,9,7,5,59,119,0.17,560.8,0.82,560.8,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.276,0.176,0.00751,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2780
2005-06-03,2004,9,36,154,666.96,0.42,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2005-06-04,2004,9,36,155,654.65,0.42,5,Dry,39,9,7,5,59,119,0.18,535.6,0.82,535.6,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00676,0.421,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38,37,111,2660
2005-06-05,2004,9,36,156,643.44,0.43,5,Dry,39,9,7,5,59,119,0.18,524.4,0.81,524.4,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00643,0.407,0.0173,3,0.178,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2005-06-06,2004,9,36,157,631.68,0.43,5,Dry,39,9,7,5,59,119,0.19,512.7,0.81,512.7,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.143,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
2005-06-07,2004,9,36,158,620.47,0.44,5,Dry,39,9,7,5,59,119,0.19,501.5,0.81,501.5,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2005-06-08,2004,9,36,159,610.35,0.44,5,Dry,39,9,7,5,59,119,0.2,491.4,0.81,491.4,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00553,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2005-06-09,2004,9,36,160,599.69,0.45,5,Dry,39,9,7,5,59,119,0.2,480.7,0.8,480.7,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2005-06-10,2004,9,37,161,589.57,0.45,5,Dry,39,9,7,5,59,119,0.2,470.6,0.8,470.6,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-06-11,2004,9,37,162,580.55,0.46,5,Dry,39,9,7,5,59,119,0.2,461.6,0.8,461.6,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-06-12,2004,9,37,163,570.98,0.46,5,Dry,39,9,7,5,59,119,0.21,452,0.79,452,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00471,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-06-13,2004,9,37,164,561.41,0.47,5,Dry,39,9,7,5,59,119,0.21,442.4,0.79,442.4,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2005-06-14,2004,9,37,165,552.39,0.47,5,Dry,39,9,7,5,59,119,0.21,433.4,0.79,433.4,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.104,0.00433,0.311,0.013,2,0.235,0.546,0.0229,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
2005-06-15,2004,9,37,166,544.46,0.48,5,Dry,39,9,7,5,59,119,0.22,425.5,0.78,425.5,0,0,0,0,-5,5,39,9,7,0,64,480,990,966.1,23.9,0.205,0.0998,0.00417,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2005-06-16,2004,9,37,167,535.98,0.48,5,Dry,39,9,7,5,59,119,0.22,417,0.78,417,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0958,0.00399,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,89.9,2160
2005-06-17,2004,9,38,168,527.5,0.48,5,Dry,39,9,7,5,59,119,0.23,408.5,0.77,408.5,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0918,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2005-06-18,2004,9,38,169,519.03,0.49,5,Dry,39,9,7,5,59,119,0.23,400,0.77,400,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0878,0.00365,0.284,0.0118,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.3,86.5,2080
2005-06-19,2004,9,38,170,511.1,0.49,5,Dry,39,9,7,5,59,119,0.23,392.1,0.77,392.1,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0841,0.00349,0.277,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2005-06-20,2004,9,38,171,504.26,0.5,5,Dry,39,9,7,5,59,119,0.24,385.3,0.76,385.3,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2005-06-21,2004,9,38,172,496.88,0.5,5,Dry,39,9,7,5,59,119,0.24,377.9,0.76,377.9,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0774,0.0032,0.266,0.011,2,0.198,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,81.9,1970
2005-06-22,2004,9,38,173,489.49,0.51,5,Dry,39,9,7,5,59,119,0.24,370.5,0.76,370.5,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0739,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.3,1930
2005-06-23,2004,9,38,174,482.11,0.51,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.0029,0.253,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2005-06-24,2004,9,39,175,475.28,0.52,5,Dry,39,9,7,5,59,119,0.25,356.3,0.75,356.3,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2005-06-25,2004,9,39,176,468.44,0.52,5,Dry,39,9,7,5,59,119,0.25,349.4,0.75,349.4,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2005-06-26,2004,9,39,177,461.6,0.53,5,Dry,39,9,7,5,59,119,0.26,342.6,0.74,342.6,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00973,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2005-06-27,2004,9,39,178,455.86,0.53,5,Dry,39,9,7,5,59,119,0.26,336.9,0.74,336.9,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
2005-06-28,2004,9,39,179,449.57,0.54,5,Dry,39,9,7,5,59,119,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.055,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.945,0.97,0.917,36.8,35.7,71.3,1710
2005-06-29,2004,9,39,180,443.28,0.54,5,Dry,39,9,7,5,59,119,0.27,324.3,0.73,324.3,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0521,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70,1680
2005-06-30,2004,9,39,181,436.99,0.55,5,Dry,39,9,7,5,59,119,0.27,318,0.73,318,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0491,0.00201,0.216,0.00885,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.7,1650
2005-07-01,2004,10,40,182,431.25,0.55,5,Dry,37,8,6,4,53,108,0.25,323.3,0.75,323.3,0,0,0,0,-4,4,37,8,6,0,57,374,990,965.5,24.5,0.168,0.0516,0.00211,0.219,0.00896,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36,35,69.9,1680
2005-07-02,2004,10,40,183,426.6,0.56,5,Dry,37,8,6,4,53,108,0.25,318.6,0.75,318.6,0,0,0,0,-4,4,37,8,6,0,57,370,990,965.5,24.5,0.166,0.0494,0.00202,0.215,0.0088,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
2005-07-03,2004,10,40,184,421.41,0.56,5,Dry,37,8,6,4,53,108,0.26,313.4,0.74,313.4,0,0,0,0,-4,4,37,8,6,0,57,364,990,965.5,24.5,0.164,0.0469,0.00192,0.211,0.00861,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.8,1630
2005-07-04,2004,10,40,185,416.21,0.57,5,Dry,37,8,6,4,53,108,0.26,308.2,0.74,308.2,0,0,0,0,-4,4,37,8,6,0,57,359,990,965.5,24.5,0.162,0.0445,0.00181,0.207,0.00843,2,0.151,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
2005-07-05,2004,10,40,186,411.02,0.57,5,Dry,37,8,6,4,53,108,0.26,303,0.74,303,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.4,24.6,0.16,0.042,0.00171,0.203,0.00825,2,0.147,0.35,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1580
2005-07-06,2004,10,40,187,405.82,0.58,5,Dry,37,8,6,4,53,108,0.27,297.8,0.73,297.8,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0396,0.00161,0.198,0.00807,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
2005-07-07,2004,10,40,188,400.63,0.58,5,Dry,37,8,6,4,53,108,0.27,292.6,0.73,292.6,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0371,0.00151,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2005-07-08,2004,10,41,189,395.43,0.58,5,Dry,37,8,6,4,53,108,0.27,287.4,0.73,287.4,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0347,0.00141,0.19,0.0077,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.3,1500
2005-07-09,2004,10,41,190,390.78,0.59,5,Dry,37,8,6,4,53,108,0.28,282.8,0.72,282.8,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0325,0.00132,0.186,0.00754,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2005-07-10,2004,10,41,191,386.14,0.59,5,Dry,37,8,6,4,53,108,0.28,278.1,0.72,278.1,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0303,0.00123,0.182,0.00738,2,0.13,0.312,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.3,1450
2005-07-11,2004,10,41,192,381.49,0.6,5,Dry,37,8,6,4,53,108,0.28,273.5,0.72,273.5,0,0,0,0,-4,4,37,8,6,0,57,324,990,965.3,24.7,0.15,0.0281,0.00114,0.178,0.00721,2,0.127,0.305,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
2005-07-12,2004,10,41,193,376.84,0.6,5,Dry,37,8,6,4,53,108,0.29,268.8,0.71,268.8,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.148,0.0259,0.00105,0.174,0.00705,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
2005-07-13,2004,10,41,194,373.28,0.6,5,Dry,37,8,6,4,53,108,0.29,265.3,0.71,265.3,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0242,0.000979,0.171,0.00693,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.5,1380
2005-07-14,2004,10,41,195,369.18,0.61,5,Dry,37,8,6,4,53,108,0.29,261.2,0.71,261.2,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0223,0.0009,0.168,0.00679,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.7,1360
2005-07-15,2004,10,42,196,365.08,0.61,5,Dry,37,8,6,4,53,108,0.3,257.1,0.7,257.1,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0203,0.000821,0.165,0.00664,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.8,1340
2005-07-16,2004,10,42,197,360.98,0.62,5,Dry,37,8,6,4,53,108,0.3,253,0.7,253,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0184,0.000742,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2005-07-17,2004,10,42,198,356.88,0.62,5,Dry,37,8,6,4,53,108,0.3,248.9,0.7,248.9,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,54,1300
2005-07-18,2004,10,42,199,352.78,0.63,5,Dry,37,8,6,4,53,108,0.31,244.8,0.69,244.8,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000667,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.4,26.5,53.1,1270
2005-07-19,2004,10,42,200,348.67,0.63,5,Dry,37,8,6,4,53,108,0.31,240.7,0.69,240.7,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.138,0.0162,0.000652,0.155,0.00622,2,0.105,0.26,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.2,1250
2005-07-20,2004,10,42,201,344.57,0.63,5,Dry,37,8,6,4,53,108,0.31,236.6,0.69,236.6,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
2005-07-21,2004,10,42,202,341.02,0.64,5,Dry,37,8,6,4,53,108,0.32,233,0.68,233,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2005-07-22,2004,10,43,203,337.46,0.64,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.135,0.0153,0.000612,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
2005-07-23,2004,10,43,204,333.91,0.65,5,Dry,37,8,6,4,53,108,0.32,225.9,0.68,225.9,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2005-07-24,2004,10,43,205,330.35,0.65,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2005-07-25,2004,10,43,206,326.8,0.66,5,Dry,37,8,6,4,53,108,0.33,218.8,0.67,218.8,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000575,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2005-07-26,2004,10,43,207,323.24,0.66,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-07-27,2004,10,43,208,320.78,0.66,5,Dry,37,8,6,4,53,108,0.34,212.8,0.66,212.8,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-07-28,2004,10,43,209,317.78,0.67,5,Dry,37,8,6,4,53,108,0.34,209.8,0.66,209.8,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2005-07-29,2004,10,44,210,314.77,0.67,5,Dry,37,8,6,4,53,108,0.34,206.8,0.66,206.8,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000532,0.14,0.00559,1,0.222,0.361,0.0144,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1120
2005-07-30,2004,10,44,211,311.76,0.68,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2005-07-31,2004,10,44,212,308.75,0.68,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000511,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2005-08-01,2004,11,44,213,304.65,0.69,5,Dry,34,7,5,3,44,93,0.3,211.7,0.69,211.7,0,0,0,0,-3,3,34,7,5,0,47,258,990,964.9,25.1,0.126,0.0137,0.000548,0.14,0.00559,1,0.228,0.368,0.0147,24.7,0.957,0.98,0.938,49.1,48.1,48.1,1150
2005-08-02,2004,11,44,214,301.1,0.69,5,Dry,34,7,5,3,44,93,0.31,208.1,0.69,208.1,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0134,0.000536,0.139,0.00553,1,0.223,0.362,0.0144,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2005-08-03,2004,11,44,215,296.99,0.7,5,Dry,34,7,5,3,44,93,0.31,204,0.69,204,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000521,0.137,0.00545,1,0.218,0.355,0.0141,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2005-08-04,2004,11,44,216,292.89,0.7,5,Dry,34,7,5,3,44,93,0.32,199.9,0.68,199.9,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0127,0.000507,0.135,0.00537,1,0.212,0.347,0.0138,24.8,0.955,0.98,0.936,46.4,45.4,45.4,1090
2005-08-05,2004,11,45,217,289.34,0.71,5,Dry,34,7,5,3,44,93,0.32,196.3,0.68,196.3,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000495,0.133,0.00531,1,0.208,0.341,0.0136,24.8,0.954,0.98,0.935,45.5,44.6,44.6,1070
2005-08-06,2004,11,45,218,285.78,0.72,5,Dry,34,7,5,3,44,93,0.33,192.8,0.68,192.8,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000482,0.132,0.00524,1,0.203,0.335,0.0133,24.8,0.952,0.98,0.933,44.7,43.8,43.8,1050
2005-08-07,2004,11,45,219,282.23,0.72,5,Dry,34,7,5,3,44,93,0.33,189.2,0.67,189.2,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2005-08-08,2004,11,45,220,278.67,0.73,5,Dry,34,7,5,3,44,93,0.33,185.7,0.67,185.7,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00512,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2005-08-09,2004,11,45,221,276.21,0.73,5,Dry,34,7,5,3,44,93,0.34,183.2,0.66,183.2,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.4,41.6,41.6,998
2005-08-10,2004,11,45,222,273.21,0.74,5,Dry,34,7,5,3,44,93,0.34,180.2,0.66,180.2,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00502,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2005-08-11,2004,11,45,223,270.2,0.74,5,Dry,34,7,5,3,44,93,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2005-08-12,2004,11,46,224,267.19,0.75,5,Dry,34,7,5,3,44,93,0.35,174.2,0.65,174.2,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000418,0.124,0.00491,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2005-08-13,2004,11,46,225,264.18,0.76,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2005-08-14,2004,11,46,226,261.17,0.76,5,Dry,34,7,5,3,44,93,0.36,168.2,0.64,168.2,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2005-08-15,2004,11,46,227,258.17,0.77,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2005-08-16,2004,11,46,228,255.71,0.77,5,Dry,34,7,5,3,44,93,0.36,162.7,0.64,162.7,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00958,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2005-08-17,2004,11,46,229,253.24,0.78,5,Dry,34,7,5,3,44,93,0.37,160.2,0.63,160.2,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00937,0.000371,0.118,0.00465,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2005-08-18,2004,11,46,230,250.78,0.78,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2005-08-19,2004,11,47,231,248.32,0.79,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2005-08-20,2004,11,47,232,245.86,0.8,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2005-08-21,2004,11,47,233,243.4,0.81,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2005-08-22,2004,11,47,234,240.94,0.81,5,Dry,34,7,5,3,44,93,0.39,147.9,0.61,147.9,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00832,0.000328,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2005-08-23,2004,11,47,235,238.48,0.82,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2005-08-24,2004,11,47,236,236.02,0.82,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000311,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2005-08-25,2004,11,47,237,234.65,0.83,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00779,0.000307,0.11,0.00431,1,0.134,0.243,0.00958,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-08-26,2004,11,48,238,232.74,0.83,5,Dry,34,7,5,3,44,93,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2005-08-27,2004,11,48,239,230.82,0.84,5,Dry,34,7,5,3,44,93,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00746,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2005-08-28,2004,11,48,240,228.91,0.84,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2005-08-29,2004,11,48,241,226.99,0.85,5,Dry,34,7,5,3,44,93,0.41,134,0.59,134,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00714,0.000281,0.106,0.00417,1,0.123,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2005-08-30,2004,11,48,242,225.08,0.85,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,708
2005-08-31,2004,11,48,243,223.17,0.86,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00681,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2005-09-01,2004,12,48,244,220.16,0.87,5,Dry,30,6,4,2,30,72,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00834,0.000327,0.11,0.00433,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2005-09-02,2004,12,49,245,217.7,0.87,5,Dry,30,6,4,2,30,72,0.33,145.7,0.67,145.7,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00813,0.000319,0.109,0.00428,1,0.139,0.248,0.00974,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
2005-09-03,2004,12,49,246,214.69,0.88,5,Dry,30,6,4,2,30,72,0.34,142.7,0.67,142.7,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00788,0.000309,0.108,0.00423,1,0.135,0.243,0.00953,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2005-09-04,2004,12,49,247,211.68,0.89,5,Dry,30,6,4,2,30,72,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0989,0.00762,0.000299,0.107,0.00417,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2005-09-05,2004,12,49,248,208.67,0.9,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000288,0.105,0.00412,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2005-09-06,2004,12,49,249,205.67,0.91,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00407,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30,30,721
2005-09-07,2004,12,49,250,202.66,0.91,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2005-09-08,2004,12,49,251,200.2,0.92,5,Dry,30,6,4,2,30,72,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00665,0.00026,0.102,0.00397,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2005-09-09,2004,12,50,252,197.74,0.92,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-09-10,2004,12,50,253,195.28,0.92,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2005-09-11,2004,12,50,254,192.81,0.93,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2005-09-12,2004,12,50,255,190.35,0.93,5,Dry,30,6,4,2,30,72,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00581,0.000227,0.0972,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-09-13,2004,12,50,256,188.99,0.93,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000223,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-09-14,2004,12,50,257,187.07,0.94,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00553,0.000216,0.0958,0.00375,1,0.0978,0.194,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2005-09-15,2004,12,50,258,185.16,0.94,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2005-09-16,2004,12,51,259,183.24,0.94,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-09-17,2004,12,51,260,181.33,0.94,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2005-09-18,2004,12,51,261,179.42,0.94,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2005-09-19,2004,12,51,262,177.5,0.95,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.0849,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2005-09-20,2004,12,51,263,175.59,0.95,5,Dry,30,6,4,2,30,72,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0823,0.173,0.00678,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2005-09-21,2004,12,51,264,173.67,0.95,5,Dry,30,6,4,2,30,72,0.41,101.7,0.58,101.7,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0798,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2005-09-22,2004,12,51,265,171.76,0.95,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2005-09-23,2004,12,52,266,170.39,0.95,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-09-24,2004,12,52,267,169.03,0.96,5,Dry,30,6,4,2,30,72,0.43,97.03,0.57,97.03,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2005-09-25,2004,12,52,268,167.66,0.96,5,Dry,30,6,4,2,30,72,0.43,95.66,0.57,95.66,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2005-09-26,2004,12,52,269,166.29,0.96,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2005-09-27,2004,12,52,270,164.92,0.96,5,Dry,30,6,4,2,30,72,0.44,92.92,0.56,92.92,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2005-09-28,2004,12,52,271,163.56,0.96,5,Dry,30,6,4,2,30,72,0.44,91.56,0.56,91.56,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
2005-09-29,2004,12,52,272,162.19,0.97,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
2005-09-30,2004,12,53,273,160.82,0.97,5,Dry,30,6,4,2,30,72,0.45,88.82,0.55,88.82,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2005-10-01,2005,1,1,274,159.46,0.97,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2005-10-02,2005,1,1,275,157.54,0.97,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2005-10-03,2005,1,1,276,155.63,0.97,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2005-10-04,2005,1,1,277,153.71,0.97,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2005-10-05,2005,1,1,278,151.8,0.98,5,Dry,24,4,2,2,20,52,0.34,99.8,0.66,99.8,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2005-10-06,2005,1,1,279,150.43,0.98,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-10-07,2005,1,1,280,149.06,0.98,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2005-10-08,2005,1,2,281,147.7,0.98,5,Dry,24,4,2,2,20,52,0.35,95.7,0.65,95.7,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
2005-10-09,2005,1,2,282,146.33,0.98,5,Dry,24,4,2,2,20,52,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2005-10-10,2005,1,2,283,144.96,0.98,5,Dry,24,4,2,2,20,52,0.36,92.96,0.64,92.96,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.068,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2005-10-11,2005,1,2,284,143.6,0.98,5,Dry,24,4,2,2,20,52,0.36,91.6,0.64,91.6,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2005-10-12,2005,1,2,285,142.23,0.98,5,Dry,24,4,2,2,20,52,0.37,90.23,0.63,90.23,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2005-10-13,2005,1,2,286,140.86,0.98,5,Dry,24,4,2,2,20,52,0.37,88.86,0.63,88.86,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.00013,0.0808,0.00317,1,0.0625,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.6,19.6,472
2005-10-14,2005,1,2,287,140.59,0.98,5,Dry,24,4,2,2,20,52,0.37,88.59,0.63,88.59,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2005-10-15,2005,1,3,288,138.67,0.98,5,Dry,24,4,2,2,20,52,0.38,86.67,0.63,86.67,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2005-10-16,2005,1,3,289,137.31,0.98,5,Dry,24,4,2,2,20,52,0.38,85.31,0.62,85.31,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2005-10-17,2005,1,3,290,137.03,0.98,5,Dry,24,4,2,2,20,52,0.38,85.03,0.62,85.03,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2005-10-18,2005,1,3,291,136.76,0.99,5,Dry,24,4,2,2,20,52,0.38,84.76,0.62,84.76,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2005-10-19,2005,1,3,292,134.85,0.99,5,Dry,24,4,2,2,20,52,0.39,82.85,0.61,82.85,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.000109,0.0782,0.00306,1,0.0543,0.132,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2005-10-20,2005,1,3,293,133.48,0.99,5,Dry,24,4,2,2,20,52,0.39,81.48,0.61,81.48,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-10-21,2005,1,3,294,132.11,0.99,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-10-22,2005,1,4,295,131.84,0.99,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2005-10-23,2005,1,4,296,131.02,0.99,5,Dry,24,4,2,2,20,52,0.4,79.02,0.6,79.02,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
2005-10-24,2005,1,4,297,130.2,0.99,5,Dry,24,4,2,2,20,52,0.4,78.2,0.6,78.2,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00298,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2005-10-25,2005,1,4,298,129.92,0.99,5,Dry,24,4,2,2,20,52,0.4,77.92,0.6,77.92,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000931,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2005-10-26,2005,1,4,299,129.1,0.99,5,Dry,24,4,2,2,20,52,0.4,77.1,0.6,77.1,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000903,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2005-10-27,2005,1,4,300,127.19,0.99,5,Dry,24,4,2,2,20,52,0.41,75.19,0.59,75.19,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.000084,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2005-10-28,2005,1,4,301,126.92,0.99,5,Dry,24,4,2,2,20,52,0.41,74.92,0.59,74.92,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2005-10-29,2005,1,5,302,126.1,0.99,5,Dry,24,4,2,2,20,52,0.41,74.1,0.59,74.1,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000803,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2005-10-30,2005,1,5,303,125.28,0.99,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2005-10-31,2005,1,5,304,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2005-11-01,2005,2,5,305,124.18,0.99,5,Dry,23,4,2,2,19,50,0.4,74.18,0.6,74.18,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00206,0.0000806,0.074,0.0029,1,0.0426,0.117,0.00457,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2005-11-02,2005,2,5,306,126.1,0.99,5,Dry,23,4,2,2,19,50,0.4,76.1,0.6,76.1,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.000087,0.0748,0.00294,1,0.0452,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2005-11-03,2005,2,5,307,130.2,0.99,5,Dry,23,4,2,2,19,50,0.38,80.2,0.62,80.2,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-11-04,2005,2,5,308,133.21,0.99,5,Dry,23,4,2,2,19,50,0.38,83.21,0.63,83.21,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.078,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2005-11-05,2005,2,6,309,135.12,0.99,5,Dry,23,4,2,2,19,50,0.37,85.12,0.63,85.12,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0574,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2005-11-06,2005,2,6,310,138.13,0.98,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2005-11-07,2005,2,6,311,141.68,0.98,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2005-11-08,2005,2,6,312,147.42,0.98,5,Dry,23,4,2,2,19,50,0.34,97.42,0.66,97.42,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-11-09,2005,2,6,313,150.98,0.98,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2005-11-10,2005,2,6,314,151.25,0.98,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2005-11-11,2005,2,6,315,153.71,0.97,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2005-11-12,2005,2,7,316,158.91,0.97,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2005-11-13,2005,2,7,317,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2005-11-14,2005,2,7,318,163.28,0.96,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2005-11-15,2005,2,7,319,161.37,0.97,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-11-16,2005,2,7,320,160,0.97,5,Dry,23,4,2,2,19,50,0.31,110,0.69,110,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.0051,0.0002,0.0897,0.00351,1,0.091,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2005-11-17,2005,2,7,321,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2005-11-18,2005,2,7,322,161.1,0.97,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2005-11-19,2005,2,8,323,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2005-11-20,2005,2,8,324,164.92,0.96,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2005-11-21,2005,2,8,325,163.56,0.96,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2005-11-22,2005,2,8,326,162.19,0.97,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2005-11-23,2005,2,8,327,160.28,0.97,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2005-11-24,2005,2,8,328,161.64,0.97,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2005-11-25,2005,2,8,329,166.29,0.96,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-11-26,2005,2,9,330,170.94,0.95,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2005-11-27,2005,2,9,331,174.49,0.95,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2005-11-28,2005,2,9,332,178.6,0.95,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2005-11-29,2005,2,9,333,180.51,0.94,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2005-11-30,2005,2,9,334,181.88,0.94,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2005-12-01,2005,3,9,335,182.15,0.94,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2005-12-02,2005,3,9,336,180.78,0.94,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2005-12-03,2005,3,10,337,181.06,0.94,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2005-12-04,2005,3,10,338,185.16,0.94,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
2005-12-05,2005,3,10,339,187.62,0.94,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2005-12-06,2005,3,10,340,189.53,0.93,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
