date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-07-09,2005,10,41,190,651.37,0.42,3,Normal,50,10,9,9,108,186,0.29,465.4,0.71,465.4,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.257,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2006-07-10,2005,10,41,191,641.8,0.43,3,Normal,50,10,9,9,108,186,0.29,455.8,0.71,455.8,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.3,2310
2006-07-11,2005,10,41,192,632.78,0.43,3,Normal,50,10,9,9,108,186,0.29,446.8,0.71,446.8,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.33,0.014,2,0.244,0.574,0.0243,23,0.958,0.98,0.939,48.3,47.3,94.6,2270
2006-07-12,2005,10,41,193,623.75,0.44,3,Normal,50,10,9,9,108,186,0.3,437.8,0.7,437.8,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00447,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
2006-07-13,2005,10,41,194,615.82,0.44,3,Normal,50,10,9,9,108,186,0.3,429.8,0.7,429.8,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.313,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2006-07-14,2005,10,41,195,607.35,0.44,3,Normal,50,10,9,9,108,186,0.31,421.4,0.69,421.4,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0979,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2006-07-15,2005,10,42,196,598.87,0.45,3,Normal,50,10,9,9,108,186,0.31,412.9,0.69,412.9,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0939,0.00396,0.299,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,87.9,2110
2006-07-16,2005,10,42,197,590.94,0.45,3,Normal,50,10,9,9,108,186,0.32,404.9,0.69,404.9,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0901,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2006-07-17,2005,10,42,198,583.01,0.46,3,Normal,50,10,9,9,108,186,0.32,397,0.68,397,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00363,0.286,0.012,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2030
2006-07-18,2005,10,42,199,576.17,0.46,3,Normal,50,10,9,9,108,186,0.32,390.2,0.68,390.2,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0832,0.00349,0.281,0.0118,2,0.206,0.487,0.0204,23.3,0.954,0.98,0.935,42.5,41.7,83.4,2000
2006-07-19,2005,10,42,200,568.79,0.46,3,Normal,50,10,9,9,108,186,0.33,382.8,0.67,382.8,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0797,0.00334,0.275,0.0115,2,0.201,0.476,0.0199,23.4,0.953,0.98,0.934,41.8,40.9,81.9,1970
2006-07-20,2005,10,42,201,561.41,0.47,3,Normal,50,10,9,9,108,186,0.33,375.4,0.67,375.4,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0762,0.00319,0.269,0.0112,2,0.196,0.464,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.2,1930
2006-07-21,2005,10,42,202,554.03,0.47,3,Normal,50,10,9,9,108,186,0.34,368,0.66,368,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0727,0.00304,0.262,0.011,2,0.191,0.453,0.019,23.5,0.951,0.977,0.929,40.2,39.3,78.6,1890
2006-07-22,2005,10,43,203,546.64,0.47,3,Normal,50,10,9,9,108,186,0.34,360.6,0.66,360.6,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0692,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2006-07-23,2005,10,43,204,539.81,0.48,3,Normal,50,10,9,9,108,186,0.34,353.8,0.66,353.8,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.066,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.4,1810
2006-07-24,2005,10,43,205,532.97,0.48,3,Normal,50,10,9,9,108,186,0.35,347,0.65,347,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0628,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2006-07-25,2005,10,43,206,527.23,0.48,3,Normal,50,10,9,9,108,186,0.35,341.2,0.65,341.2,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2006-07-26,2005,10,43,207,520.94,0.49,3,Normal,50,10,9,9,108,186,0.36,334.9,0.64,334.9,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2006-07-27,2005,10,43,208,514.65,0.49,3,Normal,50,10,9,9,108,186,0.36,328.6,0.64,328.6,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0541,0.00225,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2006-07-28,2005,10,43,209,508.36,0.5,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2006-07-29,2005,10,44,210,502.07,0.5,3,Normal,50,10,9,9,108,186,0.37,316.1,0.63,316.1,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0482,0.002,0.22,0.0091,2,0.156,0.375,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2006-07-30,2005,10,44,211,495.78,0.5,3,Normal,50,10,9,9,108,186,0.38,309.8,0.63,309.8,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0452,0.00187,0.214,0.00887,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2006-07-31,2005,10,44,212,490.04,0.51,3,Normal,50,10,9,9,108,186,0.38,304,0.62,304,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2006-08-01,2005,11,44,213,484.3,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,300.3,0.62,300.3,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2006-08-02,2005,11,44,214,478.01,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,294,0.61,294,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2006-08-03,2005,11,44,215,471.72,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,287.7,0.61,287.7,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2006-08-04,2005,11,44,216,465.43,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,281.4,0.6,281.4,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00789,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2006-08-05,2005,11,45,217,459.14,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2006-08-06,2005,11,45,218,453.4,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.4,0.59,269.4,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2006-08-07,2005,11,45,219,447.66,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2006-08-08,2005,11,45,220,441.92,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
2006-08-09,2005,11,45,221,437.27,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,253.3,0.58,253.3,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000759,0.169,0.0069,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.2,1300
2006-08-10,2005,11,45,222,432.07,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2006-08-11,2005,11,45,223,426.88,0.56,3,Normal,47,8,6,5,89,155,0.36,271.9,0.64,271.9,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0273,0.00112,0.18,0.00737,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2006-08-12,2005,11,46,224,421.68,0.56,3,Normal,47,8,6,5,89,155,0.37,266.7,0.63,266.7,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.5,28.7,57.3,1380
2006-08-13,2005,11,46,225,416.49,0.57,3,Normal,47,8,6,5,89,155,0.37,261.5,0.63,261.5,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0224,0.000914,0.172,0.007,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2006-08-14,2005,11,46,226,411.84,0.57,3,Normal,47,8,6,5,89,155,0.38,256.8,0.62,256.8,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0202,0.000824,0.168,0.00684,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.2,1330
2006-08-15,2005,11,46,227,407.19,0.57,3,Normal,47,8,6,5,89,155,0.38,252.2,0.62,252.2,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.018,0.000734,0.164,0.00668,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2006-08-16,2005,11,46,228,402.54,0.58,3,Normal,47,8,6,5,89,155,0.39,247.5,0.61,247.5,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2006-08-17,2005,11,46,229,397.89,0.58,3,Normal,47,8,6,5,89,155,0.39,242.9,0.61,242.9,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000666,0.159,0.00647,2,0.106,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2006-08-18,2005,11,46,230,394.34,0.59,3,Normal,47,8,6,5,89,155,0.39,239.3,0.61,239.3,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000653,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2006-08-19,2005,11,47,231,390.24,0.59,3,Normal,47,8,6,5,89,155,0.4,235.2,0.6,235.2,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2006-08-20,2005,11,47,232,386.14,0.59,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2006-08-21,2005,11,47,233,382.03,0.6,3,Normal,47,8,6,5,89,155,0.41,227,0.59,227,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2006-08-22,2005,11,47,234,377.93,0.6,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,51,48.2,48.2,1160
2006-08-23,2005,11,47,235,373.83,0.6,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.00058,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2006-08-24,2005,11,47,236,369.73,0.61,3,Normal,47,8,6,5,89,155,0.42,214.7,0.58,214.7,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1160
2006-08-25,2005,11,47,237,365.63,0.61,3,Normal,47,8,6,5,89,155,0.42,210.6,0.58,210.6,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2006-08-26,2005,11,48,238,362.07,0.62,3,Normal,47,8,6,5,89,155,0.43,207.1,0.57,207.1,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.143,0.00579,1,0.222,0.366,0.0147,24.4,0.956,0.98,0.937,47.4,46.5,46.5,1120
2006-08-27,2005,11,48,239,358.52,0.62,3,Normal,47,8,6,5,89,155,0.43,203.5,0.57,203.5,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.013,0.000526,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2006-08-28,2005,11,48,240,354.96,0.62,3,Normal,47,8,6,5,89,155,0.44,200,0.56,200,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2006-08-29,2005,11,48,241,351.41,0.63,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2006-08-30,2005,11,48,242,347.85,0.63,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2006-08-31,2005,11,48,243,344.3,0.63,3,Normal,47,8,6,5,89,155,0.45,189.3,0.55,189.3,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2006-09-01,2005,12,48,244,340.74,0.64,3,Normal,40,6,4,3,65,118,0.35,222.7,0.65,222.7,0,0,0,0,-3,3,40,6,4,0,68,273,990,965.1,24.9,0.132,0.0147,0.00059,0.146,0.00588,1,0.243,0.39,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2006-09-02,2005,12,49,245,335.55,0.64,3,Normal,40,6,4,3,65,118,0.35,217.6,0.65,217.6,0,0,0,0,-3,3,40,6,4,0,68,268,990,965.1,24.9,0.13,0.0142,0.000571,0.144,0.00579,1,0.236,0.38,0.0153,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2006-09-03,2005,12,49,246,331.99,0.65,3,Normal,40,6,4,3,65,118,0.35,214,0.65,214,0,0,0,0,-3,3,40,6,4,0,68,264,990,965.1,24.9,0.129,0.0139,0.000559,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2006-09-04,2005,12,49,247,327.89,0.65,3,Normal,40,6,4,3,65,118,0.36,209.9,0.64,209.9,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2006-09-05,2005,12,49,248,323.79,0.66,3,Normal,40,6,4,3,65,118,0.36,205.8,0.64,205.8,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.00053,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2006-09-06,2005,12,49,249,319.69,0.66,3,Normal,40,6,4,3,65,118,0.37,201.7,0.63,201.7,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000516,0.137,0.00549,1,0.215,0.352,0.0141,24.6,0.955,0.98,0.936,46.6,45.6,45.6,1100
2006-09-07,2005,12,49,250,315.59,0.67,3,Normal,40,6,4,3,65,118,0.37,197.6,0.63,197.6,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0125,0.000501,0.135,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2006-09-08,2005,12,49,251,312.03,0.68,3,Normal,40,6,4,3,65,118,0.38,194,0.62,194,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000489,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2006-09-09,2005,12,50,252,308.48,0.68,3,Normal,40,6,4,3,65,118,0.38,190.5,0.62,190.5,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000477,0.132,0.00528,1,0.2,0.332,0.0132,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2006-09-10,2005,12,50,253,304.92,0.68,3,Normal,40,6,4,3,65,118,0.39,186.9,0.61,186.9,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
2006-09-11,2005,12,50,254,301.37,0.69,3,Normal,40,6,4,3,65,118,0.39,183.4,0.61,183.4,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2006-09-12,2005,12,50,255,297.81,0.7,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2006-09-13,2005,12,50,256,295.35,0.7,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2006-09-14,2005,12,50,257,292.35,0.7,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2006-09-15,2005,12,50,258,289.34,0.71,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2006-09-16,2005,12,51,259,286.33,0.71,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2006-09-17,2005,12,51,260,283.32,0.72,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,888
2006-09-18,2005,12,51,261,280.31,0.73,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2006-09-19,2005,12,51,262,277.31,0.73,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2006-09-20,2005,12,51,263,274.85,0.74,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2006-09-21,2005,12,51,264,272.39,0.74,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2006-09-22,2005,12,51,265,269.92,0.74,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
2006-09-23,2005,12,52,266,267.46,0.75,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2006-09-24,2005,12,52,267,265,0.75,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2006-09-25,2005,12,52,268,262.54,0.76,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2006-09-26,2005,12,52,269,260.08,0.76,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2006-09-27,2005,12,52,270,258.71,0.77,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2006-09-28,2005,12,52,271,256.8,0.77,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2006-09-29,2005,12,52,272,254.89,0.77,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2006-09-30,2005,12,53,273,251.88,0.78,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2006-10-01,2006,1,1,274,249.42,0.79,3,Normal,37,5,3,2,50,97,0.39,152.4,0.61,152.4,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2006-10-02,2006,1,1,275,246.96,0.8,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2006-10-03,2006,1,1,276,245.59,0.8,3,Normal,37,5,3,2,50,97,0.4,148.6,0.6,148.6,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00838,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2006-10-04,2006,1,1,277,242.58,0.81,3,Normal,37,5,3,2,50,97,0.4,145.6,0.6,145.6,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00812,0.000321,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2006-10-05,2006,1,1,278,244.49,0.8,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2006-10-06,2006,1,1,279,246.41,0.8,3,Normal,37,5,3,2,50,97,0.39,149.4,0.61,149.4,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00845,0.000334,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,803
2006-10-07,2006,1,1,280,243.4,0.81,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2006-10-08,2006,1,2,281,240.39,0.81,3,Normal,37,5,3,2,50,97,0.4,143.4,0.6,143.4,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2006-10-09,2006,1,2,282,237.39,0.82,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2006-10-10,2006,1,2,283,234.92,0.83,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2006-10-11,2006,1,2,284,232.46,0.83,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2006-10-12,2006,1,2,285,230,0.84,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2006-10-13,2006,1,2,286,228.64,0.84,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-10-14,2006,1,2,287,226.72,0.85,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2006-10-15,2006,1,3,288,224.81,0.85,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2006-10-16,2006,1,3,289,222.89,0.86,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2006-10-17,2006,1,3,290,220.98,0.86,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2006-10-18,2006,1,3,291,220.71,0.86,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2006-10-19,2006,1,3,292,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2006-10-20,2006,1,3,293,220.16,0.87,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-10-21,2006,1,3,294,218.24,0.87,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-10-22,2006,1,4,295,216.33,0.88,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2006-10-23,2006,1,4,296,214.42,0.88,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2006-10-24,2006,1,4,297,212.5,0.89,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2006-10-25,2006,1,4,298,210.59,0.89,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2006-10-26,2006,1,4,299,208.67,0.9,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2006-10-27,2006,1,4,300,206.76,0.9,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2006-10-28,2006,1,4,301,204.85,0.91,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2006-10-29,2006,1,5,302,204.03,0.91,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2006-10-30,2006,1,5,303,203.21,0.91,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2006-10-31,2006,1,5,304,203.48,0.91,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2006-11-01,2006,2,5,305,205.39,0.91,3,Normal,36,5,3,2,47,93,0.45,112.4,0.55,112.4,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00376,1,0.0942,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2006-11-02,2006,2,5,306,206.21,0.9,3,Normal,36,5,3,2,47,93,0.45,113.2,0.55,113.2,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00537,0.00021,0.0964,0.00377,1,0.0953,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2006-11-03,2006,2,5,307,210.31,0.9,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-11-04,2006,2,5,308,211.68,0.89,3,Normal,36,5,3,2,47,93,0.44,118.7,0.56,118.7,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-11-05,2006,2,6,309,212.5,0.89,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2006-11-06,2006,2,6,310,214.42,0.88,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-11-07,2006,2,6,311,215.78,0.88,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-11-08,2006,2,6,312,219.34,0.87,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-11-09,2006,2,6,313,220.71,0.86,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2006-11-10,2006,2,6,314,218.79,0.87,3,Normal,36,5,3,2,47,93,0.42,125.8,0.57,125.8,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2006-11-11,2006,2,6,315,216.88,0.88,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2006-11-12,2006,2,7,316,214.96,0.88,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2006-11-13,2006,2,7,317,215.24,0.88,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2006-11-14,2006,2,7,318,215.51,0.88,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-11-15,2006,2,7,319,215.24,0.88,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2006-11-16,2006,2,7,320,213.32,0.89,3,Normal,36,5,3,2,47,93,0.44,120.3,0.56,120.3,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2006-11-17,2006,2,7,321,215.24,0.88,3,Normal,36,5,3,2,47,93,0.43,122.2,0.57,122.2,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2006-11-18,2006,2,7,322,216.6,0.88,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2006-11-19,2006,2,8,323,218.52,0.87,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2006-11-20,2006,2,8,324,219.89,0.87,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-11-21,2006,2,8,325,216.88,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2006-11-22,2006,2,8,326,215.51,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2006-11-23,2006,2,8,327,213.6,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2006-11-24,2006,2,8,328,211.68,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2006-11-25,2006,2,8,329,213.6,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2006-11-26,2006,2,9,330,217.7,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2006-11-27,2006,2,9,331,221.8,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,154.8,0.7,154.8,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2006-11-28,2006,2,9,332,222.62,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2006-11-29,2006,2,9,333,219.61,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2006-11-30,2006,2,9,334,216.6,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2006-12-01,2006,3,9,335,213.6,0.89,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2006-12-02,2006,3,9,336,212.23,0.89,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2006-12-03,2006,3,10,337,210.31,0.9,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2006-12-04,2006,3,10,338,211.68,0.89,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2006-12-05,2006,3,10,339,216.33,0.88,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2006-12-06,2006,3,10,340,219.89,0.87,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2006-12-07,2006,3,10,341,220.16,0.87,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2006-12-08,2006,3,10,342,222.07,0.86,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2006-12-09,2006,3,10,343,224.53,0.85,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2006-12-10,2006,3,11,344,226.99,0.85,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2006-12-11,2006,3,11,345,227.27,0.85,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2006-12-12,2006,3,11,346,228.09,0.84,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2006-12-13,2006,3,11,347,232.19,0.83,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2006-12-14,2006,3,11,348,234.65,0.83,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2006-12-15,2006,3,11,349,237.66,0.82,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2006-12-16,2006,3,11,350,240.12,0.81,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2006-12-17,2006,3,12,351,241.49,0.81,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2006-12-18,2006,3,12,352,243.4,0.81,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2006-12-19,2006,3,12,353,246.41,0.8,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2006-12-20,2006,3,12,354,249.42,0.79,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-12-21,2006,3,12,355,252.42,0.78,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2006-12-22,2006,3,12,356,255.43,0.77,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2006-12-23,2006,3,12,357,257.35,0.77,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2006-12-24,2006,3,13,358,255.43,0.77,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2006-12-25,2006,3,13,359,256.25,0.77,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2006-12-26,2006,3,13,360,260.35,0.76,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2006-12-27,2006,3,13,361,263.36,0.76,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2006-12-28,2006,3,13,362,265.82,0.75,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2006-12-29,2006,3,13,363,272.11,0.74,5,Dry,26,4,3,2,24,59,0.22,213.1,0.78,213.1,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2006-12-30,2006,3,13,364,277.85,0.73,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2006-12-31,2006,3,14,365,285.24,0.72,5,Dry,26,4,3,2,24,59,0.21,226.2,0.79,226.2,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2007-01-01,2006,4,14,1,292.07,0.7,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-01-02,2006,4,14,2,300,0.69,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2007-01-03,2006,4,14,3,309.03,0.68,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2007-01-04,2006,4,14,4,319.14,0.67,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2007-01-05,2006,4,14,5,330.35,0.65,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2007-01-06,2006,4,14,6,342.66,0.64,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2007-01-07,2006,4,15,7,356.06,0.62,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2007-01-08,2006,4,15,8,371.1,0.61,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2007-01-09,2006,4,15,9,387.23,0.59,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2007-01-10,2006,4,15,10,401.72,0.58,5,Dry,29,5,4,2,33,73,0.18,328.7,0.82,328.7,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2007-01-11,2006,4,15,11,415.67,0.57,5,Dry,29,5,4,2,33,73,0.18,342.7,0.82,342.7,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0607,0.00248,0.231,0.0094,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2007-01-12,2006,4,15,12,430.71,0.55,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2007-01-13,2006,4,15,13,447.93,0.54,5,Dry,29,5,4,2,33,73,0.16,374.9,0.84,374.9,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.076,0.00312,0.257,0.0105,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2007-01-14,2006,4,16,14,467.89,0.52,5,Dry,29,5,4,2,33,73,0.16,394.9,0.84,394.9,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2007-01-15,2006,4,16,15,490.59,0.51,5,Dry,29,5,4,2,33,73,0.15,417.6,0.85,417.6,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0961,0.00397,0.292,0.0121,2,0.224,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.4,90.9,2180
2007-01-16,2006,4,16,16,514.38,0.49,5,Dry,29,5,4,2,33,73,0.14,441.4,0.86,441.4,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2007-01-17,2006,4,16,17,540.35,0.48,5,Dry,29,5,4,2,33,73,0.14,467.4,0.86,467.4,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.12,0.00499,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2007-01-18,2006,4,16,18,568.52,0.46,5,Dry,29,5,4,2,33,73,0.13,495.5,0.87,495.5,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00557,0.363,0.0152,3,0.165,0.528,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2007-01-19,2006,4,16,19,597.23,0.45,5,Dry,29,5,4,2,33,73,0.12,524.2,0.88,524.2,0,0,0,0,-2,2,29,5,4,0,35,562,990,966.3,23.7,0.246,0.151,0.00638,0.397,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2007-01-20,2006,4,16,20,625.94,0.44,5,Dry,29,5,4,2,33,73,0.12,552.9,0.88,552.9,0,0,0,0,-2,2,29,5,4,0,35,591,990,966.4,23.6,0.262,0.17,0.00722,0.433,0.0183,3,0.191,0.624,0.0264,23,0.951,0.975,0.927,39.5,38.5,115,2770
2007-01-21,2006,4,17,21,654.65,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,563.6,0.86,563.6,0,0,0,0,-3,3,34,5,4,0,48,607,990,966.5,23.5,0.271,0.178,0.00756,0.449,0.0191,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,40,39.1,117,2810
2007-01-22,2006,4,17,22,683.91,0.41,4,Mod_Dry,34,5,4,3,45,91,0.13,592.9,0.87,592.9,0,0,0,0,-3,3,34,5,4,0,48,636,990,966.6,23.4,0.288,0.197,0.00843,0.485,0.0208,3,0.209,0.694,0.0297,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2007-01-23,2006,4,17,23,711.53,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,620.5,0.87,620.5,0,0,0,0,-3,3,34,5,4,0,48,664,990,966.7,23.3,0.304,0.216,0.00927,0.519,0.0223,3,0.222,0.741,0.0319,22.5,0.955,0.98,0.936,43.6,42.8,128,3080
2007-01-24,2006,4,17,24,739.69,0.39,4,Mod_Dry,34,5,4,3,45,91,0.12,648.7,0.88,648.7,0,0,0,0,-3,3,34,5,4,0,48,692,990,966.9,23.1,0.32,0.234,0.0101,0.554,0.0239,3,0.234,0.788,0.0341,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2007-01-25,2006,4,17,25,767.31,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,676.3,0.88,676.3,0,0,0,0,-3,3,34,5,4,0,48,719,990,967,23,0.335,0.253,0.011,0.588,0.0255,3,0.247,0.835,0.0363,22.2,0.957,0.98,0.938,47,46,138,3310
2007-01-26,2006,4,17,26,783.79,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,692.8,0.88,692.8,0,0,0,0,-3,3,34,5,4,0,48,736,990,967,23,0.345,0.264,0.0115,0.608,0.0265,3,0.254,0.863,0.0376,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2007-01-27,2006,4,17,27,807.18,0.36,4,Mod_Dry,34,5,4,3,45,91,0.11,716.2,0.89,716.2,0,0,0,0,-3,3,34,5,4,0,48,759,990,967.1,22.9,0.358,0.279,0.0122,0.637,0.0279,3,0.265,0.902,0.0394,22,0.957,0.98,0.938,49.2,48.2,145,3470
2007-01-28,2006,4,18,28,834.24,0.35,4,Mod_Dry,34,5,4,3,45,91,0.11,743.2,0.89,743.2,0,0,0,0,-3,3,34,5,4,0,48,786,990,967.2,22.8,0.375,0.297,0.0131,0.672,0.0295,3,0.277,0.949,0.0417,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2007-01-29,2006,4,18,29,859.84,0.34,4,Mod_Dry,34,5,4,3,45,91,0.11,768.8,0.89,768.8,0,0,0,0,-3,3,34,5,4,0,48,812,990,967.3,22.7,0.398,0.311,0.0137,0.709,0.0313,3,0.285,0.994,0.0439,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2007-01-30,2006,4,18,30,891.39,0.33,4,Mod_Dry,34,5,4,3,45,91,0.1,800.4,0.9,800.4,0,0,0,0,-3,3,34,5,4,0,48,843,990,967.5,22.5,0.427,0.326,0.0145,0.753,0.0334,4,0.213,0.966,0.0429,21.6,0.953,0.977,0.931,40.4,39.4,158,3780
2007-01-31,2006,4,18,31,924.78,0.32,4,Mod_Dry,34,5,4,3,45,91,0.098,833.8,0.9,833.8,0,0,0,0,-3,3,34,5,4,0,48,877,990,967.6,22.4,0.458,0.343,0.0153,0.8,0.0357,4,0.224,1.02,0.0457,21.4,0.954,0.98,0.935,41.7,40.9,163,3920
2007-02-01,2006,5,18,32,959.75,0.31,3,Normal,43,7,5,4,78,137,0.14,822.8,0.86,822.8,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.458,0.337,0.0151,0.796,0.0357,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.933,40.9,40,160,3840
2007-02-02,2006,5,18,33,991.23,0.31,3,Normal,43,7,5,4,78,137,0.14,854.2,0.86,854.2,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.84,0.0379,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2007-02-03,2006,5,18,34,1028.8,0.3,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2007-02-04,2006,5,19,35,1072.7,0.29,3,Normal,43,7,5,4,78,137,0.13,935.7,0.87,935.7,0,0,0,0,-4,4,43,7,5,0,82,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,178,4260
2007-02-05,2006,5,19,36,1129,0.27,3,Normal,43,7,5,4,78,137,0.12,992,0.88,992,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.621,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
2007-02-06,2006,5,19,37,1192.8,0.26,3,Normal,43,7,5,4,78,137,0.12,1056,0.89,1056,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.714,0.549,0.0255,1.26,0.0588,4,0.291,1.55,0.0723,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2007-02-07,2006,5,19,38,1264.7,0.25,3,Normal,43,7,5,4,78,137,0.11,1128,0.89,1100,28,6,1,1,-3,23,49,8,6,1,101,1160,990,968.7,21.3,0.791,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2007-02-08,2006,5,19,39,1338.8,0.24,3,Normal,43,7,5,4,78,137,0.1,1202,0.9,1100,102,23,3,3,-1,74,66,10,8,3,152,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
