date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-02-09,2006,5,19,40,1402.8,0.23,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-02-10,2006,5,19,41,1443.1,0.22,3,Normal,43,7,5,4,78,137,0.095,1306,0.91,1100,206,47,6,6,2,145,90,13,11,6,223,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-02-11,2006,5,20,42,1490.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-02-12,2006,5,20,43,1544.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2007-02-13,2006,5,20,44,1599.6,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2007-02-14,2006,5,20,45,1662.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.098,1500,0.9,1100,400,51,10,12,7,320,100,18,19,12,413,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-02-15,2006,5,20,46,1732.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-02-16,2006,5,20,47,1810.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.089,1649,0.91,1100,549,51,10,17,11,460,100,18,24,16,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-02-17,2006,5,20,48,1890.2,0.16,2,Mod_Wet,49,8,7,5,93,162,0.086,1728,0.91,1100,628,51,10,18,14,535,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2007-02-18,2006,5,21,49,1978.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.082,1816,0.92,1100,716,51,10,18,16,621,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2007-02-19,2006,5,21,50,2074.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.078,1913,0.92,1100,813,51,10,18,19,715,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-02-20,2006,5,21,51,2172.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.075,2011,0.93,1100,911,51,10,18,22,810,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-02-21,2006,5,21,52,2272.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.071,2110,0.93,1100,1010,51,10,18,25,906,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-02-22,2006,5,21,53,2343.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.069,2181,0.93,1100,1080,51,10,18,27,975,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-02-23,2006,5,21,54,2422.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.067,2260,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-02-24,2006,5,21,55,2502.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.065,2341,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2007-02-25,2006,5,22,56,2583.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.063,2422,0.94,1100,1320,51,10,18,35,1210,100,18,25,40,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-02-26,2006,5,22,57,2657.4,0.096,2,Mod_Wet,49,8,7,5,93,162,0.061,2495,0.94,1100,1400,51,10,18,37,1280,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2007-02-27,2006,5,22,58,2724.1,0.091,2,Mod_Wet,49,8,7,5,93,162,0.059,2562,0.94,1100,1460,51,10,18,39,1340,100,18,25,44,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-02-28,2006,5,22,59,2783.3,0.087,2,Mod_Wet,49,8,7,5,93,162,0.058,2621,0.94,1100,1520,51,10,18,41,1400,100,18,25,46,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2007-03-01,2006,6,22,60,2835,0.083,2,Mod_Wet,59,11,12,13,144,239,0.084,2596,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-03-02,2006,6,22,61,2878.9,0.08,2,Mod_Wet,59,11,12,13,144,239,0.083,2640,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2007-03-03,2006,6,22,62,2915,0.077,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2007-03-04,2006,6,23,63,2951.2,0.075,2,Mod_Wet,59,11,12,13,144,239,0.081,2712,0.92,1100,1610,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2007-03-05,2006,6,23,64,2987.6,0.072,2,Mod_Wet,59,11,12,13,144,239,0.08,2749,0.92,1100,1650,41,7,13,36,1550,100,18,25,49,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2007-03-06,2006,6,23,65,3015.9,0.07,2,Mod_Wet,59,11,12,13,144,239,0.079,2777,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2007-03-07,2006,6,23,66,3044.4,0.068,2,Mod_Wet,59,11,12,13,144,239,0.079,2805,0.92,1100,1710,41,7,13,38,1610,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2007-03-08,2006,6,23,67,3072.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.078,2834,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2007-03-09,2006,6,23,68,3101.5,0.064,2,Mod_Wet,59,11,12,13,144,239,0.077,2863,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2007-03-10,2006,6,23,69,3130.2,0.062,2,Mod_Wet,59,11,12,13,144,239,0.076,2891,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-03-11,2006,6,24,70,3159,0.06,2,Mod_Wet,59,11,12,13,144,239,0.076,2920,0.92,1100,1820,41,7,13,42,1720,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2007-03-12,2006,6,24,71,3196.1,0.058,2,Mod_Wet,59,11,12,13,144,239,0.075,2957,0.93,1100,1860,41,7,13,43,1750,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2007-03-13,2006,6,24,72,3233.3,0.056,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2007-03-14,2006,6,24,73,3270.6,0.053,2,Mod_Wet,59,11,12,13,144,239,0.073,3032,0.93,1100,1930,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2007-03-15,2006,6,24,74,3299.7,0.052,2,Mod_Wet,59,11,12,13,144,239,0.072,3061,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2007-03-16,2006,6,24,75,3328.9,0.05,2,Mod_Wet,59,11,12,13,144,239,0.072,3090,0.93,1100,1990,41,7,13,47,1880,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2007-03-17,2006,6,24,76,3366.6,0.048,2,Mod_Wet,59,11,12,13,144,239,0.071,3128,0.93,1100,2030,41,7,13,48,1920,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2007-03-18,2006,6,25,77,3404.4,0.046,2,Mod_Wet,59,11,12,13,144,239,0.07,3165,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2007-03-19,2006,6,25,78,3442.3,0.043,2,Mod_Wet,59,11,12,13,144,239,0.069,3203,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-03-20,2006,6,25,79,3471.8,0.042,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2007-03-21,2006,6,25,80,3501.4,0.04,2,Mod_Wet,59,11,12,13,144,239,0.068,3262,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2007-03-22,2006,6,25,81,3531.1,0.039,2,Mod_Wet,59,11,12,13,144,239,0.068,3292,0.93,1100,2190,41,7,13,53,2080,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2007-03-23,2006,6,25,82,3560.9,0.037,2,Mod_Wet,59,11,12,13,144,239,0.067,3322,0.93,1100,2220,41,7,13,54,2110,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2007-03-24,2006,6,25,83,3590.7,0.036,2,Mod_Wet,59,11,12,13,144,239,0.067,3352,0.93,1100,2250,41,7,13,55,2140,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2007-03-25,2006,6,26,84,3620.6,0.035,2,Mod_Wet,59,11,12,13,144,239,0.066,3382,0.93,1100,2280,41,7,13,55,2170,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2007-03-26,2006,6,26,85,3659.2,0.033,2,Mod_Wet,59,11,12,13,144,239,0.065,3420,0.94,1100,2320,41,7,13,57,2200,100,18,25,70,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2007-03-27,2006,6,26,86,3697.8,0.031,2,Mod_Wet,59,11,12,13,144,239,0.065,3459,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2007-03-28,2006,6,26,87,3736.6,0.03,2,Mod_Wet,59,11,12,13,144,239,0.064,3498,0.94,1100,2400,41,7,13,59,2280,100,18,25,72,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2007-03-29,2006,6,26,88,3775.5,0.028,2,Mod_Wet,59,11,12,13,144,239,0.063,3537,0.94,1100,2440,41,7,13,60,2320,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2007-03-30,2006,6,26,89,3805.8,0.027,2,Mod_Wet,59,11,12,13,144,239,0.063,3567,0.94,1100,2470,41,7,13,61,2350,100,18,25,74,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2007-03-31,2006,6,26,90,3827.5,0.027,2,Mod_Wet,59,11,12,13,144,239,0.062,3589,0.94,1100,2490,41,7,13,62,2370,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2007-04-01,2006,7,27,91,3840.6,0.026,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2007-04-02,2006,7,27,92,3844.9,0.026,2,Mod_Wet,70,14,18,25,168,295,0.077,3550,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2007-04-03,2006,7,27,93,3840.6,0.026,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2007-04-04,2006,7,27,94,3827.5,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2007-04-05,2006,7,27,95,3814.5,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2007-04-06,2006,7,27,96,3792.8,0.028,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2007-04-07,2006,7,27,97,3771.2,0.028,2,Mod_Wet,70,14,18,25,168,295,0.078,3476,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2007-04-08,2006,7,28,98,3749.6,0.029,2,Mod_Wet,70,14,18,25,168,295,0.079,3455,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2007-04-09,2006,7,28,99,3728,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2007-04-10,2006,7,28,100,3706.4,0.031,2,Mod_Wet,70,14,18,25,168,295,0.08,3411,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2007-04-11,2006,7,28,101,3684.9,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2007-04-12,2006,7,28,102,3672.1,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2007-04-13,2006,7,28,103,3659.2,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2007-04-14,2006,7,28,104,3654.9,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-04-15,2006,7,29,105,3650.6,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3356,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-04-16,2006,7,29,106,3654.9,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-04-17,2006,7,29,107,3659.2,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2007-04-18,2006,7,29,108,3672.1,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2007-04-19,2006,7,29,109,3684.9,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2007-04-20,2006,7,29,110,3706.4,0.031,2,Mod_Wet,70,14,18,25,168,295,0.08,3411,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2007-04-21,2006,7,29,111,3719.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2007-04-22,2006,7,30,112,3732.3,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2007-04-23,2006,7,30,113,3736.6,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2007-04-24,2006,7,30,114,3740.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.079,3446,0.92,1100,2350,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2007-04-25,2006,7,30,115,3736.6,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2007-04-26,2006,7,30,116,3723.7,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3429,0.92,1100,2330,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2007-04-27,2006,7,30,117,3710.8,0.03,2,Mod_Wet,70,14,18,25,168,295,0.08,3416,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2007-04-28,2006,7,30,118,3689.2,0.031,2,Mod_Wet,70,14,18,25,168,295,0.08,3394,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2007-04-29,2006,7,31,119,3667.8,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3373,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2007-04-30,2006,7,31,120,3646.3,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2007-05-01,2006,8,31,121,3624.9,0.034,2,Mod_Wet,65,14,17,23,202,321,0.089,3304,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2007-05-02,2006,8,31,122,3595,0.036,2,Mod_Wet,65,14,17,23,202,321,0.089,3274,0.91,1100,2170,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2007-05-03,2006,8,31,123,3565.1,0.037,2,Mod_Wet,65,14,17,23,202,321,0.09,3244,0.91,1100,2140,35,4,8,41,2060,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2007-05-04,2006,8,31,124,3535.4,0.039,2,Mod_Wet,65,14,17,23,202,321,0.091,3214,0.91,1100,2110,35,4,8,40,2030,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2007-05-05,2006,8,31,125,3505.7,0.04,2,Mod_Wet,65,14,17,23,202,321,0.092,3185,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2007-05-06,2006,8,32,126,3476,0.042,2,Mod_Wet,65,14,17,23,202,321,0.092,3155,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2007-05-07,2006,8,32,127,3438,0.044,2,Mod_Wet,65,14,17,23,202,321,0.093,3117,0.91,1100,2020,35,4,8,38,1930,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2007-05-08,2006,8,32,128,3400.2,0.046,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2007-05-09,2006,8,32,129,3354,0.048,2,Mod_Wet,65,14,17,23,202,321,0.096,3033,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2007-05-10,2006,8,32,130,3308.1,0.051,2,Mod_Wet,65,14,17,23,202,321,0.097,2987,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2007-05-11,2006,8,32,131,3262.3,0.054,2,Mod_Wet,65,14,17,23,202,321,0.098,2941,0.9,1100,1840,35,4,8,32,1760,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2007-05-12,2006,8,32,132,3200.2,0.058,2,Mod_Wet,65,14,17,23,202,321,0.1,2879,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2007-05-13,2006,8,33,133,3138.4,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2007-05-14,2006,8,33,134,3077,0.066,2,Mod_Wet,65,14,17,23,202,321,0.1,2756,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2007-05-15,2006,8,33,135,3015.9,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2695,0.89,1100,1600,35,4,8,25,1520,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2007-05-16,2006,8,33,136,2955.3,0.074,2,Mod_Wet,65,14,17,23,202,321,0.11,2634,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2007-05-17,2006,8,33,137,2894.9,0.079,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2007-05-18,2006,8,33,138,2835,0.083,2,Mod_Wet,65,14,17,23,202,321,0.11,2514,0.89,1100,1410,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-05-19,2006,8,33,139,2775.4,0.087,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2007-05-20,2006,8,34,140,2716.2,0.092,2,Mod_Wet,65,14,17,23,202,321,0.12,2395,0.88,1100,1300,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-05-21,2006,8,34,141,2657.4,0.096,2,Mod_Wet,65,14,17,23,202,321,0.12,2336,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2007-05-22,2006,8,34,142,2599,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2007-05-23,2006,8,34,143,2548.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2007-05-24,2006,8,34,144,2498.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-05-25,2006,8,34,145,2449.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2128,0.87,1100,1030,35,4,8,8,973,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-05-26,2006,8,34,146,2399.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2079,0.87,1100,979,35,4,8,6,926,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-05-27,2006,8,35,147,2350.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2007-05-28,2006,8,35,148,2302,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-05-29,2006,8,35,149,2253.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1933,0.86,1100,833,35,4,8,2,784,100,18,25,25,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2007-05-30,2006,8,35,150,2183.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1863,0.85,1100,763,35,4,8,0,716,100,18,25,23,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-05-31,2006,8,35,151,2121.6,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1801,0.85,1100,701,35,4,8,-2,656,100,18,25,21,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-06-01,2006,9,35,152,2060.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1803,0.88,1100,703,38,6,11,5,643,100,18,25,21,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-06-02,2006,9,35,153,2006.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1750,0.87,1100,650,38,6,11,4,591,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-06-03,2006,9,36,154,1953.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1696,0.87,1100,596,38,6,11,2,539,100,18,25,18,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2007-06-04,2006,9,36,155,1900.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1644,0.86,1100,544,38,6,11,0,489,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2007-06-05,2006,9,36,156,1848.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1592,0.86,1100,492,38,6,11,-1,438,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2007-06-06,2006,9,36,157,1803.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1547,0.86,1100,447,38,6,11,-3,395,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2007-06-07,2006,9,36,158,1759.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1502,0.85,1100,402,38,6,11,-4,351,100,18,25,12,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-06-08,2006,9,36,159,1715.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1459,0.85,1100,359,38,6,11,-5,309,100,18,25,11,462,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-06-09,2006,9,36,160,1672.1,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1415,0.85,1100,315,38,6,10,-7,268,100,18,24,9,421,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-06-10,2006,9,37,161,1635.7,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1379,0.84,1100,279,38,6,9,-8,234,100,18,23,8,387,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2007-06-11,2006,9,37,162,1599.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1343,0.84,1100,243,38,6,7,-9,201,100,18,21,7,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2007-06-12,2006,9,37,163,1563.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2007-06-13,2006,9,37,164,1528.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2007-06-14,2006,9,37,165,1493.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-06-15,2006,9,37,166,1458.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2007-06-16,2006,9,37,167,1430.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1174,0.82,1100,74,17,2,2,-14,67,79,14,16,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2007-06-17,2006,9,38,168,1402.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-06-18,2006,9,38,169,1356.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1100,0.81,1100,0,0,0,0,-16,16,62,12,14,0,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-06-19,2006,9,38,170,1305.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1049,0.8,1049,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.753,0.533,0.0252,1.29,0.0608,4,0.29,1.58,0.0745,19.6,0.954,0.98,0.935,48,47,188,4520
2007-06-20,2006,9,38,171,1255.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,998.9,0.8,998.9,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.679,0.422,0.0198,1.1,0.0517,4,0.28,1.38,0.0649,19.9,0.955,0.98,0.936,46.6,45.6,183,4380
2007-06-21,2006,9,38,172,1212.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,955.7,0.79,955.7,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.616,0.402,0.0187,1.02,0.0475,4,0.265,1.28,0.0598,20.1,0.955,0.98,0.936,45.1,44.2,177,4240
2007-06-22,2006,9,38,173,1176,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,919,0.78,919,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.577,0.384,0.0178,0.96,0.0446,4,0.253,1.21,0.0563,20.3,0.955,0.98,0.936,43.7,42.9,171,4120
2007-06-23,2006,9,38,174,1139.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,882.9,0.78,882.9,0,0,0,0,-16,16,62,12,14,0,169,971,990,968.3,21.7,0.544,0.366,0.0169,0.91,0.042,4,0.24,1.15,0.0531,20.5,0.954,0.98,0.935,42.4,41.5,166,3990
2007-06-24,2006,9,39,175,1104.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,847.6,0.77,847.6,0,0,0,0,-16,16,62,12,14,0,169,936,990,968.2,21.8,0.511,0.349,0.016,0.861,0.0395,4,0.229,1.09,0.05,20.7,0.954,0.978,0.933,41,40.1,160,3850
2007-06-25,2006,9,39,176,1075.4,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,818.4,0.76,818.4,0,0,0,0,-16,16,62,12,14,0,169,906,990,968.1,21.9,0.485,0.335,0.0153,0.82,0.0375,4,0.219,1.04,0.0475,20.8,0.953,0.976,0.93,39.8,38.9,155,3730
2007-06-26,2006,9,39,177,1046.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2007-06-27,2006,9,39,178,1023.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,766.7,0.75,766.7,0,0,0,0,-16,16,62,12,14,0,169,855,990,968,22,0.437,0.31,0.0141,0.747,0.0339,3,0.284,1.03,0.0468,21,0.957,0.98,0.937,50.3,48.2,145,3470
2007-06-28,2006,9,39,179,1001.1,0.3,2,Mod_Wet,62,12,14,16,153,257,0.26,744.1,0.74,744.1,0,0,0,0,-16,16,62,12,14,0,169,832,990,967.9,22.1,0.417,0.298,0.0135,0.715,0.0323,3,0.277,0.992,0.0449,21.1,0.957,0.98,0.937,49.1,48.1,144,3470
2007-06-29,2006,9,39,180,979,0.31,2,Mod_Wet,62,12,14,16,153,257,0.26,722,0.74,722,0,0,0,0,-16,16,62,12,14,0,169,810,990,967.8,22.2,0.396,0.283,0.0128,0.68,0.0306,3,0.267,0.947,0.0427,21.2,0.956,0.98,0.937,47.9,47,141,3380
2007-06-30,2006,9,39,181,957.38,0.31,2,Mod_Wet,62,12,14,16,153,257,0.27,700.4,0.73,700.4,0,0,0,0,-16,16,62,12,14,0,169,788,990,967.7,22.3,0.377,0.269,0.0121,0.646,0.029,3,0.258,0.903,0.0406,21.4,0.956,0.98,0.937,46.8,45.9,138,3300
2007-07-01,2006,10,40,182,936.27,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2007-07-02,2006,10,40,183,920.23,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,693.2,0.75,693.2,0,0,0,0,-11,11,58,11,11,0,147,773,990,967.6,22.4,0.366,0.264,0.0118,0.63,0.0281,3,0.254,0.884,0.0395,21.5,0.956,0.98,0.937,46.7,45.7,137,3290
2007-07-03,2006,10,40,184,904.54,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,677.5,0.75,677.5,0,0,0,0,-11,11,58,11,11,0,147,758,990,967.5,22.5,0.357,0.254,0.0113,0.611,0.0272,3,0.247,0.858,0.0382,21.6,0.957,0.98,0.937,45.8,44.9,135,3230
2007-07-04,2006,10,40,185,889.23,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2007-07-05,2006,10,40,186,874.32,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2007-07-06,2006,10,40,187,859.84,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2007-07-07,2006,10,40,188,845.83,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2007-07-08,2006,10,41,189,832.34,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2007-07-09,2006,10,41,190,819.43,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2007-07-10,2006,10,41,191,807.18,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2007-07-11,2006,10,41,192,798.9,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2007-07-12,2006,10,41,193,791.07,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2007-07-13,2006,10,41,194,783.79,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2007-07-14,2006,10,41,195,777.21,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2007-07-15,2006,10,42,196,770.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2007-07-16,2006,10,42,197,762.39,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2007-07-17,2006,10,42,198,749.53,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2007-07-18,2006,10,42,199,738.32,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2007-07-19,2006,10,42,200,726.56,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2007-07-20,2006,10,42,201,715.35,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-07-21,2006,10,42,202,705.24,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,478.2,0.68,478.2,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00536,0.368,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2007-07-22,2006,10,43,203,694.57,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,467.6,0.67,467.6,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00513,0.357,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2007-07-23,2006,10,43,204,683.91,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,456.9,0.67,456.9,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00491,0.346,0.0148,2,0.251,0.597,0.0256,22.8,0.958,0.98,0.938,48.8,47.9,95.7,2300
2007-07-24,2006,10,43,205,673.79,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,446.8,0.66,446.8,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.336,0.0143,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.9,2250
2007-07-25,2006,10,43,206,664.77,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,437.8,0.66,437.8,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00451,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46.1,92.1,2210
2007-07-26,2006,10,43,207,655.2,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,428.2,0.65,428.2,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.316,0.0135,2,0.232,0.548,0.0233,22.9,0.957,0.98,0.937,46.1,45.1,90.3,2170
2007-07-27,2006,10,43,208,645.63,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,418.6,0.65,418.6,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0966,0.00411,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.4,2120
2007-07-28,2006,10,43,209,636.06,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,409.1,0.64,409.1,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0921,0.00391,0.3,0.0127,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.1,43.3,86.5,2080
2007-07-29,2006,10,44,210,627.03,0.44,2,Mod_Wet,58,11,11,11,136,227,0.36,400,0.64,400,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0878,0.00372,0.293,0.0124,2,0.213,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.4,84.7,2030
2007-07-30,2006,10,44,211,619.1,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,392.1,0.63,392.1,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0841,0.00356,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.6,83.1,2000
2007-07-31,2006,10,44,212,610.63,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,383.6,0.63,383.6,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0801,0.00338,0.279,0.0118,2,0.201,0.481,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.4,1950
2007-08-01,2006,11,44,213,601.06,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,417.1,0.69,417.1,0,0,0,0,-6,6,54,9,8,0,113,488,990,966.3,23.7,0.208,0.0959,0.00405,0.304,0.0128,2,0.224,0.528,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2007-08-02,2006,11,44,214,592.03,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,408,0.69,408,0,0,0,0,-6,6,54,9,8,0,113,479,990,966.3,23.7,0.205,0.0916,0.00386,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2007-08-03,2006,11,44,215,583.01,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,399,0.68,399,0,0,0,0,-6,6,54,9,8,0,113,470,990,966.2,23.8,0.201,0.0873,0.00367,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2050
2007-08-04,2006,11,44,216,575.08,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,391.1,0.68,391.1,0,0,0,0,-6,6,54,9,8,0,113,462,990,966.2,23.8,0.199,0.0836,0.00351,0.282,0.0119,2,0.206,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2007-08-05,2006,11,45,217,566.6,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,382.6,0.68,382.6,0,0,0,0,-6,6,54,9,8,0,113,454,990,966.1,23.9,0.196,0.0796,0.00334,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.933,41.8,40.9,81.9,1960
2007-08-06,2006,11,45,218,558.13,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,374.1,0.67,374.1,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0756,0.00316,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2007-08-07,2006,11,45,219,550.2,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,366.2,0.67,366.2,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0718,0.003,0.262,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2007-08-08,2006,11,45,220,542.27,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,358.3,0.66,358.3,0,0,0,0,-6,6,54,9,8,0,113,429,990,966,24,0.187,0.0681,0.00284,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.5,1840
2007-08-09,2006,11,45,221,535.43,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,351.4,0.66,351.4,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.185,0.0649,0.0027,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2007-08-10,2006,11,45,222,528.05,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,344.1,0.65,344.1,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0614,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.7,73.3,1760
2007-08-11,2006,11,45,223,520.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,336.7,0.65,336.7,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.179,0.0579,0.00241,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.8,71.7,1720
2007-08-12,2006,11,46,224,513.28,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,329.3,0.64,329.3,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0544,0.00226,0.231,0.0096,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2007-08-13,2006,11,46,225,506.45,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,322.4,0.64,322.4,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0512,0.00212,0.226,0.00935,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.8,1650
2007-08-14,2006,11,46,226,499.61,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,315.6,0.63,315.6,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.048,0.00199,0.22,0.00911,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2007-08-15,2006,11,46,227,493.87,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,309.9,0.63,309.9,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0453,0.00187,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2007-08-16,2006,11,46,228,487.58,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,303.6,0.62,303.6,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0423,0.00175,0.21,0.00868,2,0.147,0.357,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2007-08-17,2006,11,46,229,481.29,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,297.3,0.62,297.3,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.166,0.0393,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2007-08-18,2006,11,46,230,475,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,291,0.61,291,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2007-08-19,2006,11,47,231,469.26,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0336,0.00139,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2007-08-20,2006,11,47,232,463.52,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,279.5,0.6,279.5,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0309,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2007-08-21,2006,11,47,233,457.78,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00762,2,0.127,0.313,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2007-08-22,2006,11,47,234,452.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268,0.59,268,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0255,0.00105,0.181,0.00742,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1380
2007-08-23,2006,11,47,235,447.39,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,263.4,0.59,263.4,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.154,0.0233,0.000956,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2007-08-24,2006,11,47,236,442.19,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2007-08-25,2006,11,47,237,436.99,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,253,0.58,253,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000754,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2007-08-26,2006,11,48,238,431.8,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,247.8,0.57,247.8,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2007-08-27,2006,11,48,239,426.6,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,242.6,0.57,242.6,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2007-08-28,2006,11,48,240,421.41,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,237.4,0.56,237.4,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2007-08-29,2006,11,48,241,416.76,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000633,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2007-08-30,2006,11,48,242,412.11,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,228.1,0.55,228.1,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.25,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2007-08-31,2006,11,48,243,407.46,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,223.5,0.55,223.5,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.0006,0.154,0.00628,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2007-09-01,2006,12,48,244,402.81,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,264.8,0.66,264.8,0,0,0,0,-4,4,46,7,6,0,79,324,990,965.4,24.6,0.15,0.024,0.000976,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2007-09-02,2006,12,49,245,396.53,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,258.5,0.65,258.5,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.021,0.000854,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2007-09-03,2006,12,49,246,391.88,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,253.9,0.65,253.9,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0188,0.000764,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1310
2007-09-04,2006,12,49,247,386.68,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,248.7,0.64,248.7,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
