date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-09-05,2006,12,49,248,381.49,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,243.5,0.64,243.5,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
2007-09-06,2006,12,49,249,376.29,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,238.3,0.63,238.3,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2007-09-07,2006,12,49,250,371.64,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,233.6,0.63,233.6,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
2007-09-08,2006,12,49,251,366.99,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,229,0.62,229,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2007-09-09,2006,12,50,252,362.35,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,224.3,0.62,224.3,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00607,1,0.245,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2007-09-10,2006,12,50,253,357.7,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,219.7,0.61,219.7,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-09-11,2006,12,50,254,354.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,216.1,0.61,216.1,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2007-09-12,2006,12,50,255,350.04,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,212,0.61,212,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2007-09-13,2006,12,50,256,345.94,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,207.9,0.6,207.9,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
2007-09-14,2006,12,50,257,341.84,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2007-09-15,2006,12,50,258,337.74,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,199.7,0.59,199.7,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2007-09-16,2006,12,51,259,333.64,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.344,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2007-09-17,2006,12,51,260,330.08,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2007-09-18,2006,12,51,261,326.53,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2007-09-19,2006,12,51,262,322.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2007-09-20,2006,12,51,263,319.42,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,181.4,0.57,181.4,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.187,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.8,40.8,980
2007-09-21,2006,12,51,264,315.86,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2007-09-22,2006,12,51,265,312.31,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2007-09-23,2006,12,52,266,309.85,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
2007-09-24,2006,12,52,267,306.84,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
2007-09-25,2006,12,52,268,303.83,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2007-09-26,2006,12,52,269,300.82,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2007-09-27,2006,12,52,270,297.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2007-09-28,2006,12,52,271,294.81,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2007-09-29,2006,12,52,272,291.8,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,153.8,0.53,153.8,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2007-09-30,2006,12,53,273,288.79,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,150.8,0.52,150.8,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.5,33.5,805
2007-10-01,2007,1,1,274,285.78,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175.8,0.61,175.8,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2007-10-02,2007,1,1,275,285.51,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175.5,0.61,175.5,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,950
2007-10-03,2007,1,1,276,284.69,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,174.7,0.61,174.7,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2007-10-04,2007,1,1,277,281.68,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2007-10-05,2007,1,1,278,279.22,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2007-10-06,2007,1,1,279,276.76,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2007-10-07,2007,1,1,280,274.3,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,164.3,0.6,164.3,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2007-10-08,2007,1,2,281,271.84,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2007-10-09,2007,1,2,282,269.38,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2007-10-10,2007,1,2,283,266.92,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2007-10-11,2007,1,2,284,264.46,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2007-10-12,2007,1,2,285,261.99,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2007-10-13,2007,1,2,286,259.53,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-10-14,2007,1,2,287,257.07,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2007-10-15,2007,1,3,288,254.61,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2007-10-16,2007,1,3,289,252.15,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-10-17,2007,1,3,290,249.69,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2007-10-18,2007,1,3,291,248.32,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2007-10-19,2007,1,3,292,246.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2007-10-20,2007,1,3,293,244.49,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2007-10-21,2007,1,3,294,242.58,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2007-10-22,2007,1,4,295,240.67,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0996,0.00686,0.00027,0.107,0.0042,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2007-10-23,2007,1,4,296,238.75,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,128.8,0.54,128.8,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00417,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,688
2007-10-24,2007,1,4,297,236.84,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,126.8,0.54,126.8,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
2007-10-25,2007,1,4,298,235.47,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,125.5,0.53,125.5,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-10-26,2007,1,4,299,238.48,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2007-10-27,2007,1,4,300,240.94,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2007-10-28,2007,1,4,301,239.03,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2007-10-29,2007,1,5,302,240.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2007-10-30,2007,1,5,303,243.4,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2007-10-31,2007,1,5,304,241.49,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2007-11-01,2007,2,5,305,240.67,0.81,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2007-11-02,2007,2,5,306,241.49,0.81,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2007-11-03,2007,2,5,307,240.12,0.81,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2007-11-04,2007,2,5,308,238.75,0.82,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2007-11-05,2007,2,6,309,237.39,0.82,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-06,2007,2,6,310,239.3,0.82,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2007-11-07,2007,2,6,311,243.95,0.8,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2007-11-08,2007,2,6,312,245.31,0.8,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2007-11-09,2007,2,6,313,242.31,0.81,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2007-11-10,2007,2,6,314,239.85,0.81,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2007-11-11,2007,2,6,315,237.39,0.82,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-12,2007,2,7,316,234.92,0.83,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2007-11-13,2007,2,7,317,233.56,0.83,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2007-11-14,2007,2,7,318,234.92,0.83,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2007-11-15,2007,2,7,319,236.29,0.82,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2007-11-16,2007,2,7,320,236.56,0.82,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-11-17,2007,2,7,321,237.39,0.82,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-11-18,2007,2,7,322,236.02,0.82,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2007-11-19,2007,2,8,323,234.1,0.83,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2007-11-20,2007,2,8,324,234.38,0.83,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2007-11-21,2007,2,8,325,236.29,0.82,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2007-11-22,2007,2,8,326,236.02,0.82,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2007-11-23,2007,2,8,327,235.2,0.83,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-11-24,2007,2,8,328,236.56,0.82,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-11-25,2007,2,8,329,236.84,0.82,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2007-11-26,2007,2,9,330,234.38,0.83,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2007-11-27,2007,2,9,331,234.65,0.83,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-11-28,2007,2,9,332,235.47,0.83,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2007-11-29,2007,2,9,333,233.01,0.83,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-11-30,2007,2,9,334,230,0.84,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2007-12-01,2007,3,9,335,230.82,0.84,4,Mod_Dry,31,5,3,2,36,77,0.33,153.8,0.67,153.8,0,0,0,0,-2,2,31,5,3,0,38,193,990,964.6,25.4,0.104,0.00882,0.000347,0.112,0.00442,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2007-12-02,2007,3,9,336,234.92,0.83,4,Mod_Dry,31,5,3,2,36,77,0.33,157.9,0.67,157.9,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.0045,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2007-12-03,2007,3,10,337,239.03,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,162,0.68,162,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2007-12-04,2007,3,10,338,243.13,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2007-12-05,2007,3,10,339,245.59,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,168.6,0.69,168.6,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,914
2007-12-06,2007,3,10,340,246.96,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00472,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,922
2007-12-07,2007,3,10,341,247.23,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,170.2,0.69,170.2,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2007-12-08,2007,3,10,342,247.5,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,170.5,0.69,170.5,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.109,0.0102,0.000405,0.12,0.00473,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2007-12-09,2007,3,10,343,251.6,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2007-12-10,2007,3,11,344,254.06,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2007-12-11,2007,3,11,345,257.07,0.77,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2007-12-12,2007,3,11,346,260.08,0.76,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2007-12-13,2007,3,11,347,263.09,0.76,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2007-12-14,2007,3,11,348,265.55,0.75,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2007-12-15,2007,3,11,349,268.01,0.75,5,Dry,26,4,3,2,24,59,0.22,209,0.78,209,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2007-12-16,2007,3,11,350,269.38,0.75,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2007-12-17,2007,3,12,351,271.29,0.74,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2007-12-18,2007,3,12,352,274.3,0.74,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2007-12-19,2007,3,12,353,277.31,0.73,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2007-12-20,2007,3,12,354,280.31,0.73,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2007-12-21,2007,3,12,355,283.32,0.72,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2007-12-22,2007,3,12,356,287.42,0.71,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0967,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2007-12-23,2007,3,12,357,290.98,0.71,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2007-12-24,2007,3,13,358,294.53,0.7,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2007-12-25,2007,3,13,359,296.45,0.7,5,Dry,26,4,3,2,24,59,0.2,237.4,0.8,237.4,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.25,0.00994,24.9,0.925,0.97,0.897,26.8,26,52,1250
2007-12-26,2007,3,13,360,299.46,0.69,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2007-12-27,2007,3,13,361,304.1,0.69,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2007-12-28,2007,3,13,362,308.75,0.68,5,Dry,26,4,3,2,24,59,0.19,249.8,0.81,249.8,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.7,1310
2007-12-29,2007,3,13,363,313.4,0.67,5,Dry,26,4,3,2,24,59,0.19,254.4,0.81,254.4,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0191,0.000762,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2007-12-30,2007,3,13,364,318.6,0.67,5,Dry,26,4,3,2,24,59,0.18,259.6,0.81,259.6,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0215,0.000861,0.16,0.00641,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1360
2007-12-31,2007,3,14,365,323.79,0.66,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2008-01-01,2007,4,14,1,328.99,0.65,5,Dry,29,5,4,2,33,73,0.22,256,0.78,256,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000795,0.159,0.00638,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2008-01-02,2007,4,14,2,334.18,0.65,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000894,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2008-01-03,2007,4,14,3,340.47,0.64,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2008-01-04,2007,4,14,4,346.21,0.63,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2008-01-05,2007,4,14,5,351.96,0.63,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2008-01-06,2007,4,14,6,359.34,0.62,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2008-01-07,2007,4,15,7,366.17,0.61,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2008-01-08,2007,4,15,8,372.46,0.61,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2008-01-09,2007,4,15,9,380.94,0.6,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2008-01-10,2007,4,15,10,391.06,0.59,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
2008-01-11,2007,4,15,11,401.72,0.58,5,Dry,29,5,4,2,33,73,0.18,328.7,0.82,328.7,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2008-01-12,2007,4,15,12,410.74,0.57,5,Dry,29,5,4,2,33,73,0.18,337.7,0.82,337.7,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0584,0.00238,0.227,0.00923,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.5,1770
2008-01-13,2007,4,15,13,424.69,0.56,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.8,1840
2008-01-14,2007,4,16,14,442.46,0.54,5,Dry,29,5,4,2,33,73,0.17,369.5,0.83,369.5,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2008-01-15,2007,4,16,15,461.33,0.53,5,Dry,29,5,4,2,33,73,0.16,388.3,0.84,388.3,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0823,0.00338,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.954,0.98,0.934,43.3,42.4,84.9,2040
2008-01-16,2007,4,16,16,480.74,0.51,5,Dry,29,5,4,2,33,73,0.15,407.7,0.85,407.7,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0915,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2008-01-17,2007,4,16,17,501.8,0.5,5,Dry,29,5,4,2,33,73,0.14,428.8,0.85,428.8,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.1,2230
2008-01-18,2007,4,16,18,528.87,0.48,5,Dry,29,5,4,2,33,73,0.14,455.9,0.86,455.9,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2008-01-19,2007,4,16,19,558.13,0.47,5,Dry,29,5,4,2,33,73,0.13,485.1,0.87,485.1,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2008-01-20,2007,4,16,20,589.03,0.45,5,Dry,29,5,4,2,33,73,0.12,516,0.88,516,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.3,23.7,0.241,0.146,0.00614,0.387,0.0163,3,0.175,0.562,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2008-01-21,2007,4,17,21,620.47,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,529.5,0.85,529.5,0,0,0,0,-3,3,34,5,4,0,48,572,990,966.4,23.6,0.252,0.155,0.00655,0.407,0.0172,3,0.181,0.587,0.0249,23,0.949,0.971,0.922,37.8,36.8,110,2650
2008-01-22,2007,4,17,22,651.92,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,560.9,0.86,560.9,0,0,0,0,-3,3,34,5,4,0,48,604,990,966.5,23.5,0.27,0.176,0.00748,0.445,0.019,3,0.195,0.64,0.0273,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2008-01-23,2007,4,17,23,687.19,0.41,4,Mod_Dry,34,5,4,3,45,91,0.13,596.2,0.87,596.2,0,0,0,0,-3,3,34,5,4,0,48,639,990,966.6,23.4,0.29,0.199,0.00853,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2008-01-24,2007,4,17,24,726.29,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,635.3,0.88,635.3,0,0,0,0,-3,3,34,5,4,0,48,678,990,966.8,23.2,0.312,0.225,0.00972,0.537,0.0232,3,0.228,0.766,0.033,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2008-01-25,2007,4,17,25,765.39,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,674.4,0.88,674.4,0,0,0,0,-3,3,34,5,4,0,48,717,990,967,23,0.334,0.251,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
2008-01-26,2007,4,17,26,791.07,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,700.1,0.89,700.1,0,0,0,0,-3,3,34,5,4,0,48,743,990,967.1,22.9,0.349,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2008-01-27,2007,4,17,27,819.43,0.35,4,Mod_Dry,34,5,4,3,45,91,0.11,728.4,0.89,728.4,0,0,0,0,-3,3,34,5,4,0,48,771,990,967.2,22.8,0.365,0.288,0.0126,0.653,0.0286,3,0.27,0.923,0.0404,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2008-01-28,2007,4,18,28,851.78,0.34,4,Mod_Dry,34,5,4,3,45,91,0.11,760.8,0.89,760.8,0,0,0,0,-3,3,34,5,4,0,48,804,990,967.3,22.7,0.391,0.307,0.0135,0.698,0.0308,3,0.283,0.981,0.0432,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2008-01-29,2007,4,18,29,887.07,0.33,4,Mod_Dry,34,5,4,3,45,91,0.1,796.1,0.9,796.1,0,0,0,0,-3,3,34,5,4,0,48,839,990,967.4,22.6,0.423,0.324,0.0144,0.747,0.0331,4,0.211,0.959,0.0425,21.6,0.953,0.976,0.931,40.2,39.2,157,3770
2008-01-30,2007,4,18,30,924.78,0.32,4,Mod_Dry,34,5,4,3,45,91,0.098,833.8,0.9,833.8,0,0,0,0,-3,3,34,5,4,0,48,877,990,967.6,22.4,0.458,0.343,0.0153,0.8,0.0357,4,0.224,1.02,0.0457,21.4,0.954,0.98,0.935,41.7,40.9,163,3920
2008-01-31,2007,4,18,31,964.53,0.31,4,Mod_Dry,34,5,4,3,45,91,0.094,873.5,0.91,873.5,0,0,0,0,-3,3,34,5,4,0,48,917,990,967.8,22.2,0.494,0.362,0.0163,0.856,0.0385,4,0.237,1.09,0.0491,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2008-02-01,2007,5,18,32,1001.1,0.3,2,Mod_Wet,49,8,7,5,93,162,0.16,839.1,0.84,839.1,0,0,0,0,-5,5,49,8,7,0,98,903,990,967.9,22.1,0.482,0.345,0.0156,0.827,0.0374,4,0.226,1.05,0.0476,21,0.954,0.979,0.934,41.3,40.4,162,3880
2008-02-02,2007,5,18,33,1039,0.29,2,Mod_Wet,49,8,7,5,93,162,0.16,877,0.84,877,0,0,0,0,-5,5,49,8,7,0,98,941,990,968,22,0.516,0.363,0.0165,0.88,0.04,4,0.238,1.12,0.0509,20.9,0.955,0.98,0.936,42.8,42,168,4030
2008-02-03,2007,5,18,34,1078,0.29,2,Mod_Wet,49,8,7,5,93,162,0.15,916,0.85,916,0,0,0,0,-5,5,49,8,7,0,98,980,990,968.1,21.9,0.552,0.382,0.0175,0.934,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.3,43.5,174,4170
2008-02-04,2007,5,19,35,1118.1,0.28,2,Mod_Wet,49,8,7,5,93,162,0.14,956.1,0.85,956.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.589,0.402,0.0185,0.99,0.0456,4,0.265,1.26,0.0578,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
2008-02-05,2007,5,19,36,1159.2,0.27,2,Mod_Wet,49,8,7,5,93,162,0.14,997.2,0.86,997.2,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.642,0.422,0.0195,1.06,0.0492,4,0.279,1.34,0.0621,20.3,0.955,0.98,0.936,47.3,46.4,186,4450
2008-02-06,2007,5,19,37,1201.3,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,1039,0.86,1039,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.703,0.511,0.0238,1.21,0.0566,4,0.288,1.5,0.07,20,0.955,0.98,0.936,48.6,47.6,190,4570
2008-02-07,2007,5,19,38,1244.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1082,0.87,1082,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.766,0.608,0.0285,1.37,0.0644,4,0.296,1.67,0.0783,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2008-02-08,2007,5,19,39,1300,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1138,0.88,1100,38,9,1,1,-4,31,58,9,8,1,124,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2008-02-09,2007,5,19,40,1369.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2008-02-10,2007,5,19,41,1421.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-02-11,2007,5,20,42,1468.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1306,0.89,1100,206,47,6,6,1,146,96,14,13,6,239,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-02-12,2007,5,20,43,1522.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2008-02-13,2007,5,20,44,1583.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1421,0.9,1100,321,51,10,10,5,245,100,18,17,10,338,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-02-14,2007,5,20,45,1652.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.098,1490,0.9,1100,390,51,10,12,7,310,100,18,19,12,403,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2008-02-15,2007,5,20,46,1729,0.18,2,Mod_Wet,49,8,7,5,93,162,0.094,1567,0.91,1100,467,51,10,14,9,383,100,18,21,14,476,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-02-16,2007,5,20,47,1814.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.089,1652,0.91,1100,552,51,10,17,12,462,100,18,24,17,555,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-02-17,2007,5,20,48,1907.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2008-02-18,2007,5,21,49,2010.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.081,1848,0.92,1100,748,51,10,18,17,652,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-02-19,2007,5,21,50,2114.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.077,1952,0.92,1100,852,51,10,18,21,752,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2008-02-20,2007,5,21,51,2220.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.073,2058,0.93,1100,958,51,10,18,24,855,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2008-02-21,2007,5,21,52,2305.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.07,2144,0.93,1100,1040,51,10,18,26,939,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-02-22,2007,5,21,53,2369.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.068,2208,0.93,1100,1110,51,10,18,28,1000,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2008-02-23,2007,5,21,54,2426.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.067,2264,0.93,1100,1160,51,10,18,30,1060,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2008-02-24,2007,5,21,55,2483.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.065,2321,0.94,1100,1220,51,10,18,32,1110,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2008-02-25,2007,5,22,56,2533.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.064,2371,0.94,1100,1270,51,10,18,33,1160,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2008-02-26,2007,5,22,57,2575.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.063,2414,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2008-02-27,2007,5,22,58,2610.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.062,2449,0.94,1100,1350,51,10,18,35,1240,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2008-02-28,2007,5,22,59,2637.9,0.098,2,Mod_Wet,49,8,7,5,93,162,0.061,2476,0.94,1100,1380,51,10,18,36,1260,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2008-02-29,2007,5,22,60,2665.2,0.096,2,Mod_Wet,49,8,7,5,93,162,0.061,2503,0.94,1100,1400,51,10,18,37,1290,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2008-03-01,2007,6,22,61,2684.8,0.094,2,Mod_Wet,59,11,12,13,144,239,0.089,2446,0.91,1100,1350,41,7,13,27,1260,100,18,25,40,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2008-03-02,2007,6,22,62,2704.4,0.093,2,Mod_Wet,59,11,12,13,144,239,0.088,2465,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2008-03-03,2007,6,23,63,2716.2,0.092,2,Mod_Wet,59,11,12,13,144,239,0.088,2477,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2008-03-04,2007,6,23,64,2728,0.091,2,Mod_Wet,59,11,12,13,144,239,0.088,2489,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2008-03-05,2007,6,23,65,2731.9,0.09,2,Mod_Wet,59,11,12,13,144,239,0.087,2493,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2008-03-06,2007,6,23,66,2728,0.091,2,Mod_Wet,59,11,12,13,144,239,0.088,2489,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2008-03-07,2007,6,23,67,2724.1,0.091,2,Mod_Wet,59,11,12,13,144,239,0.088,2485,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2008-03-08,2007,6,23,68,2720.1,0.091,2,Mod_Wet,59,11,12,13,144,239,0.088,2481,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2008-03-09,2007,6,23,69,2716.2,0.092,2,Mod_Wet,59,11,12,13,144,239,0.088,2477,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2008-03-10,2007,6,24,70,2712.3,0.092,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2008-03-11,2007,6,24,71,2700.5,0.093,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2008-03-12,2007,6,24,72,2696.6,0.093,2,Mod_Wet,59,11,12,13,144,239,0.089,2458,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2008-03-13,2007,6,24,73,2692.6,0.093,2,Mod_Wet,59,11,12,13,144,239,0.089,2454,0.91,1100,1350,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2008-03-14,2007,6,24,74,2688.7,0.094,2,Mod_Wet,59,11,12,13,144,239,0.089,2450,0.91,1100,1350,41,7,13,28,1260,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2008-03-15,2007,6,24,75,2677,0.095,2,Mod_Wet,59,11,12,13,144,239,0.089,2438,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2008-03-16,2007,6,24,76,2673.1,0.095,2,Mod_Wet,59,11,12,13,144,239,0.089,2434,0.91,1100,1330,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2008-03-17,2007,6,25,77,2669.1,0.095,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2008-03-18,2007,6,25,78,2665.2,0.096,2,Mod_Wet,59,11,12,13,144,239,0.09,2426,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2008-03-19,2007,6,25,79,2661.3,0.096,2,Mod_Wet,59,11,12,13,144,239,0.09,2422,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2008-03-20,2007,6,25,80,2657.4,0.096,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2008-03-21,2007,6,25,81,2645.7,0.097,3,Normal,49,9,9,9,107,183,0.069,2463,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2008-03-22,2007,6,25,82,2634,0.098,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-03-23,2007,6,25,83,2622.3,0.099,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2008-03-24,2007,6,26,84,2610.7,0.1,3,Normal,49,9,9,9,107,183,0.07,2428,0.93,1100,1330,51,9,16,31,1220,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2008-03-25,2007,6,26,85,2599,0.1,3,Normal,49,9,9,9,107,183,0.07,2416,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2008-03-26,2007,6,26,86,2587.4,0.1,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2008-03-27,2007,6,26,87,2575.8,0.1,3,Normal,49,9,9,9,107,183,0.071,2393,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2008-03-28,2007,6,26,88,2571.9,0.1,3,Normal,49,9,9,9,107,183,0.071,2389,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2008-03-29,2007,6,26,89,2568,0.1,3,Normal,49,9,9,9,107,183,0.071,2385,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2008-03-30,2007,6,26,90,2564.2,0.1,3,Normal,49,9,9,9,107,183,0.071,2381,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2008-03-31,2007,6,27,91,2560.3,0.1,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2008-04-01,2007,7,27,92,2556.4,0.1,3,Normal,54,13,14,19,117,217,0.085,2339,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2008-04-02,2007,7,27,93,2552.6,0.11,3,Normal,54,13,14,19,117,217,0.085,2336,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2008-04-03,2007,7,27,94,2548.7,0.11,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2008-04-04,2007,7,27,95,2544.9,0.11,3,Normal,54,13,14,19,117,217,0.085,2328,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
