date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-04-05,2007,7,27,96,2541,0.11,3,Normal,54,13,14,19,117,217,0.085,2324,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2008-04-06,2007,7,27,97,2529.5,0.11,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2008-04-07,2007,7,28,98,2517.9,0.11,3,Normal,54,13,14,19,117,217,0.086,2301,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2008-04-08,2007,7,28,99,2506.4,0.11,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2008-04-09,2007,7,28,100,2487.3,0.11,3,Normal,54,13,14,19,117,217,0.087,2270,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2008-04-10,2007,7,28,101,2468.2,0.11,3,Normal,54,13,14,19,117,217,0.088,2251,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-04-11,2007,7,28,102,2441.5,0.11,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2008-04-12,2007,7,28,103,2414.9,0.12,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-04-13,2007,7,28,104,2388.4,0.12,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2008-04-14,2007,7,29,105,2362,0.12,3,Normal,54,13,14,19,117,217,0.092,2145,0.91,1100,1050,46,5,11,12,971,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-04-15,2007,7,29,106,2328.2,0.12,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-04-16,2007,7,29,107,2294.6,0.13,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2008-04-17,2007,7,29,108,2261.1,0.13,3,Normal,54,13,14,19,117,217,0.096,2044,0.9,1100,944,46,5,11,9,873,100,18,25,28,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2008-04-18,2007,7,29,109,2213.1,0.13,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2008-04-19,2007,7,29,110,2165.3,0.13,3,Normal,54,13,14,19,117,217,0.1,1948,0.9,1100,848,46,5,11,6,780,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2008-04-20,2007,7,29,111,2118,0.14,3,Normal,54,13,14,19,117,217,0.1,1901,0.9,1100,801,46,5,11,5,734,100,18,25,24,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2008-04-21,2007,7,30,112,2071,0.14,4,Mod_Dry,45,11,10,10,72,148,0.071,1923,0.93,1100,823,55,7,15,15,731,100,18,25,25,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2008-04-22,2007,7,30,113,2024.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-04-23,2007,7,30,114,1978.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2008-04-24,2007,7,30,115,1932.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-04-25,2007,7,30,116,1886.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2008-04-26,2007,7,30,117,1848.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2008-04-27,2007,7,30,118,1810.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-28,2007,7,31,119,1773.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2008-04-29,2007,7,31,120,1735.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2008-04-30,2007,7,31,121,1698.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-05-01,2007,8,31,122,1662.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1470,0.88,1100,370,53,8,11,1,297,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-05-02,2007,8,31,123,1632.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-05-03,2007,8,31,124,1602.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-05-04,2007,8,31,125,1573.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-05-05,2007,8,32,126,1544.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-05-06,2007,8,32,127,1515.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2008-05-07,2007,8,32,128,1487.1,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-05-08,2007,8,32,129,1458.7,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-05-09,2007,8,32,130,1430.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2008-05-10,2007,8,32,131,1402.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-05-11,2007,8,32,132,1363,0.24,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-05-12,2007,8,33,133,1317.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1126,0.85,1100,26,6,1,1,-9,27,53,11,11,1,142,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-05-13,2007,8,33,134,1273.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.606,0.0285,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2008-05-14,2007,8,33,135,1235.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.714,0.521,0.0244,1.24,0.0578,4,0.289,1.52,0.0713,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2008-05-15,2007,8,33,136,1198.5,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.66,0.438,0.0204,1.1,0.0511,4,0.281,1.38,0.0642,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2008-05-16,2007,8,33,137,1167.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2008-05-17,2007,8,33,138,1137.2,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,945.2,0.83,945.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.978,0.0451,4,0.261,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2008-05-18,2007,8,33,139,1112.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.17,920.7,0.83,920.7,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.559,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.055,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2008-05-19,2007,8,34,140,1088.6,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,896.6,0.82,896.6,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.537,0.373,0.0171,0.91,0.0417,4,0.245,1.16,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2008-05-20,2007,8,34,141,1064.9,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,872.9,0.82,872.9,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.515,0.361,0.0165,0.877,0.04,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,166,3990
2008-05-21,2007,8,34,142,1041.5,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,849.5,0.82,849.5,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.0159,0.844,0.0384,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3900
2008-05-22,2007,8,34,143,1023.7,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,831.7,0.81,831.7,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
2008-05-23,2007,8,34,144,1006.1,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,814.1,0.81,814.1,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
2008-05-24,2007,8,34,145,988.77,0.31,4,Mod_Dry,47,10,10,10,115,192,0.19,796.8,0.81,796.8,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.77,0.0348,4,0.211,0.982,0.0443,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2008-05-25,2007,8,34,146,971.74,0.31,4,Mod_Dry,47,10,10,10,115,192,0.2,779.7,0.8,779.7,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.43,0.316,0.0142,0.746,0.0336,3,0.288,1.03,0.0466,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-26,2007,8,35,147,959.75,0.31,4,Mod_Dry,47,10,10,10,115,192,0.2,767.8,0.8,767.8,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2008-05-27,2007,8,35,148,947.93,0.32,4,Mod_Dry,47,10,10,10,115,192,0.2,755.9,0.8,755.9,0,0,0,0,-10,10,47,10,10,0,125,823,990,967.7,22.3,0.408,0.305,0.0137,0.713,0.032,3,0.282,0.995,0.0446,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2008-05-28,2007,8,35,149,931.65,0.32,4,Mod_Dry,47,10,10,10,115,192,0.21,739.6,0.79,739.6,0,0,0,0,-10,10,47,10,10,0,125,807,990,967.6,22.4,0.393,0.295,0.0132,0.688,0.0308,3,0.275,0.964,0.0431,21.4,0.957,0.98,0.938,49.5,48.2,145,3470
2008-05-29,2007,8,35,150,920.23,0.32,4,Mod_Dry,47,10,10,10,115,192,0.21,728.2,0.79,728.2,0,0,0,0,-10,10,47,10,10,0,125,795,990,967.6,22.4,0.383,0.287,0.0128,0.67,0.0299,3,0.27,0.941,0.042,21.5,0.957,0.98,0.938,48.9,47.9,144,3450
2008-05-30,2007,8,35,151,904.54,0.33,4,Mod_Dry,47,10,10,10,115,192,0.21,712.5,0.79,712.5,0,0,0,0,-10,10,47,10,10,0,125,780,990,967.5,22.5,0.37,0.277,0.0123,0.647,0.0288,3,0.263,0.91,0.0405,21.6,0.957,0.98,0.938,48.1,47.1,141,3390
2008-05-31,2007,8,35,152,889.23,0.33,4,Mod_Dry,47,10,10,10,115,192,0.22,697.2,0.78,697.2,0,0,0,0,-10,10,47,10,10,0,125,764,990,967.5,22.5,0.361,0.267,0.0118,0.628,0.0278,3,0.256,0.884,0.0392,21.7,0.957,0.98,0.938,47.2,46.3,139,3330
2008-06-01,2007,9,35,153,874.32,0.33,5,Dry,39,9,7,5,59,119,0.14,755.3,0.86,755.3,0,0,0,0,-5,5,39,9,7,0,64,810,990,967.4,22.6,0.397,0.305,0.0135,0.701,0.031,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2008-06-02,2007,9,36,154,859.84,0.34,5,Dry,39,9,7,5,59,119,0.14,740.8,0.86,740.8,0,0,0,0,-5,5,39,9,7,0,64,796,990,967.3,22.7,0.383,0.296,0.0131,0.679,0.03,3,0.276,0.955,0.0422,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2008-06-03,2007,9,36,155,849.78,0.34,5,Dry,39,9,7,5,59,119,0.14,730.8,0.86,730.8,0,0,0,0,-5,5,39,9,7,0,64,786,990,967.3,22.7,0.374,0.289,0.0127,0.663,0.0292,3,0.271,0.935,0.0412,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2008-06-04,2007,9,36,156,839.99,0.34,5,Dry,39,9,7,5,59,119,0.14,721,0.86,721,0,0,0,0,-5,5,39,9,7,0,64,776,990,967.3,22.7,0.368,0.283,0.0124,0.65,0.0286,3,0.267,0.917,0.0403,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2008-06-05,2007,9,36,157,830.46,0.35,5,Dry,39,9,7,5,59,119,0.14,711.5,0.86,711.5,0,0,0,0,-5,5,39,9,7,0,64,766,990,967.2,22.8,0.362,0.276,0.0121,0.638,0.028,3,0.263,0.901,0.0396,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2008-06-06,2007,9,36,158,821.24,0.35,5,Dry,39,9,7,5,59,119,0.14,702.2,0.85,702.2,0,0,0,0,-5,5,39,9,7,0,64,757,990,967.2,22.8,0.357,0.27,0.0118,0.627,0.0275,3,0.259,0.885,0.0388,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2008-06-07,2007,9,36,159,812.34,0.36,5,Dry,39,9,7,5,59,119,0.15,693.3,0.85,693.3,0,0,0,0,-5,5,39,9,7,0,64,748,990,967.1,22.9,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.87,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3360
2008-06-08,2007,9,36,160,803.82,0.36,5,Dry,39,9,7,5,59,119,0.15,684.8,0.85,684.8,0,0,0,0,-5,5,39,9,7,0,64,740,990,967.1,22.9,0.347,0.258,0.0113,0.605,0.0265,3,0.251,0.856,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2008-06-09,2007,9,37,161,795.7,0.36,5,Dry,39,9,7,5,59,119,0.15,676.7,0.85,676.7,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.342,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2008-06-10,2007,9,37,162,788.08,0.37,5,Dry,39,9,7,5,59,119,0.15,669.1,0.85,669.1,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.83,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2008-06-11,2007,9,37,163,783.79,0.37,4,Mod_Dry,45,10,9,9,88,161,0.2,622.8,0.8,622.8,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00945,0.534,0.0232,3,0.223,0.757,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2008-06-12,2007,9,37,164,777.21,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,616.2,0.79,616.2,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.213,0.00925,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2008-06-13,2007,9,37,165,770.31,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2008-06-14,2007,9,37,166,757.46,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,596.5,0.79,596.5,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2008-06-15,2007,9,37,167,745.16,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,584.2,0.78,584.2,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2008-06-16,2007,9,38,168,733.95,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,573,0.78,573,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.673,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
2008-06-17,2007,9,38,169,722.19,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,561.2,0.78,561.2,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00758,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2008-06-18,2007,9,38,170,710.43,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,549.4,0.77,549.4,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2008-06-19,2007,9,38,171,699.22,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,538.2,0.77,538.2,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,111,2650
2008-06-20,2007,9,38,172,689.1,0.41,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2008-06-21,2007,9,38,173,678.44,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,517.4,0.76,517.4,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2008-06-22,2007,9,38,174,667.78,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,506.8,0.76,506.8,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.39,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2008-06-23,2007,9,39,175,658.75,0.42,4,Mod_Dry,45,10,9,9,88,161,0.24,497.8,0.76,497.8,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00571,0.38,0.0162,3,0.166,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
2008-06-24,2007,9,39,176,649.18,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,488.2,0.75,488.2,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2008-06-25,2007,9,39,177,639.61,0.43,4,Mod_Dry,45,10,9,9,88,161,0.25,478.6,0.75,478.6,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.625,0.0266,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2008-06-26,2007,9,39,178,630.04,0.43,4,Mod_Dry,45,10,9,9,88,161,0.26,469,0.74,469,0,0,0,0,-9,9,45,10,9,0,97,533,990,966.4,23.6,0.229,0.12,0.00511,0.35,0.0148,2,0.259,0.609,0.0258,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2008-06-27,2007,9,39,179,621.02,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,460,0.74,460,0,0,0,0,-9,9,45,10,9,0,97,524,990,966.4,23.6,0.224,0.116,0.00492,0.34,0.0144,2,0.253,0.593,0.0251,23,0.957,0.98,0.938,49.7,48.2,96.4,2310
2008-06-28,2007,9,39,180,613.09,0.44,4,Mod_Dry,45,10,9,9,88,161,0.26,452.1,0.74,452.1,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2008-06-29,2007,9,39,181,604.61,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,443.6,0.73,443.6,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.108,0.00458,0.323,0.0137,2,0.242,0.565,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.4,2270
2008-06-30,2007,9,40,182,596.14,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,435.1,0.73,435.1,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.0044,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.7,2230
2008-07-01,2007,10,40,183,587.66,0.45,4,Mod_Dry,42,9,8,6,70,135,0.23,452.7,0.77,452.7,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2008-07-02,2007,10,40,184,579.73,0.46,4,Mod_Dry,42,9,8,6,70,135,0.23,444.7,0.77,444.7,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0135,2,0.243,0.565,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95.1,2280
2008-07-03,2007,10,40,185,571.8,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,436.8,0.76,436.8,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00441,0.316,0.0132,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.8,93.5,2240
2008-07-04,2007,10,40,186,564.96,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,430,0.76,430,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47,46.1,92.2,2210
2008-07-05,2007,10,40,187,557.58,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,422.6,0.76,422.6,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.205,0.0985,0.00412,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
2008-07-06,2007,10,40,188,550.2,0.47,4,Mod_Dry,42,9,8,6,70,135,0.24,415.2,0.76,415.2,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.095,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.5,44.6,89.3,2140
2008-07-07,2007,10,41,189,542.81,0.48,4,Mod_Dry,42,9,8,6,70,135,0.25,407.8,0.75,407.8,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0915,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2008-07-08,2007,10,41,190,535.43,0.48,4,Mod_Dry,42,9,8,6,70,135,0.25,400.4,0.75,400.4,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.088,0.00367,0.286,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.2,86.3,2070
2008-07-09,2007,10,41,191,528.6,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,393.6,0.74,393.6,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0848,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.5,84.9,2040
2008-07-10,2007,10,41,192,521.76,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,386.8,0.74,386.8,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0816,0.00339,0.274,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2000
2008-07-11,2007,10,41,193,516.02,0.49,3,Normal,50,10,9,9,108,186,0.36,330,0.64,330,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0548,0.00227,0.231,0.0096,2,0.165,0.396,0.0165,23.7,0.946,0.97,0.917,36.2,35.1,70.3,1690
2008-07-12,2007,10,41,194,509.73,0.49,3,Normal,50,10,9,9,108,186,0.36,323.7,0.64,323.7,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0518,0.00215,0.226,0.00937,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2008-07-13,2007,10,41,195,503.44,0.5,3,Normal,50,10,9,9,108,186,0.37,317.4,0.63,317.4,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0488,0.00202,0.221,0.00915,2,0.157,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2008-07-14,2007,10,42,196,497.15,0.5,3,Normal,50,10,9,9,108,186,0.37,311.1,0.63,311.1,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00892,2,0.153,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2008-07-15,2007,10,42,197,490.86,0.51,3,Normal,50,10,9,9,108,186,0.38,304.9,0.62,304.9,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0429,0.00177,0.21,0.0087,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65.1,1560
2008-07-16,2007,10,42,198,485.12,0.51,3,Normal,50,10,9,9,108,186,0.38,299.1,0.62,299.1,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0402,0.00166,0.206,0.00849,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.913,32.9,31.9,63.9,1530
2008-07-17,2007,10,42,199,479.38,0.51,3,Normal,50,10,9,9,108,186,0.39,293.4,0.61,293.4,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0375,0.00155,0.201,0.00829,2,0.141,0.341,0.0141,23.9,0.94,0.97,0.911,32.3,31.3,62.7,1500
2008-07-18,2007,10,42,200,473.64,0.52,3,Normal,50,10,9,9,108,186,0.39,287.6,0.61,287.6,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00808,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1470
2008-07-19,2007,10,42,201,468.99,0.52,3,Normal,50,10,9,9,108,186,0.4,283,0.6,283,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0326,0.00134,0.192,0.00792,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2008-07-20,2007,10,42,202,463.79,0.52,3,Normal,50,10,9,9,108,186,0.4,277.8,0.6,277.8,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0301,0.00124,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1420
2008-07-21,2007,10,43,203,458.6,0.53,3,Normal,50,10,9,9,108,186,0.41,272.6,0.59,272.6,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0277,0.00114,0.184,0.00755,2,0.127,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.3,1400
2008-07-22,2007,10,43,204,453.4,0.53,3,Normal,50,10,9,9,108,186,0.41,267.4,0.59,267.4,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0252,0.00104,0.179,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.1,1370
2008-07-23,2007,10,43,205,448.21,0.54,3,Normal,50,10,9,9,108,186,0.41,262.2,0.58,262.2,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0228,0.000934,0.175,0.00718,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2008-07-24,2007,10,43,206,443.01,0.54,3,Normal,50,10,9,9,108,186,0.42,257,0.58,257,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0203,0.000832,0.171,0.007,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2008-07-25,2007,10,43,207,438.36,0.55,3,Normal,50,10,9,9,108,186,0.42,252.4,0.58,252.4,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0181,0.000742,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,53.9,1290
2008-07-26,2007,10,43,208,433.71,0.55,3,Normal,50,10,9,9,108,186,0.43,247.7,0.57,247.7,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000687,0.164,0.00671,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2008-07-27,2007,10,43,209,429.06,0.55,3,Normal,50,10,9,9,108,186,0.43,243.1,0.57,243.1,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000671,0.162,0.00662,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2008-07-28,2007,10,44,210,424.42,0.56,3,Normal,50,10,9,9,108,186,0.44,238.4,0.56,238.4,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000654,0.16,0.00654,2,0.103,0.263,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2008-07-29,2007,10,44,211,420.86,0.56,3,Normal,50,10,9,9,108,186,0.44,234.9,0.56,234.9,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000641,0.158,0.00647,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.8,25,50.1,1200
2008-07-30,2007,10,44,212,416.76,0.56,3,Normal,50,10,9,9,108,186,0.45,230.8,0.55,230.8,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000626,0.157,0.00639,1,0.254,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2008-07-31,2007,10,44,213,412.66,0.57,3,Normal,50,10,9,9,108,186,0.45,226.7,0.55,226.7,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000612,0.155,0.00631,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2008-08-01,2007,11,44,214,407.46,0.57,3,Normal,47,8,6,5,89,155,0.38,252.5,0.62,252.5,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0182,0.000739,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2008-08-02,2007,11,44,215,402.81,0.58,3,Normal,47,8,6,5,89,155,0.39,247.8,0.61,247.8,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.6,53.3,1280
2008-08-03,2007,11,44,216,397.62,0.58,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26.1,52.1,1250
2008-08-04,2007,11,45,217,392.42,0.59,3,Normal,47,8,6,5,89,155,0.4,237.4,0.6,237.4,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000647,0.157,0.00636,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2008-08-05,2007,11,45,218,387.78,0.59,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2008-08-06,2007,11,45,219,383.13,0.6,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2008-08-07,2007,11,45,220,378.48,0.6,3,Normal,47,8,6,5,89,155,0.41,223.5,0.59,223.5,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2008-08-08,2007,11,45,221,374.92,0.6,3,Normal,47,8,6,5,89,155,0.41,219.9,0.59,219.9,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-08-09,2007,11,45,222,370.82,0.61,3,Normal,47,8,6,5,89,155,0.42,215.8,0.58,215.8,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-08-10,2007,11,45,223,366.72,0.61,3,Normal,47,8,6,5,89,155,0.42,211.7,0.58,211.7,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000555,0.146,0.00588,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2008-08-11,2007,11,46,224,362.62,0.62,3,Normal,47,8,6,5,89,155,0.43,207.6,0.57,207.6,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.5,46.6,46.6,1120
2008-08-12,2007,11,46,225,358.52,0.62,3,Normal,47,8,6,5,89,155,0.43,203.5,0.57,203.5,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.013,0.000526,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2008-08-13,2007,11,46,226,354.42,0.62,3,Normal,47,8,6,5,89,155,0.44,199.4,0.56,199.4,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000512,0.14,0.00564,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1070
2008-08-14,2007,11,46,227,350.86,0.63,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2008-08-15,2007,11,46,228,347.31,0.63,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2008-08-16,2007,11,46,229,343.75,0.63,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2008-08-17,2007,11,46,230,340.2,0.64,3,Normal,47,8,6,5,89,155,0.46,185.2,0.54,185.2,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2008-08-18,2007,11,47,231,336.64,0.64,3,Normal,47,8,6,5,89,155,0.46,181.6,0.54,181.6,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,978
2008-08-19,2007,11,47,232,333.09,0.65,3,Normal,47,8,6,5,89,155,0.47,178.1,0.54,178.1,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2008-08-20,2007,11,47,233,330.63,0.65,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.3,39.3,942
2008-08-21,2007,11,47,234,327.62,0.65,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2008-08-22,2007,11,47,235,324.61,0.66,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.299,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2008-08-23,2007,11,47,236,321.6,0.66,3,Normal,47,8,6,5,89,155,0.48,166.6,0.52,166.6,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00991,0.000397,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37.1,37.1,889
2008-08-24,2007,11,47,237,318.6,0.67,3,Normal,47,8,6,5,89,155,0.49,163.6,0.51,163.6,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,872
2008-08-25,2007,11,48,238,315.59,0.67,3,Normal,47,8,6,5,89,155,0.49,160.6,0.51,160.6,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.0094,0.000376,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2008-08-26,2007,11,48,239,312.58,0.67,3,Normal,47,8,6,5,89,155,0.5,157.6,0.5,157.6,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00914,0.000365,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,35,35,839
2008-08-27,2007,11,48,240,309.57,0.68,3,Normal,47,8,6,5,89,155,0.5,154.6,0.5,154.6,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.121,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,823
2008-08-28,2007,11,48,241,306.56,0.68,3,Normal,47,8,6,5,89,155,0.51,151.6,0.49,151.6,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00863,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.6,33.6,807
2008-08-29,2007,11,48,242,303.56,0.69,3,Normal,47,8,6,5,89,155,0.51,148.6,0.49,148.6,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.109,0.00838,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,32.9,32.9,790
2008-08-30,2007,11,48,243,301.1,0.69,3,Normal,47,8,6,5,89,155,0.52,146.1,0.48,146.1,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00817,0.000326,0.117,0.00465,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,777
2008-08-31,2007,11,48,244,298.64,0.69,3,Normal,47,8,6,5,89,155,0.52,143.6,0.48,143.6,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00796,0.000317,0.116,0.00461,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.8,31.8,31.8,764
2008-09-01,2007,12,49,245,295.08,0.7,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.126,0.00503,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2008-09-02,2007,12,49,246,291.53,0.71,3,Normal,40,6,4,3,65,118,0.41,173.5,0.59,173.5,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
2008-09-03,2007,12,49,247,287.42,0.71,3,Normal,40,6,4,3,65,118,0.41,169.4,0.59,169.4,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2008-09-04,2007,12,49,248,283.87,0.72,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2008-09-05,2007,12,49,249,280.31,0.73,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2008-09-06,2007,12,49,250,276.76,0.73,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2008-09-07,2007,12,49,251,273.21,0.74,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2008-09-08,2007,12,50,252,270.74,0.74,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2008-09-09,2007,12,50,253,267.74,0.75,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2008-09-10,2007,12,50,254,264.73,0.75,3,Normal,40,6,4,3,65,118,0.45,146.7,0.55,146.7,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2008-09-11,2007,12,50,255,261.72,0.76,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2008-09-12,2007,12,50,256,258.71,0.77,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2008-09-13,2007,12,50,257,255.71,0.77,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2008-09-14,2007,12,50,258,253.24,0.78,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2008-09-15,2007,12,51,259,250.78,0.78,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2008-09-16,2007,12,51,260,248.32,0.79,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2008-09-17,2007,12,51,261,245.86,0.8,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2008-09-18,2007,12,51,262,243.4,0.81,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2008-09-19,2007,12,51,263,240.94,0.81,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2008-09-20,2007,12,51,264,238.48,0.82,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2008-09-21,2007,12,51,265,236.02,0.82,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2008-09-22,2007,12,52,266,234.65,0.83,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2008-09-23,2007,12,52,267,232.74,0.83,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.1,25.4,25.4,609
2008-09-24,2007,12,52,268,230.82,0.84,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
2008-09-25,2007,12,52,269,228.91,0.84,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0922,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2008-09-26,2007,12,52,270,226.99,0.85,3,Normal,40,6,4,3,65,118,0.52,109,0.48,109,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0967,0.0038,1,0.0896,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,577
2008-09-27,2007,12,52,271,225.08,0.85,3,Normal,40,6,4,3,65,118,0.52,107.1,0.48,107.1,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00485,0.000191,0.0958,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2008-09-28,2007,12,52,272,223.17,0.86,3,Normal,40,6,4,3,65,118,0.53,105.2,0.47,105.2,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0903,0.00469,0.000184,0.095,0.00373,1,0.0845,0.179,0.00705,25.3,0.915,0.97,0.888,23.9,23.1,23.1,555
2008-09-29,2007,12,53,273,221.25,0.86,3,Normal,40,6,4,3,65,118,0.53,103.3,0.47,103.3,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00453,0.000178,0.0941,0.0037,1,0.0819,0.176,0.00691,25.3,0.914,0.97,0.886,23.4,22.7,22.7,545
2008-09-30,2007,12,53,274,219.34,0.87,3,Normal,40,6,4,3,65,118,0.54,101.3,0.46,101.3,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0889,0.00436,0.000171,0.0933,0.00366,1,0.0793,0.173,0.00677,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2008-10-01,2008,1,1,275,217.42,0.87,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2008-10-02,2008,1,1,276,215.51,0.88,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-10-03,2008,1,1,277,213.6,0.89,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2008-10-04,2008,1,1,278,211.68,0.89,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2008-10-05,2008,1,1,279,209.77,0.9,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2008-10-06,2008,1,1,280,207.85,0.9,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2008-10-07,2008,1,1,281,205.94,0.91,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2008-10-08,2008,1,2,282,204.03,0.91,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2008-10-09,2008,1,2,283,202.11,0.91,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2008-10-10,2008,1,2,284,200.74,0.91,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2008-10-11,2008,1,2,285,199.38,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2008-10-12,2008,1,2,286,198.01,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2008-10-13,2008,1,2,287,196.64,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2008-10-14,2008,1,2,288,195.28,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2008-10-15,2008,1,3,289,193.91,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2008-10-16,2008,1,3,290,194.73,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2008-10-17,2008,1,3,291,195,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2008-10-18,2008,1,3,292,193.09,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2008-10-19,2008,1,3,293,191.17,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2008-10-20,2008,1,3,294,190.35,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2008-10-21,2008,1,3,295,189.53,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2008-10-22,2008,1,4,296,191.45,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-10-23,2008,1,4,297,193.91,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2008-10-24,2008,1,4,298,193.09,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2008-10-25,2008,1,4,299,191.17,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2008-10-26,2008,1,4,300,189.26,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-10-27,2008,1,4,301,187.35,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-10-28,2008,1,4,302,185.43,0.94,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2008-10-29,2008,1,5,303,183.52,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2008-10-30,2008,1,5,304,181.6,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2008-10-31,2008,1,5,305,179.69,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2008-11-01,2008,2,5,306,179.42,0.94,4,Mod_Dry,29,4,2,2,30,67,0.37,112.4,0.63,112.4,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
