date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-11-02,2008,2,5,307,181.88,0.94,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0976,0.192,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2008-11-03,2008,2,5,308,187.62,0.94,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.006,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2008-11-04,2008,2,5,309,194.46,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2008-11-05,2008,2,6,310,198.01,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2008-11-06,2008,2,6,311,200.47,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2008-11-07,2008,2,6,312,205.12,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2008-11-08,2008,2,6,313,207.58,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2008-11-09,2008,2,6,314,208.4,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2008-11-10,2008,2,6,315,210.31,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2008-11-11,2008,2,6,316,213.87,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2008-11-12,2008,2,7,317,217.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2008-11-13,2008,2,7,318,218.24,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2008-11-14,2008,2,7,319,216.88,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2008-11-15,2008,2,7,320,214.96,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2008-11-16,2008,2,7,321,213.05,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2008-11-17,2008,2,7,322,211.68,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-11-18,2008,2,7,323,213.6,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2008-11-19,2008,2,8,324,217.15,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2008-11-20,2008,2,8,325,221.25,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,154.3,0.7,154.3,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00886,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2008-11-21,2008,2,8,326,224.81,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,157.8,0.7,157.8,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2008-11-22,2008,2,8,327,227.27,0.85,4,Mod_Dry,29,4,2,2,30,67,0.29,160.3,0.7,160.3,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,867
2008-11-23,2008,2,8,328,230.28,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,163.3,0.71,163.3,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00963,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2008-11-24,2008,2,8,329,233.28,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,166.3,0.71,166.3,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.107,0.00988,0.000389,0.116,0.00458,1,0.167,0.283,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2008-11-25,2008,2,8,330,232.46,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,165.5,0.71,165.5,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00981,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2008-11-26,2008,2,9,331,231.64,0.84,4,Mod_Dry,29,4,2,2,30,67,0.29,164.6,0.71,164.6,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00974,0.000383,0.116,0.00455,1,0.165,0.28,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,893
2008-11-27,2008,2,9,332,234.65,0.83,4,Mod_Dry,29,4,2,2,30,67,0.29,167.7,0.71,167.7,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000394,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,911
2008-11-28,2008,2,9,333,237.11,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,170.1,0.72,170.1,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000402,0.118,0.00465,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,926
2008-11-29,2008,2,9,334,239.57,0.82,4,Mod_Dry,29,4,2,2,30,67,0.28,172.6,0.72,172.6,0,0,0,0,-2,2,29,4,2,0,32,208,990,964.6,25.4,0.109,0.0104,0.000411,0.119,0.0047,1,0.175,0.295,0.0116,25.1,0.946,0.976,0.924,40.1,39.2,39.2,940
2008-11-30,2008,2,9,335,242.03,0.81,4,Mod_Dry,29,4,2,2,30,67,0.28,175,0.72,175,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000419,0.12,0.00475,1,0.179,0.299,0.0118,25,0.947,0.978,0.925,40.7,39.8,39.8,955
2008-12-01,2008,3,9,336,244.49,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,167.5,0.69,167.5,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00999,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.9,37.8,37.8,908
2008-12-02,2008,3,9,337,243.67,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,166.7,0.68,166.7,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00992,0.000391,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2008-12-03,2008,3,10,338,242.31,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,165.3,0.68,165.3,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.0098,0.000387,0.117,0.00463,1,0.166,0.283,0.0112,25.1,0.944,0.972,0.918,38.3,37.3,37.3,895
2008-12-04,2008,3,10,339,240.39,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,163.4,0.68,163.4,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00964,0.00038,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2008-12-05,2008,3,10,340,239.57,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000377,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
2008-12-06,2008,3,10,341,239.3,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,162.3,0.68,162.3,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.107,0.00955,0.000376,0.116,0.00458,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.915,37.6,36.6,36.6,877
2008-12-07,2008,3,10,342,237.93,0.82,4,Mod_Dry,31,5,3,2,36,77,0.32,160.9,0.68,160.9,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00943,0.000372,0.116,0.00455,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2008-12-08,2008,3,10,343,239.85,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,162.8,0.68,162.8,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00959,0.000378,0.116,0.00459,1,0.162,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2008-12-09,2008,3,10,344,241.21,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2008-12-10,2008,3,11,345,244.22,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,167.2,0.69,167.2,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00996,0.000393,0.118,0.00467,1,0.168,0.287,0.0113,25,0.944,0.973,0.919,38.8,37.8,37.8,906
2008-12-11,2008,3,11,346,247.78,0.79,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2008-12-12,2008,3,11,347,251.33,0.78,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2008-12-13,2008,3,11,348,254.89,0.77,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2008-12-14,2008,3,11,349,257.35,0.77,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2008-12-15,2008,3,11,350,259.81,0.76,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2008-12-16,2008,3,11,351,262.27,0.76,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2008-12-17,2008,3,12,352,264.73,0.75,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2008-12-18,2008,3,12,353,269.38,0.75,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2008-12-19,2008,3,12,354,274.03,0.74,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2008-12-20,2008,3,12,355,278.67,0.73,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2008-12-21,2008,3,12,356,283.32,0.72,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2008-12-22,2008,3,12,357,286.88,0.71,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2008-12-23,2008,3,12,358,290.43,0.71,5,Dry,26,4,3,2,24,59,0.2,231.4,0.8,231.4,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2008-12-24,2008,3,13,359,293.99,0.7,5,Dry,26,4,3,2,24,59,0.2,235,0.8,235,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2008-12-25,2008,3,13,360,295.9,0.7,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2008-12-26,2008,3,13,361,296.17,0.7,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2008-12-27,2008,3,13,362,299.73,0.69,5,Dry,26,4,3,2,24,59,0.2,240.7,0.8,240.7,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000646,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.2,26.4,52.7,1260
2008-12-28,2008,3,13,363,302.19,0.69,5,Dry,26,4,3,2,24,59,0.2,243.2,0.81,243.2,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.149,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.6,53.3,1280
2008-12-29,2008,3,13,364,303.01,0.69,5,Dry,26,4,3,2,24,59,0.2,244,0.81,244,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2008-12-30,2008,3,13,365,306.56,0.68,5,Dry,26,4,3,2,24,59,0.19,247.6,0.81,247.6,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.00067,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.2,1300
2008-12-31,2008,3,14,366,313.4,0.67,5,Dry,26,4,3,2,24,59,0.19,254.4,0.81,254.4,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0191,0.000762,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2009-01-01,2008,4,14,1,319.14,0.67,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2009-01-02,2008,4,14,2,323.24,0.66,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2009-01-03,2008,4,14,3,326.8,0.66,5,Dry,29,5,4,2,33,73,0.22,253.8,0.78,253.8,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000753,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2009-01-04,2008,4,14,4,330.9,0.65,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000831,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2009-01-05,2008,4,14,5,333.36,0.65,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000878,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
2009-01-06,2008,4,14,6,339.1,0.64,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2009-01-07,2008,4,15,7,348.13,0.63,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2009-01-08,2008,4,15,8,356.06,0.62,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2009-01-09,2008,4,15,9,362.35,0.62,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2009-01-10,2008,4,15,10,368.09,0.61,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2009-01-11,2008,4,15,11,373.83,0.6,5,Dry,29,5,4,2,33,73,0.2,300.8,0.81,300.8,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1580
2009-01-12,2008,4,15,12,376.84,0.6,5,Dry,29,5,4,2,33,73,0.19,303.8,0.81,303.8,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0424,0.00172,0.199,0.00803,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.2,33.1,66.3,1590
2009-01-13,2008,4,15,13,379.85,0.6,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.5,66.9,1610
2009-01-14,2008,4,16,14,383.4,0.6,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2009-01-15,2008,4,16,15,389.14,0.59,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2009-01-16,2008,4,16,16,395.98,0.58,5,Dry,29,5,4,2,33,73,0.18,323,0.82,323,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
2009-01-17,2008,4,16,17,403.36,0.58,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.9,1730
2009-01-18,2008,4,16,18,410.2,0.57,5,Dry,29,5,4,2,33,73,0.18,337.2,0.82,337.2,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2009-01-19,2008,4,16,19,413.75,0.57,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0598,0.00244,0.229,0.00933,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2009-01-20,2008,4,16,20,417.85,0.56,5,Dry,29,5,4,2,33,73,0.17,344.9,0.82,344.9,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0618,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2009-01-21,2008,4,17,21,424.14,0.56,5,Dry,29,5,4,2,33,73,0.17,351.1,0.83,351.1,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2009-01-22,2008,4,17,22,429.89,0.55,5,Dry,29,5,4,2,33,73,0.17,356.9,0.83,356.9,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,77.9,1870
2009-01-23,2008,4,17,23,434.53,0.55,5,Dry,29,5,4,2,33,73,0.17,361.5,0.83,361.5,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0696,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2009-01-24,2008,4,17,24,439.73,0.55,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
2009-01-25,2008,4,17,25,446.02,0.54,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
2009-01-26,2008,4,17,26,451.76,0.53,5,Dry,29,5,4,2,33,73,0.16,378.8,0.84,378.8,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2009-01-27,2008,4,17,27,454.22,0.53,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2009-01-28,2008,4,18,28,458.32,0.53,5,Dry,29,5,4,2,33,73,0.16,385.3,0.84,385.3,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0809,0.00332,0.266,0.0109,2,0.203,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
2009-01-29,2008,4,18,29,465.16,0.52,5,Dry,29,5,4,2,33,73,0.16,392.2,0.84,392.2,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0841,0.00346,0.271,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2009-01-30,2008,4,18,30,471.99,0.52,5,Dry,29,5,4,2,33,73,0.15,399,0.84,399,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0873,0.0036,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.6,87.1,2090
2009-01-31,2008,4,18,31,478.83,0.51,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2009-02-01,2008,5,18,32,487.31,0.51,5,Dry,31,6,4,3,41,85,0.17,402.3,0.83,402.3,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2009-02-02,2008,5,18,33,496.33,0.5,5,Dry,31,6,4,3,41,85,0.17,411.3,0.83,411.3,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2009-02-03,2008,5,18,34,505.35,0.5,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2009-02-04,2008,5,19,35,517.11,0.49,5,Dry,31,6,4,3,41,85,0.16,432.1,0.84,432.1,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.305,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.5,2240
2009-02-05,2008,5,19,36,529.42,0.48,5,Dry,31,6,4,3,41,85,0.16,444.4,0.84,444.4,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2009-02-06,2008,5,19,37,543.91,0.48,5,Dry,31,6,4,3,41,85,0.16,458.9,0.84,458.9,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2009-02-07,2008,5,19,38,559.49,0.47,5,Dry,31,6,4,3,41,85,0.15,474.5,0.85,474.5,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2009-02-08,2008,5,19,39,575.63,0.46,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
2009-02-09,2008,5,19,40,592.31,0.45,5,Dry,31,6,4,3,41,85,0.14,507.3,0.86,507.3,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00589,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2009-02-10,2008,5,19,41,613.36,0.44,5,Dry,31,6,4,3,41,85,0.14,528.4,0.86,528.4,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.00651,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2009-02-11,2008,5,20,42,637.15,0.43,5,Dry,31,6,4,3,41,85,0.13,552.1,0.87,552.1,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.264,0.17,0.00721,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2009-02-12,2008,5,20,43,662.03,0.42,5,Dry,31,6,4,3,41,85,0.13,577,0.87,577,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2009-02-13,2008,5,20,44,685.82,0.41,5,Dry,31,6,4,3,41,85,0.12,600.8,0.88,600.8,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.494,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.5,41.6,125,3000
2009-02-14,2008,5,20,45,709.61,0.4,5,Dry,31,6,4,3,41,85,0.12,624.6,0.88,624.6,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00938,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2009-02-15,2008,5,20,46,733.4,0.39,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2009-02-16,2008,5,20,47,756.1,0.38,5,Dry,31,6,4,3,41,85,0.11,671.1,0.89,671.1,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0252,3,0.244,0.825,0.0358,22.3,0.957,0.98,0.938,46.7,45.8,137,3300
2009-02-17,2008,5,20,48,772.67,0.37,5,Dry,31,6,4,3,41,85,0.11,687.7,0.89,687.7,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.26,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2009-02-18,2008,5,21,49,783.79,0.37,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2009-02-19,2008,5,21,50,797.29,0.36,5,Dry,31,6,4,3,41,85,0.11,712.3,0.89,712.3,0,0,0,0,-3,3,31,6,4,0,44,753,990,967.1,22.9,0.355,0.277,0.0121,0.631,0.0276,3,0.263,0.894,0.039,22,0.957,0.98,0.938,49.1,48.1,144,3460
2009-02-20,2008,5,21,51,812.34,0.36,5,Dry,31,6,4,3,41,85,0.1,727.3,0.9,727.3,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0126,0.65,0.0284,3,0.27,0.92,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2009-02-21,2008,5,21,52,828.59,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2009-02-22,2008,5,21,53,845.83,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2009-02-23,2008,5,21,54,859.84,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2009-02-24,2008,5,21,55,870.14,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,765.1,0.88,765.1,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2009-02-25,2008,5,22,56,884.93,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2009-02-26,2008,5,22,57,900.13,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,795.1,0.88,795.1,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0333,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2009-02-27,2008,5,22,58,915.71,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2009-02-28,2008,5,22,59,931.65,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2009-03-01,2008,6,22,60,947.93,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,818.9,0.86,818.9,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2009-03-02,2008,6,22,61,959.75,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2009-03-03,2008,6,22,62,971.74,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2009-03-04,2008,6,23,63,988.77,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2009-03-05,2008,6,23,64,1006.1,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2009-03-06,2008,6,23,65,1023.7,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2009-03-07,2008,6,23,66,1041.5,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2009-03-08,2008,6,23,67,1059.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2009-03-09,2008,6,23,68,1083.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2009-03-10,2008,6,23,69,1107.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2009-03-11,2008,6,24,70,1137.2,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2009-03-12,2008,6,24,71,1173.2,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.699,0.522,0.0242,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,49,48,192,4610
2009-03-13,2008,6,24,72,1215.5,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.761,0.618,0.0288,1.38,0.0644,4,0.297,1.68,0.0782,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2009-03-14,2008,6,24,73,1264.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2009-03-15,2008,6,24,74,1326.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-03-16,2008,6,24,75,1390.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.093,1261,0.91,1100,161,36,5,5,-1,116,77,13,12,5,183,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2009-03-17,2008,6,24,76,1430.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2009-03-18,2008,6,25,77,1477.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.087,1349,0.91,1100,249,56,7,8,1,177,97,15,15,7,244,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-03-19,2008,6,25,78,1538.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.084,1409,0.92,1100,309,59,9,9,3,229,100,17,16,9,296,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2009-03-20,2008,6,25,79,1612.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.08,1484,0.92,1100,384,59,10,12,6,297,100,18,19,12,364,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2009-03-21,2008,6,25,80,1695.5,0.18,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-03-22,2008,6,25,81,1786.7,0.17,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-03-23,2008,6,25,82,1893.7,0.16,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2009-03-24,2008,6,25,83,2017.2,0.15,3,Normal,49,9,9,9,107,183,0.091,1834,0.91,1100,734,51,9,16,13,645,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2009-03-25,2008,6,26,84,2150.7,0.14,3,Normal,49,9,9,9,107,183,0.085,1968,0.92,1100,868,51,9,16,17,775,100,18,25,26,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2009-03-26,2008,6,26,85,2279.7,0.13,3,Normal,49,9,9,9,107,183,0.08,2097,0.92,1100,997,51,9,16,21,900,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2009-03-27,2008,6,26,86,2373.3,0.12,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-03-28,2008,6,26,87,2468.2,0.11,3,Normal,49,9,9,9,107,183,0.074,2285,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2009-03-29,2008,6,26,88,2556.4,0.1,3,Normal,49,9,9,9,107,183,0.072,2373,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2009-03-30,2008,6,26,89,2645.7,0.097,3,Normal,49,9,9,9,107,183,0.069,2463,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2009-03-31,2008,6,26,90,2735.9,0.09,3,Normal,49,9,9,9,107,183,0.067,2553,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2009-04-01,2008,7,27,91,2827,0.084,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2009-04-02,2008,7,27,92,2927.1,0.076,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2009-04-03,2008,7,27,93,3028.1,0.069,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2009-04-04,2008,7,27,94,3122,0.063,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2009-04-05,2008,7,27,95,3216.7,0.057,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2009-04-06,2008,7,27,96,3295.6,0.052,3,Normal,54,13,14,19,117,217,0.066,3079,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2009-04-07,2008,7,27,97,3349.8,0.049,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2009-04-08,2008,7,28,98,3396,0.046,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2009-04-09,2008,7,28,99,3425.4,0.044,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2009-04-10,2008,7,28,100,3446.5,0.043,3,Normal,54,13,14,19,117,217,0.063,3229,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2009-04-11,2008,7,28,101,3459.1,0.043,2,Mod_Wet,70,14,18,25,168,295,0.085,3164,0.92,1100,2060,30,4,7,37,1990,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2009-04-12,2008,7,28,102,3463.3,0.042,2,Mod_Wet,70,14,18,25,168,295,0.085,3168,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2009-04-13,2008,7,28,103,3459.1,0.043,2,Mod_Wet,70,14,18,25,168,295,0.085,3164,0.92,1100,2060,30,4,7,37,1990,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2009-04-14,2008,7,28,104,3454.9,0.043,2,Mod_Wet,70,14,18,25,168,295,0.085,3160,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2009-04-15,2008,7,29,105,3442.3,0.043,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2009-04-16,2008,7,29,106,3421.2,0.045,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2009-04-17,2008,7,29,107,3400.2,0.046,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2009-04-18,2008,7,29,108,3379.2,0.047,2,Mod_Wet,70,14,18,25,168,295,0.087,3084,0.91,1100,1980,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2009-04-19,2008,7,29,109,3349.8,0.049,2,Mod_Wet,70,14,18,25,168,295,0.088,3055,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2009-04-20,2008,7,29,110,3320.6,0.05,2,Mod_Wet,70,14,18,25,168,295,0.089,3026,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2009-04-21,2008,7,29,111,3291.4,0.052,2,Mod_Wet,70,14,18,25,168,295,0.09,2996,0.91,1100,1900,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2009-04-22,2008,7,30,112,3254,0.054,2,Mod_Wet,70,14,18,25,168,295,0.091,2959,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2009-04-23,2008,7,30,113,3216.7,0.057,2,Mod_Wet,70,14,18,25,168,295,0.092,2922,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2009-04-24,2008,7,30,114,3171.3,0.059,2,Mod_Wet,70,14,18,25,168,295,0.093,2876,0.91,1100,1780,30,4,7,28,1710,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2009-04-25,2008,7,30,115,3126.1,0.062,2,Mod_Wet,70,14,18,25,168,295,0.094,2831,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2009-04-26,2008,7,30,116,3081.1,0.065,2,Mod_Wet,70,14,18,25,168,295,0.096,2786,0.9,1100,1690,30,4,7,26,1620,100,18,25,51,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2009-04-27,2008,7,30,117,3036.3,0.068,2,Mod_Wet,70,14,18,25,168,295,0.097,2741,0.9,1100,1640,30,4,7,24,1580,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2009-04-28,2008,7,30,118,2991.6,0.072,2,Mod_Wet,70,14,18,25,168,295,0.099,2697,0.9,1100,1600,30,4,7,23,1530,100,18,25,48,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2009-04-29,2008,7,31,119,2939.1,0.075,2,Mod_Wet,70,14,18,25,168,295,0.1,2644,0.9,1100,1540,30,4,7,21,1480,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2009-04-30,2008,7,31,120,2886.9,0.079,2,Mod_Wet,70,14,18,25,168,295,0.1,2592,0.9,1100,1490,30,4,7,20,1430,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2009-05-01,2008,8,31,121,2835,0.083,3,Normal,55,13,13,17,178,276,0.097,2559,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2009-05-02,2008,8,31,122,2783.3,0.087,3,Normal,55,13,13,17,178,276,0.099,2507,0.9,1100,1410,45,5,12,25,1320,100,18,25,42,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2009-05-03,2008,8,31,123,2731.9,0.09,3,Normal,55,13,13,17,178,276,0.1,2456,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2009-05-04,2008,8,31,124,2680.9,0.094,3,Normal,55,13,13,17,178,276,0.1,2405,0.9,1100,1310,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2009-05-05,2008,8,31,125,2630.1,0.098,3,Normal,55,13,13,17,178,276,0.1,2354,0.9,1100,1250,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2009-05-06,2008,8,32,126,2579.6,0.1,3,Normal,55,13,13,17,178,276,0.11,2304,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2009-05-07,2008,8,32,127,2529.5,0.11,3,Normal,55,13,13,17,178,276,0.11,2253,0.89,1100,1150,45,5,12,18,1070,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2009-05-08,2008,8,32,128,2479.6,0.11,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2009-05-09,2008,8,32,129,2430.1,0.11,3,Normal,55,13,13,17,178,276,0.11,2154,0.89,1100,1050,45,5,12,15,977,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2009-05-10,2008,8,32,130,2380.9,0.12,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2009-05-11,2008,8,32,131,2332,0.12,3,Normal,55,13,13,17,178,276,0.12,2056,0.88,1100,956,45,5,12,12,882,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2009-05-12,2008,8,32,132,2290.9,0.13,3,Normal,55,13,13,17,178,276,0.12,2015,0.88,1100,915,45,5,12,10,843,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2009-05-13,2008,8,33,133,2235.2,0.13,3,Normal,55,13,13,17,178,276,0.12,1959,0.88,1100,859,45,5,12,9,788,100,18,25,26,966,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2009-05-14,2008,8,33,134,2172.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1897,0.87,1100,797,45,5,12,7,728,100,18,25,24,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2009-05-15,2008,8,33,135,2110.7,0.14,3,Normal,55,13,13,17,178,276,0.13,1835,0.87,1100,735,45,5,12,5,668,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2009-05-16,2008,8,33,136,2056.6,0.14,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2009-05-17,2008,8,33,137,2002.9,0.15,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2009-05-18,2008,8,33,138,1949.8,0.15,3,Normal,55,13,13,17,178,276,0.14,1674,0.86,1100,574,45,5,12,0,512,100,18,25,17,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2009-05-19,2008,8,33,139,1897.2,0.16,3,Normal,55,13,13,17,178,276,0.14,1621,0.85,1100,521,45,5,12,-1,460,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2009-05-20,2008,8,34,140,1852,0.16,3,Normal,55,13,13,17,178,276,0.15,1576,0.85,1100,476,45,5,12,-3,417,100,18,25,14,595,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2009-05-21,2008,8,34,141,1807.2,0.17,3,Normal,55,13,13,17,178,276,0.15,1531,0.85,1100,431,45,5,12,-4,373,100,18,25,13,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-05-22,2008,8,34,142,1762.9,0.17,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-05-23,2008,8,34,143,1719,0.18,3,Normal,55,13,13,17,178,276,0.16,1443,0.84,1100,343,45,5,10,-7,290,100,18,23,10,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-05-24,2008,8,34,144,1682.1,0.18,3,Normal,55,13,13,17,178,276,0.16,1406,0.84,1100,306,45,5,9,-8,255,100,18,22,9,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2009-05-25,2008,8,34,145,1645.6,0.19,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2009-05-26,2008,8,34,146,1609.4,0.19,3,Normal,55,13,13,17,178,276,0.17,1333,0.83,1100,233,45,5,7,-10,186,100,18,20,7,364,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2009-05-27,2008,8,35,147,1573.6,0.2,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2009-05-28,2008,8,35,148,1538.1,0.21,3,Normal,55,13,13,17,178,276,0.18,1262,0.82,1100,162,37,5,5,-12,127,92,18,18,5,305,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2009-05-29,2008,8,35,149,1509.3,0.21,3,Normal,55,13,13,17,178,276,0.18,1233,0.82,1100,133,30,4,4,-13,108,85,17,17,4,286,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-05-30,2008,8,35,150,1480.7,0.21,3,Normal,55,13,13,17,178,276,0.19,1205,0.81,1100,105,24,3,3,-14,89,79,16,16,3,267,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-05-31,2008,8,35,151,1452.4,0.22,3,Normal,55,13,13,17,178,276,0.19,1176,0.81,1100,76,17,2,2,-15,70,72,15,15,2,248,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-06-01,2008,9,35,152,1424.4,0.23,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-06-02,2008,9,35,153,1396.6,0.23,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2009-06-03,2008,9,36,154,1350.9,0.24,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
