date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-06-04,2008,9,36,155,1300,0.25,3,Normal,53,12,12,13,120,210,0.16,1090,0.84,1090,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.797,0.625,0.0296,1.42,0.0672,4,0.298,1.72,0.0813,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2009-06-05,2008,9,36,156,1255.9,0.25,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2009-06-06,2008,9,36,157,1212.7,0.26,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.669,0.429,0.02,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.1,46.1,185,4430
2009-06-07,2008,9,36,158,1176,0.26,3,Normal,53,12,12,13,120,210,0.18,966,0.82,966,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.615,0.407,0.0189,1.02,0.0474,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2009-06-08,2008,9,36,159,1145.4,0.27,3,Normal,53,12,12,13,120,210,0.18,935.4,0.82,935.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.973,0.045,4,0.258,1.23,0.0569,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
2009-06-09,2008,9,36,160,1120.8,0.27,3,Normal,53,12,12,13,120,210,0.19,910.8,0.81,910.8,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.559,0.38,0.0175,0.939,0.0432,4,0.25,1.19,0.0547,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2009-06-10,2008,9,37,161,1096.6,0.28,3,Normal,53,12,12,13,120,210,0.19,886.6,0.81,886.6,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.537,0.368,0.0169,0.905,0.0415,4,0.242,1.15,0.0526,20.6,0.955,0.98,0.936,42.9,42,168,4030
2009-06-11,2008,9,37,162,1072.7,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,911.7,0.85,911.7,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.548,0.38,0.0174,0.928,0.0424,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2009-06-12,2008,9,37,163,1049.3,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,888.3,0.85,888.3,0,0,0,0,-9,9,45,10,9,0,97,952,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2009-06-13,2008,9,37,164,1021.1,0.3,4,Mod_Dry,45,10,9,9,88,161,0.16,860.1,0.84,860.1,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.501,0.355,0.0161,0.856,0.0389,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2009-06-14,2008,9,37,165,998.63,0.3,4,Mod_Dry,45,10,9,9,88,161,0.16,837.6,0.84,837.6,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.48,0.344,0.0156,0.825,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,161,3880
2009-06-15,2008,9,37,166,976.57,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2009-06-16,2008,9,37,167,955,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2009-06-17,2008,9,38,168,933.95,0.32,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2009-06-18,2008,9,38,169,917.96,0.32,4,Mod_Dry,45,10,9,9,88,161,0.17,757,0.82,757,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2009-06-19,2008,9,38,170,902.33,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,741.3,0.82,741.3,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2009-06-20,2008,9,38,171,887.07,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,726.1,0.82,726.1,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0295,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2009-06-21,2008,9,38,172,872.22,0.33,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2009-06-22,2008,9,38,173,857.81,0.34,3,Normal,53,12,12,13,120,210,0.24,647.8,0.76,647.8,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.338,0.234,0.0103,0.572,0.0252,3,0.234,0.806,0.0356,21.9,0.956,0.98,0.937,44.2,43.4,130,3120
2009-06-23,2008,9,38,174,843.87,0.34,3,Normal,53,12,12,13,120,210,0.25,633.9,0.75,633.9,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.224,0.00988,0.555,0.0244,3,0.228,0.783,0.0344,21.9,0.955,0.98,0.936,43.4,42.6,128,3060
2009-06-24,2008,9,39,175,830.46,0.35,3,Normal,53,12,12,13,120,210,0.25,620.5,0.75,620.5,0,0,0,0,-13,13,53,12,12,0,133,697,990,967.2,22.8,0.323,0.215,0.00946,0.538,0.0236,3,0.222,0.76,0.0334,22,0.955,0.98,0.936,42.6,41.8,125,3010
2009-06-25,2008,9,39,176,821.24,0.35,3,Normal,53,12,12,13,120,210,0.26,611.2,0.74,611.2,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.318,0.209,0.00917,0.527,0.0231,3,0.218,0.745,0.0326,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2009-06-26,2008,9,39,177,812.34,0.36,3,Normal,53,12,12,13,120,210,0.26,602.3,0.74,602.3,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.313,0.203,0.0089,0.516,0.0226,3,0.214,0.729,0.0319,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2009-06-27,2008,9,39,178,803.82,0.36,3,Normal,53,12,12,13,120,210,0.26,593.8,0.74,593.8,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00864,0.505,0.0221,3,0.21,0.715,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2009-06-28,2008,9,39,179,795.7,0.36,3,Normal,53,12,12,13,120,210,0.26,585.7,0.74,585.7,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.192,0.00839,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2009-06-29,2008,9,39,180,788.08,0.37,3,Normal,53,12,12,13,120,210,0.27,578.1,0.73,578.1,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00816,0.486,0.0212,3,0.203,0.689,0.03,22.3,0.953,0.976,0.93,40.1,39.1,117,2820
2009-06-30,2008,9,39,181,781.06,0.37,3,Normal,53,12,12,13,120,210,0.27,571.1,0.73,571.1,0,0,0,0,-13,13,53,12,12,0,133,648,990,967,23,0.295,0.182,0.00794,0.477,0.0208,3,0.199,0.677,0.0295,22.3,0.952,0.975,0.928,39.6,38.7,116,2780
2009-07-01,2008,10,40,182,774.84,0.37,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2009-07-02,2008,10,40,183,769.77,0.37,3,Normal,50,10,9,9,108,186,0.24,583.8,0.76,583.8,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.297,0.191,0.00829,0.488,0.0212,3,0.205,0.694,0.0301,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2009-07-03,2008,10,40,184,758.01,0.38,3,Normal,50,10,9,9,108,186,0.24,572,0.76,572,0,0,0,0,-9,9,50,10,9,0,117,641,990,966.9,23.1,0.291,0.183,0.00794,0.474,0.0205,3,0.2,0.674,0.0292,22.4,0.952,0.976,0.929,39.9,38.9,117,2800
2009-07-04,2008,10,40,185,746.8,0.38,3,Normal,50,10,9,9,108,186,0.25,560.8,0.75,560.8,0,0,0,0,-9,9,50,10,9,0,117,630,990,966.9,23.1,0.284,0.176,0.0076,0.46,0.0199,3,0.195,0.655,0.0283,22.5,0.951,0.974,0.927,39.2,38.2,114,2750
2009-07-05,2008,10,40,186,736.68,0.39,3,Normal,50,10,9,9,108,186,0.25,550.7,0.75,550.7,0,0,0,0,-9,9,50,10,9,0,117,620,990,966.8,23.2,0.279,0.169,0.00729,0.448,0.0193,3,0.19,0.638,0.0275,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2009-07-06,2008,10,40,187,726.02,0.39,3,Normal,50,10,9,9,108,186,0.26,540,0.74,540,0,0,0,0,-9,9,50,10,9,0,117,609,990,966.8,23.2,0.273,0.162,0.00697,0.434,0.0187,3,0.186,0.62,0.0267,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
2009-07-07,2008,10,40,188,715.35,0.4,3,Normal,50,10,9,9,108,186,0.26,529.4,0.74,529.4,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00665,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2009-07-08,2008,10,41,189,704.69,0.4,3,Normal,50,10,9,9,108,186,0.26,518.7,0.74,518.7,0,0,0,0,-9,9,50,10,9,0,117,588,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2009-07-09,2008,10,41,190,694.57,0.4,3,Normal,50,10,9,9,108,186,0.27,508.6,0.73,508.6,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.017,3,0.171,0.567,0.0243,22.8,0.947,0.97,0.919,35.8,34.8,104,2500
2009-07-10,2008,10,41,191,684.46,0.41,3,Normal,50,10,9,9,108,186,0.27,498.5,0.73,498.5,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00575,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2009-07-11,2008,10,41,192,675.43,0.41,3,Normal,50,10,9,9,108,186,0.28,489.4,0.72,489.4,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00556,0.374,0.016,2,0.273,0.647,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-07-12,2008,10,41,193,665.86,0.42,3,Normal,50,10,9,9,108,186,0.28,479.9,0.72,479.9,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2009-07-13,2008,10,41,194,656.29,0.42,3,Normal,50,10,9,9,108,186,0.28,470.3,0.72,470.3,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0262,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2009-07-14,2008,10,41,195,646.72,0.43,3,Normal,50,10,9,9,108,186,0.29,460.7,0.71,460.7,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.253,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2009-07-15,2008,10,42,196,637.7,0.43,3,Normal,50,10,9,9,108,186,0.29,451.7,0.71,451.7,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.222,0.112,0.00476,0.335,0.0142,2,0.247,0.582,0.0247,23,0.958,0.98,0.939,48.7,47.8,95.5,2290
2009-07-16,2008,10,42,197,629.77,0.43,3,Normal,50,10,9,9,108,186,0.29,443.8,0.7,443.8,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.108,0.0046,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2009-07-17,2008,10,42,198,621.29,0.44,3,Normal,50,10,9,9,108,186,0.3,435.3,0.7,435.3,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.214,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
2009-07-18,2008,10,42,199,612.81,0.44,3,Normal,50,10,9,9,108,186,0.3,426.8,0.7,426.8,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.1,0.00425,0.311,0.0131,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2009-07-19,2008,10,42,200,604.34,0.45,3,Normal,50,10,9,9,108,186,0.31,418.3,0.69,418.3,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.208,0.0965,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2009-07-20,2008,10,42,201,595.86,0.45,3,Normal,50,10,9,9,108,186,0.31,409.9,0.69,409.9,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0925,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.3,2100
2009-07-21,2008,10,42,202,587.93,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,360.9,0.61,360.9,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0694,0.00292,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.4,1830
2009-07-22,2008,10,43,203,580,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,353,0.61,353,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0656,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.6,1790
2009-07-23,2008,10,43,204,573.17,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,346.2,0.6,346.2,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.1,1750
2009-07-24,2008,10,43,205,565.78,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,338.8,0.6,338.8,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0589,0.00247,0.242,0.0102,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.919,36.9,35.8,71.5,1720
2009-07-25,2008,10,43,206,558.4,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,331.4,0.59,331.4,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0554,0.00232,0.236,0.00989,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
2009-07-26,2008,10,43,207,551.02,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,324,0.59,324,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0519,0.00217,0.23,0.00962,2,0.161,0.391,0.0164,23.5,0.945,0.97,0.916,35.3,34.3,68.5,1640
2009-07-27,2008,10,43,208,544.18,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,317.2,0.58,317.2,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.176,0.0487,0.00203,0.224,0.00937,2,0.157,0.381,0.0159,23.6,0.944,0.97,0.915,34.6,33.6,67.1,1610
2009-07-28,2008,10,43,209,537.35,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,310.4,0.58,310.4,0,0,0,0,-11,11,58,11,11,0,147,390,990,966,24,0.173,0.0455,0.0019,0.219,0.00912,2,0.152,0.371,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.7,1580
2009-07-29,2008,10,44,210,530.51,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,303.5,0.57,303.5,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0423,0.00176,0.213,0.00888,2,0.147,0.361,0.015,23.7,0.942,0.97,0.913,33.1,32.1,64.3,1540
2009-07-30,2008,10,44,211,524.77,0.49,2,Mod_Wet,58,11,11,11,136,227,0.43,297.8,0.57,297.8,0,0,0,0,-11,11,58,11,11,0,147,378,990,966,24,0.169,0.0395,0.00165,0.208,0.00867,2,0.143,0.352,0.0146,23.7,0.941,0.97,0.912,32.5,31.6,63.1,1510
2009-07-31,2008,10,44,212,518.48,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,291.5,0.56,291.5,0,0,0,0,-11,11,58,11,11,0,147,371,990,965.9,24.1,0.167,0.0366,0.00152,0.203,0.00844,2,0.139,0.342,0.0142,23.7,0.939,0.97,0.911,31.8,30.9,61.8,1480
2009-08-01,2008,11,44,213,511.1,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,327.1,0.64,327.1,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0534,0.00222,0.229,0.00952,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2009-08-02,2008,11,44,214,502.62,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2009-08-03,2008,11,44,215,494.69,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,310.7,0.63,310.7,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0456,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2009-08-04,2008,11,44,216,487.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0424,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.4,64.9,1560
2009-08-05,2008,11,45,217,480.47,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,296.5,0.62,296.5,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0389,0.00161,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.3,1520
2009-08-06,2008,11,45,218,473.09,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,289.1,0.61,289.1,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00816,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2009-08-07,2008,11,45,219,466.25,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00133,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2009-08-08,2008,11,45,220,460.51,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,276.5,0.6,276.5,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2009-08-09,2008,11,45,221,454.22,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,270.2,0.59,270.2,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0265,0.00109,0.183,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2009-08-10,2008,11,45,222,447.93,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2009-08-11,2008,11,45,223,441.64,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,257.6,0.58,257.6,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0206,0.000844,0.172,0.00705,2,0.116,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2009-08-12,2008,11,46,224,435.9,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2009-08-13,2008,11,46,225,430.16,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2009-08-14,2008,11,46,226,424.42,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2009-08-15,2008,11,46,227,419.77,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2009-08-16,2008,11,46,228,414.57,0.57,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0153,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2009-08-17,2008,11,46,229,409.38,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,225.4,0.55,225.4,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00631,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2009-08-18,2008,11,46,230,404.18,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,220.2,0.55,220.2,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2009-08-19,2008,11,47,231,398.99,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2009-08-20,2008,11,47,232,394.34,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2009-08-21,2008,11,47,233,389.69,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2009-08-22,2008,11,47,234,385.04,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2009-08-23,2008,11,47,235,381.49,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,197.5,0.52,197.5,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000508,0.143,0.00578,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2009-08-24,2008,11,47,236,377.39,0.6,2,Mod_Wet,54,9,8,6,107,184,0.49,193.4,0.51,193.4,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000493,0.141,0.00571,1,0.204,0.345,0.0139,24.4,0.953,0.98,0.934,44,43.2,43.2,1040
2009-08-25,2008,11,47,237,373.28,0.6,2,Mod_Wet,54,9,8,6,107,184,0.49,189.3,0.51,189.3,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000479,0.139,0.00563,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43.1,42.2,42.2,1010
2009-08-26,2008,11,48,238,369.18,0.61,2,Mod_Wet,54,9,8,6,107,184,0.5,185.2,0.5,185.2,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000464,0.137,0.00555,1,0.192,0.33,0.0133,24.4,0.951,0.98,0.932,42.2,41.3,41.3,992
2009-08-27,2008,11,48,239,365.08,0.61,2,Mod_Wet,54,9,8,6,107,184,0.5,181.1,0.5,181.1,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.124,0.0111,0.00045,0.136,0.00547,1,0.187,0.323,0.013,24.5,0.949,0.979,0.929,41.2,40.3,40.3,968
2009-08-28,2008,11,48,240,360.98,0.62,2,Mod_Wet,54,9,8,6,107,184,0.51,177,0.49,177,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000435,0.134,0.0054,1,0.181,0.315,0.0127,24.5,0.948,0.977,0.926,40.3,39.3,39.3,944
2009-08-29,2008,11,48,241,356.88,0.62,2,Mod_Wet,54,9,8,6,107,184,0.52,172.9,0.48,172.9,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0104,0.000421,0.132,0.00532,1,0.176,0.308,0.0124,24.5,0.947,0.975,0.923,39.3,38.3,38.3,920
2009-08-30,2008,11,48,242,352.78,0.63,2,Mod_Wet,54,9,8,6,107,184,0.52,168.8,0.48,168.8,0,0,0,0,-6,6,54,9,8,0,113,240,990,965.2,24.8,0.12,0.0101,0.000407,0.13,0.00524,1,0.17,0.301,0.0121,24.5,0.946,0.973,0.92,38.4,37.4,37.4,896
2009-08-31,2008,11,48,243,349.22,0.63,2,Mod_Wet,54,9,8,6,107,184,0.53,165.2,0.47,165.2,0,0,0,0,-6,6,54,9,8,0,113,236,990,965.1,24.9,0.119,0.00979,0.000394,0.129,0.00518,1,0.166,0.294,0.0118,24.6,0.945,0.971,0.917,37.6,36.5,36.5,876
2009-09-01,2008,12,48,244,345.67,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,207.7,0.6,207.7,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2009-09-02,2008,12,49,245,341.56,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,203.6,0.6,203.6,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2009-09-03,2008,12,49,246,337.46,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2009-09-04,2008,12,49,247,333.36,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2009-09-05,2008,12,49,248,329.26,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,191.3,0.58,191.3,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2009-09-06,2008,12,49,249,325.16,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2009-09-07,2008,12,49,250,321.6,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2009-09-08,2008,12,49,251,318.05,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
2009-09-09,2008,12,50,252,314.49,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2009-09-10,2008,12,50,253,310.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,172.9,0.56,172.9,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,930
2009-09-11,2008,12,50,254,307.39,0.68,3,Normal,40,6,4,3,65,118,0.38,189.4,0.62,189.4,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
2009-09-12,2008,12,50,255,304.92,0.68,3,Normal,40,6,4,3,65,118,0.39,186.9,0.61,186.9,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
2009-09-13,2008,12,50,256,301.92,0.69,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2009-09-14,2008,12,50,257,298.91,0.69,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2009-09-15,2008,12,50,258,295.9,0.7,3,Normal,40,6,4,3,65,118,0.4,177.9,0.6,177.9,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2009-09-16,2008,12,51,259,292.89,0.7,3,Normal,40,6,4,3,65,118,0.4,174.9,0.6,174.9,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2009-09-17,2008,12,51,260,289.89,0.71,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2009-09-18,2008,12,51,261,286.88,0.71,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2009-09-19,2008,12,51,262,283.87,0.72,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2009-09-20,2008,12,51,263,280.86,0.72,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2009-09-21,2008,12,51,264,278.4,0.73,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2009-09-22,2008,12,51,265,275.94,0.73,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
2009-09-23,2008,12,52,266,273.48,0.74,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2009-09-24,2008,12,52,267,271.02,0.74,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,820
2009-09-25,2008,12,52,268,268.56,0.75,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2009-09-26,2008,12,52,269,266.1,0.75,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2009-09-27,2008,12,52,270,263.64,0.76,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2009-09-28,2008,12,52,271,261.17,0.76,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2009-09-29,2008,12,52,272,258.71,0.77,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2009-09-30,2008,12,53,273,257.35,0.77,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,744
2009-10-01,2009,1,1,274,257.07,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2009-10-02,2009,1,1,275,255.16,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,145.2,0.57,145.2,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2009-10-03,2009,1,1,276,253.79,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2009-10-04,2009,1,1,277,252.42,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2009-10-05,2009,1,1,278,249.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2009-10-06,2009,1,1,279,246.96,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2009-10-07,2009,1,1,280,244.49,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2009-10-08,2009,1,2,281,243.13,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2009-10-09,2009,1,2,282,241.21,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2009-10-10,2009,1,2,283,238.21,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2009-10-11,2009,1,2,284,235.74,0.83,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2009-10-12,2009,1,2,285,234.38,0.83,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2009-10-13,2009,1,2,286,233.01,0.83,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2009-10-14,2009,1,2,287,231.64,0.84,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2009-10-15,2009,1,3,288,229.73,0.84,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2009-10-16,2009,1,3,289,227.81,0.85,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2009-10-17,2009,1,3,290,226.45,0.85,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2009-10-18,2009,1,3,291,225.08,0.85,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2009-10-19,2009,1,3,292,223.17,0.86,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2009-10-20,2009,1,3,293,221.25,0.86,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2009-10-21,2009,1,3,294,219.89,0.87,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-10-22,2009,1,4,295,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-10-23,2009,1,4,296,216.6,0.88,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2009-10-24,2009,1,4,297,214.69,0.88,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2009-10-25,2009,1,4,298,212.78,0.89,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2009-10-26,2009,1,4,299,210.86,0.89,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2009-10-27,2009,1,4,300,208.95,0.9,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2009-10-28,2009,1,4,301,207.03,0.9,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2009-10-29,2009,1,5,302,205.67,0.91,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2009-10-30,2009,1,5,303,204.85,0.91,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2009-10-31,2009,1,5,304,204.57,0.91,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2009-11-01,2009,2,5,305,207.58,0.9,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2009-11-02,2009,2,5,306,212.78,0.89,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2009-11-03,2009,2,5,307,216.33,0.88,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2009-11-04,2009,2,5,308,219.34,0.87,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2009-11-05,2009,2,6,309,222.35,0.86,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-11-06,2009,2,6,310,226.45,0.85,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-11-07,2009,2,6,311,227.27,0.85,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2009-11-08,2009,2,6,312,225.35,0.85,3,Normal,36,5,3,2,47,93,0.41,132.3,0.59,132.3,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2009-11-09,2009,2,6,313,223.99,0.86,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2009-11-10,2009,2,6,314,225.9,0.85,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-11-11,2009,2,6,315,227.81,0.85,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-11-12,2009,2,7,316,226.45,0.85,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2009-11-13,2009,2,7,317,224.53,0.85,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-14,2009,2,7,318,223.71,0.86,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2009-11-15,2009,2,7,319,226.17,0.85,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2009-11-16,2009,2,7,320,230.82,0.84,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-11-17,2009,2,7,321,234.38,0.83,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2009-11-18,2009,2,7,322,238.48,0.82,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2009-11-19,2009,2,8,323,242.58,0.81,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2009-11-20,2009,2,8,324,246.14,0.8,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2009-11-21,2009,2,8,325,246.41,0.8,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2009-11-22,2009,2,8,326,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2009-11-23,2009,2,8,327,243.67,0.81,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2009-11-24,2009,2,8,328,245.04,0.8,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2009-11-25,2009,2,8,329,243.13,0.81,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2009-11-26,2009,2,9,330,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2009-11-27,2009,2,9,331,247.5,0.79,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2009-11-28,2009,2,9,332,251.6,0.78,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2009-11-29,2009,2,9,333,255.16,0.77,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2009-11-30,2009,2,9,334,255.43,0.77,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2009-12-01,2009,3,9,335,255.71,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2009-12-02,2009,3,9,336,256.53,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,179.5,0.7,179.5,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000436,0.124,0.00489,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2009-12-03,2009,3,10,337,258.44,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,181.4,0.7,181.4,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2009-12-04,2009,3,10,338,259.81,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2009-12-05,2009,3,10,339,260.08,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2009-12-06,2009,3,10,340,263.64,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2009-12-07,2009,3,10,341,268.28,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,191.3,0.71,191.3,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00511,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2009-12-08,2009,3,10,342,274.57,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,197.6,0.72,197.6,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0125,0.000498,0.132,0.00522,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2009-12-09,2009,3,10,343,280.31,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,203.3,0.72,203.3,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00533,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2009-12-10,2009,3,11,344,286.06,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,209.1,0.73,209.1,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000537,0.137,0.00543,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2009-12-11,2009,3,11,345,291.8,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,214.8,0.74,214.8,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00554,1,0.232,0.372,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2009-12-12,2009,3,11,346,298.09,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,221.1,0.74,221.1,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00565,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2009-12-13,2009,3,11,347,301.1,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,224.1,0.74,224.1,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00571,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-12-14,2009,3,11,348,304.1,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,227.1,0.75,227.1,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.0151,0.0006,0.145,0.00576,1,0.249,0.394,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2009-12-15,2009,3,11,349,309.3,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,232.3,0.75,232.3,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0155,0.000618,0.147,0.00586,2,0.0993,0.246,0.00982,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2009-12-16,2009,3,11,350,311.21,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,234.2,0.75,234.2,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000625,0.148,0.00589,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2009-12-17,2009,3,12,351,312.03,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,235,0.75,235,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0157,0.000628,0.148,0.00591,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.4,25.6,51.2,1230
2009-12-18,2009,3,12,352,312.31,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,235.3,0.75,235.3,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0158,0.000629,0.148,0.00591,2,0.101,0.249,0.00996,24.8,0.925,0.97,0.897,26.4,25.7,51.3,1230
2009-12-19,2009,3,12,353,313.13,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,236.1,0.75,236.1,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.133,0.0158,0.000632,0.148,0.00593,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2009-12-20,2009,3,12,354,313.95,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000635,0.149,0.00595,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2009-12-21,2009,3,12,355,318.05,0.67,5,Dry,26,4,3,2,24,59,0.19,259.1,0.81,259.1,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0213,0.000851,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2009-12-22,2009,3,12,356,323.79,0.66,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2009-12-23,2009,3,12,357,326.25,0.66,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
2009-12-24,2009,3,13,358,329.26,0.65,5,Dry,26,4,3,2,24,59,0.18,270.3,0.82,270.3,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.143,0.0266,0.00106,0.169,0.00678,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2009-12-25,2009,3,13,359,331.72,0.65,5,Dry,26,4,3,2,24,59,0.18,272.7,0.82,272.7,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.143,0.0277,0.00111,0.171,0.00686,2,0.127,0.298,0.0119,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2009-12-26,2009,3,13,360,331.99,0.65,5,Dry,26,4,3,2,24,59,0.18,273,0.82,273,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.144,0.0279,0.00112,0.171,0.00687,2,0.127,0.298,0.012,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
2009-12-27,2009,3,13,361,332.27,0.65,5,Dry,26,4,3,2,24,59,0.18,273.3,0.82,273.3,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.144,0.028,0.00112,0.172,0.00688,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2009-12-28,2009,3,13,362,334.73,0.65,5,Dry,26,4,3,2,24,59,0.18,275.7,0.82,275.7,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.144,0.0291,0.00117,0.174,0.00697,2,0.129,0.302,0.0121,24.6,0.935,0.97,0.907,31.1,30.2,60.4,1450
2009-12-29,2009,3,13,363,339.92,0.64,5,Dry,26,4,3,2,24,59,0.17,280.9,0.83,280.9,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0316,0.00127,0.178,0.00715,2,0.132,0.31,0.0125,24.6,0.936,0.97,0.908,31.7,30.8,61.5,1480
2009-12-30,2009,3,13,364,345.12,0.63,5,Dry,26,4,3,2,24,59,0.17,286.1,0.83,286.1,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.034,0.00137,0.182,0.00733,2,0.136,0.318,0.0128,24.6,0.937,0.97,0.909,32.3,31.3,62.6,1500
2009-12-31,2009,3,14,365,350.31,0.63,5,Dry,26,4,3,2,24,59,0.17,291.3,0.83,291.3,0,0,0,0,-2,2,26,4,3,0,26,324,990,965.2,24.8,0.15,0.0365,0.00147,0.186,0.00751,2,0.139,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.8,1530
2010-01-01,2009,4,14,1,355.51,0.62,5,Dry,29,5,4,2,33,73,0.2,282.5,0.8,282.5,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
