date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-01-02,2009,4,14,2,359.61,0.62,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
2010-01-03,2009,4,14,3,362.62,0.62,5,Dry,29,5,4,2,33,73,0.2,289.6,0.8,289.6,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2010-01-04,2009,4,14,4,365.08,0.61,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00762,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2010-01-05,2009,4,14,5,369.73,0.61,5,Dry,29,5,4,2,33,73,0.2,296.7,0.8,296.7,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0391,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1550
2010-01-06,2009,4,14,6,376.56,0.6,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2010-01-07,2009,4,15,7,383.95,0.59,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2010-01-08,2009,4,15,8,391.33,0.59,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2010-01-09,2009,4,15,9,399.81,0.58,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2010-01-10,2009,4,15,10,407.74,0.57,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2010-01-11,2009,4,15,11,417.31,0.56,5,Dry,29,5,4,2,33,73,0.17,344.3,0.82,344.3,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2010-01-12,2009,4,15,12,426.33,0.56,5,Dry,29,5,4,2,33,73,0.17,353.3,0.83,353.3,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0658,0.00269,0.239,0.00978,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.1,1850
2010-01-13,2009,4,15,13,435.9,0.55,5,Dry,29,5,4,2,33,73,0.17,362.9,0.83,362.9,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0703,0.00288,0.247,0.0101,2,0.187,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.3,1900
2010-01-14,2009,4,16,14,444.38,0.54,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2010-01-15,2009,4,16,15,453.4,0.53,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2010-01-16,2009,4,16,16,465.71,0.52,5,Dry,29,5,4,2,33,73,0.16,392.7,0.84,392.7,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0844,0.00347,0.272,0.0112,2,0.208,0.479,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2010-01-17,2009,4,16,17,478.01,0.51,5,Dry,29,5,4,2,33,73,0.15,405,0.85,405,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2010-01-18,2009,4,16,18,491.96,0.51,5,Dry,29,5,4,2,33,73,0.15,419,0.85,419,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0967,0.004,0.294,0.0121,2,0.225,0.519,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.1,2190
2010-01-19,2009,4,16,19,506.99,0.5,5,Dry,29,5,4,2,33,73,0.14,434,0.86,434,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47.1,94.1,2260
2010-01-20,2009,4,16,20,523.13,0.49,5,Dry,29,5,4,2,33,73,0.14,450.1,0.86,450.1,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00464,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2010-01-21,2009,4,17,21,541.45,0.48,5,Dry,29,5,4,2,33,73,0.14,468.4,0.86,468.4,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.014,2,0.259,0.593,0.0248,23.4,0.957,0.98,0.938,51.4,48.2,96.4,2310
2010-01-22,2009,4,17,22,561.41,0.47,5,Dry,29,5,4,2,33,73,0.13,488.4,0.87,488.4,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.226,0.13,0.00543,0.355,0.0149,3,0.162,0.517,0.0217,23.4,0.945,0.97,0.917,35.2,34.2,103,2460
2010-01-23,2009,4,17,23,580.28,0.46,5,Dry,29,5,4,2,33,73,0.13,507.3,0.87,507.3,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00588,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2010-01-24,2009,4,17,24,600.78,0.45,5,Dry,29,5,4,2,33,73,0.12,527.8,0.88,527.8,0,0,0,0,-2,2,29,5,4,0,35,566,990,966.3,23.7,0.248,0.154,0.00648,0.402,0.0169,3,0.18,0.582,0.0245,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2010-01-25,2009,4,17,25,624.03,0.44,5,Dry,29,5,4,2,33,73,0.12,551,0.88,551,0,0,0,0,-2,2,29,5,4,0,35,589,990,966.4,23.6,0.261,0.169,0.00716,0.43,0.0182,3,0.19,0.621,0.0263,23,0.951,0.975,0.927,39.4,38.4,115,2760
2010-01-26,2009,4,17,26,652.74,0.42,5,Dry,29,5,4,2,33,73,0.11,579.7,0.89,579.7,0,0,0,0,-2,2,29,5,4,0,35,618,990,966.5,23.5,0.278,0.188,0.00802,0.466,0.0198,3,0.203,0.669,0.0285,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2010-01-27,2009,4,17,27,685.82,0.41,5,Dry,29,5,4,2,33,73,0.11,612.8,0.89,612.8,0,0,0,0,-2,2,29,5,4,0,35,651,990,966.6,23.4,0.296,0.21,0.00901,0.507,0.0217,3,0.218,0.725,0.031,22.6,0.955,0.98,0.936,43.3,42.4,127,3060
2010-01-28,2009,4,18,28,721.64,0.39,5,Dry,29,5,4,2,33,73,0.1,648.6,0.9,648.6,0,0,0,0,-2,2,29,5,4,0,35,687,990,966.8,23.2,0.317,0.234,0.0101,0.551,0.0237,3,0.234,0.785,0.0338,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2010-01-29,2009,4,18,29,755.82,0.38,5,Dry,29,5,4,2,33,73,0.097,682.8,0.9,682.8,0,0,0,0,-2,2,29,5,4,0,35,721,990,966.9,23.1,0.336,0.257,0.0111,0.593,0.0257,3,0.25,0.843,0.0365,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2010-01-30,2009,4,18,30,778.46,0.37,5,Dry,29,5,4,2,33,73,0.094,705.5,0.91,705.5,0,0,0,0,-2,2,29,5,4,0,35,743,990,967,23,0.349,0.272,0.0118,0.621,0.027,3,0.26,0.881,0.0383,22.1,0.957,0.98,0.938,48.8,47.8,143,3440
2010-01-31,2009,4,18,31,797.29,0.36,5,Dry,29,5,4,2,33,73,0.092,724.3,0.91,724.3,0,0,0,0,-2,2,29,5,4,0,35,762,990,967.1,22.9,0.36,0.285,0.0124,0.645,0.0281,3,0.268,0.913,0.0398,22,0.957,0.98,0.938,49.8,48.2,145,3470
2010-02-01,2009,5,18,32,819.43,0.35,3,Normal,43,7,5,4,78,137,0.17,682.4,0.83,682.4,0,0,0,0,-4,4,43,7,5,0,82,737,990,967.2,22.8,0.346,0.257,0.0113,0.602,0.0264,3,0.25,0.852,0.0373,22,0.957,0.98,0.938,46.9,46,138,3310
2010-02-02,2009,5,18,33,847.8,0.34,3,Normal,43,7,5,4,78,137,0.16,710.8,0.84,710.8,0,0,0,0,-4,4,43,7,5,0,82,766,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.0281,3,0.262,0.9,0.0396,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2010-02-03,2009,5,18,34,878.54,0.33,3,Normal,43,7,5,4,78,137,0.16,741.5,0.84,741.5,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.957,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2010-02-04,2009,5,19,35,911.22,0.32,3,Normal,43,7,5,4,78,137,0.15,774.2,0.85,774.2,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.414,0.314,0.014,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2010-02-05,2009,5,19,36,945.58,0.32,3,Normal,43,7,5,4,78,137,0.14,808.6,0.85,808.6,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.445,0.33,0.0148,0.776,0.0348,4,0.215,0.991,0.0444,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2010-02-06,2009,5,19,37,981.43,0.31,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
2010-02-07,2009,5,19,38,1013.6,0.3,3,Normal,43,7,5,4,78,137,0.14,876.6,0.86,876.6,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.363,0.0165,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,169,4040
2010-02-08,2009,5,19,39,1051.8,0.29,3,Normal,43,7,5,4,78,137,0.13,914.9,0.87,914.9,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2010-02-09,2009,5,19,40,1091.3,0.28,3,Normal,43,7,5,4,78,137,0.13,954.3,0.87,954.3,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.98,0.0449,4,0.265,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2010-02-10,2009,5,19,41,1137.2,0.27,3,Normal,43,7,5,4,78,137,0.12,1000,0.88,1000,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0617,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2010-02-11,2009,5,20,42,1184.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.679,0.473,0.022,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.1,47.1,189,4520
2010-02-12,2009,5,20,43,1232.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1071,0.87,1071,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.749,0.582,0.0272,1.33,0.0623,4,0.294,1.63,0.0761,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2010-02-13,2009,5,20,44,1282.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1120,0.87,1100,20,5,1,1,-4,17,54,9,8,1,110,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2010-02-14,2009,5,20,45,1332.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1171,0.88,1100,71,16,2,2,-3,54,65,10,9,2,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-02-15,2009,5,20,46,1390.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-16,2009,5,20,47,1430.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-02-17,2009,5,20,48,1477.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-02-18,2009,5,21,49,1531.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1370,0.89,1100,270,51,8,8,3,200,100,16,15,8,293,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2010-02-19,2009,5,21,50,1586.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2010-02-20,2009,5,21,51,1648.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.098,1487,0.9,1100,387,51,10,12,7,307,100,18,19,12,400,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2010-02-21,2009,5,21,52,1712.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-02-22,2009,5,21,53,1783.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.091,1621,0.91,1100,521,51,10,16,11,433,100,18,23,16,526,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2010-02-23,2009,5,21,54,1862.4,0.16,2,Mod_Wet,49,8,7,5,93,162,0.087,1700,0.91,1100,600,51,10,18,13,508,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2010-02-24,2009,5,21,55,1949.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.083,1788,0.92,1100,688,51,10,18,16,593,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2010-02-25,2009,5,22,56,2045.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.079,1884,0.92,1100,784,51,10,18,19,686,100,18,25,24,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2010-02-26,2009,5,22,57,2136.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.076,1974,0.92,1100,874,51,10,18,21,774,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-02-27,2009,5,22,58,2220.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.073,2058,0.93,1100,958,51,10,18,24,855,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2010-02-28,2009,5,22,59,2290.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.071,2129,0.93,1100,1030,51,10,18,26,924,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2010-03-01,2009,6,22,60,2347,0.12,2,Mod_Wet,59,11,12,13,144,239,0.1,2108,0.9,1100,1010,41,7,13,17,930,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-03-02,2009,6,22,61,2411.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.099,2172,0.9,1100,1070,41,7,13,19,992,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2010-03-03,2009,6,22,62,2483.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.096,2244,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-03-04,2009,6,23,63,2556.4,0.1,2,Mod_Wet,59,11,12,13,144,239,0.093,2317,0.91,1100,1220,41,7,13,24,1130,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2010-03-05,2009,6,23,64,2622.3,0.099,2,Mod_Wet,59,11,12,13,144,239,0.091,2383,0.91,1100,1280,41,7,13,25,1200,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2010-03-06,2009,6,23,65,2688.7,0.094,2,Mod_Wet,59,11,12,13,144,239,0.089,2450,0.91,1100,1350,41,7,13,28,1260,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-03-07,2009,6,23,66,2763.5,0.088,2,Mod_Wet,59,11,12,13,144,239,0.086,2525,0.91,1100,1430,41,7,13,30,1330,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-03-08,2009,6,23,67,2854.9,0.082,2,Mod_Wet,59,11,12,13,144,239,0.084,2616,0.92,1100,1520,41,7,13,32,1420,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-03-09,2009,6,23,68,2955.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.081,2716,0.92,1100,1620,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2010-03-10,2009,6,23,69,3064.8,0.067,2,Mod_Wet,59,11,12,13,144,239,0.078,2826,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2010-03-11,2009,6,24,70,3183.7,0.059,2,Mod_Wet,59,11,12,13,144,239,0.075,2945,0.93,1100,1850,41,7,13,42,1740,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2010-03-12,2009,6,24,71,3303.9,0.051,2,Mod_Wet,59,11,12,13,144,239,0.072,3065,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2010-03-13,2009,6,24,72,3400.2,0.046,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2010-03-14,2009,6,24,73,3497.2,0.04,2,Mod_Wet,59,11,12,13,144,239,0.068,3258,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2010-03-15,2009,6,24,74,3595,0.036,2,Mod_Wet,59,11,12,13,144,239,0.067,3356,0.93,1100,2260,41,7,13,55,2140,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-03-16,2009,6,24,75,3684.9,0.032,2,Mod_Wet,59,11,12,13,144,239,0.065,3446,0.94,1100,2350,41,7,13,57,2230,100,18,25,70,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2010-03-17,2009,6,24,76,3766.8,0.029,2,Mod_Wet,59,11,12,13,144,239,0.063,3528,0.94,1100,2430,41,7,13,60,2310,100,18,25,73,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2010-03-18,2009,6,25,77,3840.6,0.026,2,Mod_Wet,59,11,12,13,144,239,0.062,3602,0.94,1100,2500,41,7,13,62,2380,100,18,25,75,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2010-03-19,2009,6,25,78,3897.2,0.025,2,Mod_Wet,59,11,12,13,144,239,0.061,3658,0.94,1100,2560,41,7,13,64,2430,100,18,25,77,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2010-03-20,2009,6,25,79,3945.3,0.023,2,Mod_Wet,59,11,12,13,144,239,0.061,3706,0.94,1100,2610,41,7,13,65,2480,100,18,25,78,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2010-03-21,2009,6,25,80,3993.6,0.022,2,Mod_Wet,59,11,12,13,144,239,0.06,3755,0.94,1100,2660,41,7,13,67,2530,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2010-03-22,2009,6,25,81,4033.2,0.021,2,Mod_Wet,59,11,12,13,144,239,0.059,3794,0.94,1100,2690,41,7,13,67,2570,100,18,25,80,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2010-03-23,2009,6,25,82,4072.9,0.02,2,Mod_Wet,59,11,12,13,144,239,0.059,3834,0.94,1100,2730,41,7,13,67,2610,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-03-24,2009,6,25,83,4112.7,0.019,2,Mod_Wet,59,11,12,13,144,239,0.058,3874,0.94,1100,2770,41,7,13,67,2650,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2010-03-25,2009,6,26,84,4143.7,0.018,2,Mod_Wet,59,11,12,13,144,239,0.058,3905,0.94,1100,2810,41,7,13,67,2680,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2010-03-26,2009,6,26,85,4165.9,0.017,2,Mod_Wet,59,11,12,13,144,239,0.057,3927,0.94,1100,2830,41,7,13,67,2700,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2010-03-27,2009,6,26,86,4179.3,0.017,2,Mod_Wet,59,11,12,13,144,239,0.057,3940,0.94,1100,2840,41,7,13,67,2710,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2010-03-28,2009,6,26,87,4192.6,0.016,2,Mod_Wet,59,11,12,13,144,239,0.057,3954,0.94,1100,2850,41,7,13,67,2730,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2010-03-29,2009,6,26,88,4206,0.016,2,Mod_Wet,59,11,12,13,144,239,0.057,3967,0.94,1100,2870,41,7,13,67,2740,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2010-03-30,2009,6,26,89,4210.4,0.016,2,Mod_Wet,59,11,12,13,144,239,0.057,3971,0.94,1100,2870,41,7,13,67,2740,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.921,0.97,0.893,29.9,29,116,2790
2010-03-31,2009,6,26,90,4214.9,0.016,2,Mod_Wet,59,11,12,13,144,239,0.057,3976,0.94,1100,2880,41,7,13,67,2750,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2010-04-01,2009,7,27,91,4219.4,0.016,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-02,2009,7,27,92,4223.8,0.016,2,Mod_Wet,70,14,18,25,168,295,0.07,3929,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-03,2009,7,27,93,4228.3,0.016,2,Mod_Wet,70,14,18,25,168,295,0.07,3933,0.93,1100,2830,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-04,2009,7,27,94,4241.7,0.015,2,Mod_Wet,70,14,18,25,168,295,0.07,3947,0.93,1100,2850,30,4,7,55,2750,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2010-04-05,2009,7,27,95,4255.1,0.015,2,Mod_Wet,70,14,18,25,168,295,0.069,3960,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2010-04-06,2009,7,27,96,4277.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-04-07,2009,7,27,97,4308.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.069,4014,0.93,1100,2910,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.6,114,2740
2010-04-08,2009,7,28,98,4349.2,0.012,2,Mod_Wet,70,14,18,25,168,295,0.068,4054,0.93,1100,2950,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.2,28.4,113,2720
2010-04-09,2009,7,28,99,4389.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2010-04-10,2009,7,28,100,4430.4,0.01,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2010-04-11,2009,7,28,101,4471.1,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.066,4176,0.93,1100,3080,30,4,7,55,2980,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2010-04-12,2009,7,28,102,4502.9,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.066,4208,0.93,1100,3110,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2010-04-13,2009,7,28,103,4525.6,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2010-04-14,2009,7,28,104,4548.3,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2010-04-15,2009,7,29,105,4562,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.065,4267,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2010-04-16,2009,7,29,106,4575.6,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.065,4281,0.94,1100,3180,30,4,7,55,3090,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.2,109,2610
2010-04-17,2009,7,29,107,4580.2,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.064,4285,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2010-04-18,2009,7,29,108,4584.8,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.064,4290,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28,27.2,109,2610
2010-04-19,2009,7,29,109,4589.3,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.064,4294,0.94,1100,3190,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.2,109,2610
2010-04-20,2009,7,29,110,4593.9,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.064,4299,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2010-04-21,2009,7,29,111,4598.4,0.008,1,Wet,84,14,20,27,219,364,0.079,4234,0.92,1100,3130,16,4,5,53,3060,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2010-04-22,2009,7,30,112,4593.9,0.0081,1,Wet,84,14,20,27,219,364,0.079,4230,0.92,1100,3130,16,4,5,53,3050,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2010-04-23,2009,7,30,113,4589.3,0.0081,1,Wet,84,14,20,27,219,364,0.079,4225,0.92,1100,3130,16,4,5,53,3050,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.2,109,2610
2010-04-24,2009,7,30,114,4575.6,0.0083,1,Wet,84,14,20,27,219,364,0.08,4212,0.92,1100,3110,16,4,5,53,3030,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.2,109,2610
2010-04-25,2009,7,30,115,4562,0.0085,1,Wet,84,14,20,27,219,364,0.08,4198,0.92,1100,3100,16,4,5,53,3020,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2010-04-26,2009,7,30,116,4548.3,0.0086,1,Wet,84,14,20,27,219,364,0.08,4184,0.92,1100,3080,16,4,5,53,3010,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2010-04-27,2009,7,30,117,4534.7,0.0088,1,Wet,84,14,20,27,219,364,0.08,4171,0.92,1100,3070,16,4,5,53,2990,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-04-28,2009,7,30,118,4521,0.009,1,Wet,84,14,20,27,219,364,0.081,4157,0.92,1100,3060,16,4,5,53,2980,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.4,27.5,110,2640
2010-04-29,2009,7,31,119,4507.4,0.0092,1,Wet,84,14,20,27,219,364,0.081,4143,0.92,1100,3040,16,4,5,53,2970,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2010-04-30,2009,7,31,120,4493.8,0.0093,1,Wet,84,14,20,27,219,364,0.081,4130,0.92,1100,3030,16,4,5,53,2950,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2010-05-01,2009,8,31,121,4471.1,0.0096,1,Wet,71,14,18,24,213,340,0.076,4131,0.92,1100,3030,29,4,7,56,2940,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2010-05-02,2009,8,31,122,4448.5,0.0099,1,Wet,71,14,18,24,213,340,0.076,4108,0.92,1100,3010,29,4,7,56,2910,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
2010-05-03,2009,8,31,123,4425.9,0.01,1,Wet,71,14,18,24,213,340,0.077,4086,0.92,1100,2990,29,4,7,56,2890,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2010-05-04,2009,8,31,124,4394.3,0.011,1,Wet,71,14,18,24,213,340,0.077,4054,0.92,1100,2950,29,4,7,56,2860,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2010-05-05,2009,8,31,125,4344.8,0.013,1,Wet,71,14,18,24,213,340,0.078,4005,0.92,1100,2910,29,4,7,56,2810,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2010-05-06,2009,8,32,126,4295.4,0.014,1,Wet,71,14,18,24,213,340,0.079,3955,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2010-05-07,2009,8,32,127,4237.2,0.015,1,Wet,71,14,18,24,213,340,0.08,3897,0.92,1100,2800,29,4,7,56,2700,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2010-05-08,2009,8,32,128,4179.3,0.017,1,Wet,71,14,18,24,213,340,0.081,3839,0.92,1100,2740,29,4,7,56,2640,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2010-05-09,2009,8,32,129,4121.5,0.018,1,Wet,71,14,18,24,213,340,0.083,3782,0.92,1100,2680,29,4,7,56,2590,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2010-05-10,2009,8,32,130,4055.2,0.02,1,Wet,71,14,18,24,213,340,0.084,3715,0.92,1100,2620,29,4,7,54,2520,100,18,25,78,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2010-05-11,2009,8,32,131,3989.2,0.022,1,Wet,71,14,18,24,213,340,0.085,3649,0.92,1100,2550,29,4,7,52,2460,100,18,25,76,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2010-05-12,2009,8,32,132,3923.4,0.024,1,Wet,71,14,18,24,213,340,0.087,3583,0.91,1100,2480,29,4,7,50,2390,100,18,25,74,2610,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2010-05-13,2009,8,33,133,3858,0.026,1,Wet,71,14,18,24,213,340,0.088,3518,0.91,1100,2420,29,4,7,49,2330,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2010-05-14,2009,8,33,134,3792.8,0.028,1,Wet,71,14,18,24,213,340,0.09,3453,0.91,1100,2350,29,4,7,47,2270,100,18,25,71,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2010-05-15,2009,8,33,135,3728,0.03,1,Wet,71,14,18,24,213,340,0.091,3388,0.91,1100,2290,29,4,7,45,2200,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2010-05-16,2009,8,33,136,3663.5,0.033,1,Wet,71,14,18,24,213,340,0.093,3323,0.91,1100,2220,29,4,7,43,2140,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2010-05-17,2009,8,33,137,3599.3,0.036,1,Wet,71,14,18,24,213,340,0.095,3259,0.91,1100,2160,29,4,7,41,2080,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2010-05-18,2009,8,33,138,3535.4,0.039,1,Wet,71,14,18,24,213,340,0.096,3195,0.9,1100,2100,29,4,7,39,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2010-05-19,2009,8,33,139,3471.8,0.042,1,Wet,71,14,18,24,213,340,0.098,3132,0.9,1100,2030,29,4,7,37,1960,100,18,25,61,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2010-05-20,2009,8,34,140,3408.6,0.045,1,Wet,71,14,18,24,213,340,0.1,3069,0.9,1100,1970,29,4,7,35,1890,100,18,25,59,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2010-05-21,2009,8,34,141,3354,0.048,1,Wet,71,14,18,24,213,340,0.1,3014,0.9,1100,1910,29,4,7,33,1840,100,18,25,57,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-05-22,2009,8,34,142,3299.7,0.052,1,Wet,71,14,18,24,213,340,0.1,2960,0.9,1100,1860,29,4,7,32,1790,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2010-05-23,2009,8,34,143,3229.1,0.056,1,Wet,71,14,18,24,213,340,0.1,2889,0.9,1100,1790,29,4,7,30,1720,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2010-05-24,2009,8,34,144,3150.8,0.061,1,Wet,71,14,18,24,213,340,0.11,2811,0.89,1100,1710,29,4,7,27,1640,100,18,25,51,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-05-25,2009,8,34,145,3081.1,0.065,1,Wet,71,14,18,24,213,340,0.11,2741,0.89,1100,1640,29,4,7,25,1580,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2010-05-26,2009,8,34,146,3011.9,0.07,1,Wet,71,14,18,24,213,340,0.11,2672,0.89,1100,1570,29,4,7,23,1510,100,18,25,47,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2010-05-27,2009,8,35,147,2943.2,0.075,1,Wet,71,14,18,24,213,340,0.12,2603,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2010-05-28,2009,8,35,148,2874.9,0.08,1,Wet,71,14,18,24,213,340,0.12,2535,0.88,1100,1440,29,4,7,19,1380,100,18,25,43,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2010-05-29,2009,8,35,149,2807.1,0.085,1,Wet,71,14,18,24,213,340,0.12,2467,0.88,1100,1370,29,4,7,17,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2010-05-30,2009,8,35,150,2747.7,0.089,1,Wet,71,14,18,24,213,340,0.12,2408,0.88,1100,1310,29,4,7,15,1250,100,18,25,39,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2010-05-31,2009,8,35,151,2688.7,0.094,1,Wet,71,14,18,24,213,340,0.13,2349,0.87,1100,1250,29,4,7,13,1200,100,18,25,37,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-06-01,2009,9,35,152,2630.1,0.098,1,Wet,67,13,15,17,181,293,0.11,2337,0.89,1100,1240,33,5,10,20,1170,100,18,25,37,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-06-02,2009,9,35,153,2571.9,0.1,1,Wet,67,13,15,17,181,293,0.11,2279,0.89,1100,1180,33,5,10,18,1110,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2010-06-03,2009,9,36,154,2514.1,0.11,1,Wet,67,13,15,17,181,293,0.12,2221,0.88,1100,1120,33,5,10,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-06-04,2009,9,36,155,2464.3,0.11,1,Wet,67,13,15,17,181,293,0.12,2171,0.88,1100,1070,33,5,10,15,1010,100,18,25,32,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-06-05,2009,9,36,156,2414.9,0.12,1,Wet,67,13,15,17,181,293,0.12,2122,0.88,1100,1020,33,5,10,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-06-06,2009,9,36,157,2365.8,0.12,1,Wet,67,13,15,17,181,293,0.12,2073,0.88,1100,973,33,5,10,12,913,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2010-06-07,2009,9,36,158,2317,0.12,1,Wet,67,13,15,17,181,293,0.13,2024,0.87,1100,924,33,5,10,11,865,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-06-08,2009,9,36,159,2268.5,0.13,1,Wet,67,13,15,17,181,293,0.13,1976,0.87,1100,876,33,5,10,9,819,100,18,25,26,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-06-09,2009,9,36,160,2205.7,0.13,1,Wet,67,13,15,17,181,293,0.13,1913,0.87,1100,813,33,5,10,7,758,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-06-10,2009,9,37,161,2143.4,0.14,1,Wet,67,13,15,17,181,293,0.14,1850,0.86,1100,750,33,5,10,6,696,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-06-11,2009,9,37,162,2081.8,0.14,1,Wet,67,13,15,17,181,293,0.14,1789,0.86,1100,689,33,5,10,4,637,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2010-06-12,2009,9,37,163,2020.8,0.14,1,Wet,67,13,15,17,181,293,0.14,1728,0.85,1100,628,33,5,10,2,578,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-06-13,2009,9,37,164,1967.5,0.15,1,Wet,67,13,15,17,181,293,0.15,1674,0.85,1100,574,33,5,10,0,526,100,18,25,17,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-06-14,2009,9,37,165,1914.7,0.15,1,Wet,67,13,15,17,181,293,0.15,1622,0.85,1100,522,33,5,10,-1,475,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-06-15,2009,9,37,166,1862.4,0.16,1,Wet,67,13,15,17,181,293,0.16,1569,0.84,1100,469,33,5,10,-3,424,100,18,25,14,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2010-06-16,2009,9,37,167,1817.5,0.17,1,Wet,67,13,15,17,181,293,0.16,1525,0.84,1100,425,33,5,10,-4,381,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2010-06-17,2009,9,38,168,1773.1,0.17,1,Wet,67,13,15,17,181,293,0.17,1480,0.83,1100,380,33,5,10,-6,338,100,18,25,11,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2010-06-18,2009,9,38,169,1729,0.18,1,Wet,67,13,15,17,181,293,0.17,1436,0.83,1100,336,33,5,10,-7,295,100,18,25,10,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-06-19,2009,9,38,170,1685.5,0.18,1,Wet,67,13,15,17,181,293,0.17,1392,0.83,1100,292,33,5,9,-8,253,100,18,24,9,434,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2010-06-20,2009,9,38,171,1648.9,0.19,1,Wet,67,13,15,17,181,293,0.18,1356,0.82,1100,256,33,5,8,-9,219,100,18,23,8,400,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2010-06-21,2009,9,38,172,1612.7,0.19,1,Wet,67,13,15,17,181,293,0.18,1320,0.82,1100,220,33,5,7,-10,185,100,18,22,7,366,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2010-06-22,2009,9,38,173,1576.8,0.2,1,Wet,67,13,15,17,181,293,0.19,1284,0.81,1100,184,33,5,6,-11,151,100,18,21,6,332,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-06-23,2009,9,38,174,1541.3,0.2,1,Wet,67,13,15,17,181,293,0.19,1248,0.81,1100,148,33,4,5,-13,119,100,17,20,4,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-06-24,2009,9,39,175,1506.1,0.21,1,Wet,67,13,15,17,181,293,0.2,1213,0.81,1100,113,26,3,3,-14,95,93,16,18,3,276,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2010-06-25,2009,9,39,176,1477.6,0.22,1,Wet,67,13,15,17,181,293,0.2,1185,0.8,1100,85,19,3,3,-14,74,86,16,18,3,255,1220,990,969.4,20.6,0.874,0.648,0.0315,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-06-26,2009,9,39,177,1449.3,0.22,1,Wet,67,13,15,17,181,293,0.2,1156,0.8,1100,56,13,2,2,-15,54,80,15,17,2,235,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-06-27,2009,9,39,178,1421.3,0.23,1,Wet,67,13,15,17,181,293,0.21,1128,0.79,1100,28,6,1,1,-16,36,73,14,16,1,217,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.7,47.8,191,4580
2010-06-28,2009,9,39,179,1393.5,0.23,1,Wet,67,13,15,17,181,293,0.21,1101,0.79,1100,1,0,0,0,-17,18,67,13,15,0,199,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2010-06-29,2009,9,39,180,1341.8,0.24,1,Wet,67,13,15,17,181,293,0.22,1049,0.78,1049,0,0,0,0,-17,17,67,13,15,0,198,1140,990,969,21,0.763,0.533,0.0253,1.3,0.0616,4,0.29,1.59,0.0754,19.4,0.954,0.98,0.935,47.7,46.7,187,4490
2010-06-30,2009,9,39,181,1291.1,0.25,1,Wet,67,13,15,17,181,293,0.23,998.1,0.77,998.1,0,0,0,0,-17,17,67,13,15,0,198,1090,990,968.8,21.2,0.688,0.422,0.0199,1.11,0.0524,4,0.279,1.39,0.0656,19.8,0.955,0.98,0.936,46.2,45.3,181,4350
2010-07-01,2009,10,40,182,1247.2,0.25,1,Wet,63,12,13,13,155,256,0.2,991.2,0.8,991.2,0,0,0,0,-13,13,63,12,13,0,168,1080,990,968.7,21.3,0.668,0.419,0.0196,1.09,0.051,4,0.277,1.36,0.064,20,0.955,0.98,0.936,46.3,45.4,182,4360
2010-07-02,2009,10,40,183,1204.2,0.26,1,Wet,63,12,13,13,155,256,0.21,948.2,0.79,948.2,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.5,21.5,0.605,0.398,0.0185,1,0.0467,4,0.263,1.27,0.059,20.2,0.955,0.98,0.936,44.8,43.9,176,4220
2010-07-03,2009,10,40,184,1167.6,0.27,1,Wet,63,12,13,13,155,256,0.22,911.6,0.78,911.6,0,0,0,0,-13,13,63,12,13,0,168,1000,990,968.4,21.6,0.57,0.38,0.0176,0.95,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.5,42.6,170,4090
2010-07-04,2009,10,40,185,1131.7,0.27,1,Wet,63,12,13,13,155,256,0.23,875.7,0.77,875.7,0,0,0,0,-13,13,63,12,13,0,168,964,990,968.3,21.7,0.537,0.363,0.0167,0.9,0.0415,4,0.238,1.14,0.0525,20.5,0.954,0.98,0.935,42.1,41.3,165,3960
2010-07-05,2009,10,40,186,1101.9,0.28,1,Wet,63,12,13,13,155,256,0.23,845.9,0.77,845.9,0,0,0,0,-13,13,63,12,13,0,168,934,990,968.2,21.8,0.51,0.348,0.016,0.858,0.0394,4,0.228,1.09,0.0499,20.7,0.954,0.978,0.933,40.9,40,160,3840
2010-07-06,2009,10,40,187,1072.7,0.29,1,Wet,63,12,13,13,155,256,0.24,816.7,0.76,816.7,0,0,0,0,-13,13,63,12,13,0,168,905,990,968.1,21.9,0.483,0.334,0.0153,0.817,0.0374,4,0.218,1.04,0.0473,20.8,0.953,0.976,0.93,39.8,38.8,155,3720
2010-07-07,2009,10,40,188,1044.1,0.29,1,Wet,63,12,13,13,155,256,0.24,788.1,0.76,788.1,0,0,0,0,-13,13,63,12,13,0,168,876,990,968,22,0.457,0.32,0.0146,0.777,0.0354,3,0.29,1.07,0.0486,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2010-07-08,2009,10,41,189,1021.1,0.3,1,Wet,63,12,13,13,155,256,0.25,765.1,0.75,765.1,0,0,0,0,-13,13,63,12,13,0,168,853,990,968,22,0.436,0.309,0.014,0.745,0.0338,3,0.284,1.03,0.0467,21,0.957,0.98,0.937,50.3,48.2,145,3470
2010-07-09,2009,10,41,190,998.63,0.3,1,Wet,63,12,13,13,155,256,0.26,742.6,0.74,742.6,0,0,0,0,-13,13,63,12,13,0,168,831,990,967.9,22.1,0.415,0.297,0.0134,0.712,0.0322,3,0.277,0.989,0.0447,21.1,0.957,0.98,0.937,49,48.1,144,3460
2010-07-10,2009,10,41,191,976.57,0.31,1,Wet,63,12,13,13,155,256,0.26,720.6,0.74,720.6,0,0,0,0,-13,13,63,12,13,0,168,809,990,967.8,22.2,0.395,0.282,0.0127,0.677,0.0305,3,0.267,0.944,0.0425,21.2,0.956,0.98,0.937,47.9,46.9,141,3380
2010-07-11,2009,10,41,192,955,0.31,1,Wet,63,12,13,13,155,256,0.27,699,0.73,699,0,0,0,0,-13,13,63,12,13,0,168,787,990,967.7,22.3,0.375,0.268,0.012,0.643,0.0289,3,0.257,0.9,0.0404,21.4,0.956,0.98,0.937,46.7,45.8,137,3300
2010-07-12,2009,10,41,193,938.59,0.32,1,Wet,63,12,13,13,155,256,0.27,682.6,0.73,682.6,0,0,0,0,-13,13,63,12,13,0,168,771,990,967.7,22.3,0.364,0.257,0.0115,0.621,0.0278,3,0.25,0.871,0.039,21.5,0.956,0.98,0.937,45.8,44.9,135,3230
2010-07-13,2009,10,41,194,922.5,0.32,1,Wet,63,12,13,13,155,256,0.28,666.5,0.72,666.5,0,0,0,0,-13,13,63,12,13,0,168,755,990,967.6,22.4,0.355,0.246,0.011,0.602,0.0268,3,0.242,0.844,0.0377,21.6,0.956,0.98,0.937,44.9,44,132,3170
2010-07-14,2009,10,41,195,906.76,0.33,1,Wet,63,12,13,13,155,256,0.28,650.8,0.72,650.8,0,0,0,0,-13,13,63,12,13,0,168,739,990,967.5,22.5,0.346,0.236,0.0105,0.582,0.0259,3,0.235,0.817,0.0364,21.7,0.956,0.98,0.936,44,43.1,129,3110
2010-07-15,2009,10,42,196,891.39,0.33,1,Wet,63,12,13,13,155,256,0.29,635.4,0.71,635.4,0,0,0,0,-13,13,63,12,13,0,168,723,990,967.5,22.5,0.338,0.225,0.01,0.563,0.025,3,0.228,0.791,0.0351,21.7,0.955,0.98,0.936,43.1,42.3,127,3040
2010-07-16,2009,10,42,197,876.42,0.33,1,Wet,63,12,13,13,155,256,0.29,620.4,0.71,620.4,0,0,0,0,-13,13,63,12,13,0,168,708,990,967.4,22.6,0.329,0.215,0.00954,0.545,0.0241,3,0.222,0.766,0.0339,21.8,0.955,0.98,0.936,42.3,41.4,124,2980
2010-07-17,2009,10,42,198,861.88,0.34,1,Wet,63,12,13,13,155,256,0.3,605.9,0.7,605.9,0,0,0,0,-13,13,63,12,13,0,168,694,990,967.3,22.7,0.321,0.206,0.00908,0.527,0.0232,3,0.215,0.742,0.0327,21.9,0.954,0.979,0.934,41.4,40.5,122,2920
2010-07-18,2009,10,42,199,847.8,0.34,1,Wet,63,12,13,13,155,256,0.3,591.8,0.7,591.8,0,0,0,0,-13,13,63,12,13,0,168,680,990,967.3,22.7,0.313,0.196,0.00865,0.509,0.0224,3,0.209,0.718,0.0316,22,0.953,0.977,0.932,40.6,39.6,119,2850
2010-07-19,2009,10,42,200,834.24,0.35,1,Wet,63,12,13,13,155,256,0.31,578.2,0.69,578.2,0,0,0,0,-13,13,63,12,13,0,168,666,990,967.2,22.8,0.305,0.187,0.00823,0.492,0.0216,3,0.203,0.695,0.0305,22.1,0.952,0.975,0.929,39.7,38.8,116,2790
2010-07-20,2009,10,42,201,821.24,0.35,1,Wet,63,12,13,13,155,256,0.31,565.2,0.69,565.2,0,0,0,0,-13,13,63,12,13,0,168,653,990,967.2,22.8,0.298,0.179,0.00783,0.476,0.0209,3,0.197,0.673,0.0295,22.1,0.952,0.974,0.927,38.9,37.9,114,2730
2010-07-21,2009,10,42,202,808.89,0.36,1,Wet,63,12,13,13,155,256,0.32,552.9,0.68,552.9,0,0,0,0,-13,13,63,12,13,0,168,641,990,967.1,22.9,0.291,0.17,0.00745,0.461,0.0202,3,0.191,0.652,0.0285,22.2,0.951,0.972,0.924,38.2,37.1,111,2670
2010-07-22,2009,10,43,203,800.52,0.36,1,Wet,63,12,13,13,155,256,0.32,544.5,0.68,544.5,0,0,0,0,-13,13,63,12,13,0,168,633,990,967.1,22.9,0.286,0.165,0.00719,0.451,0.0197,3,0.188,0.638,0.0279,22.3,0.95,0.971,0.922,37.6,36.6,110,2630
2010-07-23,2009,10,43,204,792.59,0.36,1,Wet,63,12,13,13,155,256,0.32,536.6,0.68,536.6,0,0,0,0,-13,13,63,12,13,0,168,625,990,967.1,22.9,0.281,0.159,0.00695,0.441,0.0192,3,0.184,0.625,0.0273,22.3,0.95,0.97,0.921,37.2,36,108,2590
2010-07-24,2009,10,43,205,785.19,0.37,1,Wet,63,12,13,13,155,256,0.33,529.2,0.67,529.2,0,0,0,0,-13,13,63,12,13,0,168,617,990,967,23,0.277,0.154,0.00673,0.432,0.0188,3,0.181,0.612,0.0267,22.3,0.949,0.97,0.921,36.7,35.6,107,2560
2010-07-25,2009,10,43,206,778.46,0.37,1,Wet,63,12,13,13,155,256,0.33,522.5,0.67,522.5,0,0,0,0,-13,13,63,12,13,0,168,610,990,967,23,0.273,0.15,0.00653,0.423,0.0184,3,0.178,0.601,0.0261,22.4,0.948,0.97,0.92,36.3,35.2,106,2530
2010-07-26,2009,10,43,207,770.59,0.37,1,Wet,63,12,13,13,155,256,0.33,514.6,0.67,514.6,0,0,0,0,-13,13,63,12,13,0,168,603,990,967,23,0.269,0.145,0.00629,0.414,0.018,3,0.174,0.588,0.0255,22.4,0.948,0.97,0.919,35.8,34.7,104,2500
2010-07-27,2009,10,43,208,763.75,0.38,1,Wet,63,12,13,13,155,256,0.34,507.8,0.67,507.8,0,0,0,0,-13,13,63,12,13,0,168,596,990,967,23,0.265,0.14,0.00608,0.405,0.0176,3,0.171,0.576,0.025,22.5,0.947,0.97,0.919,35.3,34.3,103,2470
2010-07-28,2009,10,43,209,751.45,0.38,1,Wet,63,12,13,13,155,256,0.34,495.4,0.66,495.4,0,0,0,0,-13,13,63,12,13,0,168,583,990,966.9,23.1,0.258,0.133,0.00575,0.391,0.0169,2,0.277,0.668,0.0289,22.4,0.956,0.98,0.937,52.1,48.2,96.4,2310
2010-07-29,2009,10,44,210,740.24,0.39,1,Wet,63,12,13,13,155,256,0.35,484.2,0.65,484.2,0,0,0,0,-13,13,63,12,13,0,168,572,990,966.9,23.1,0.252,0.128,0.00551,0.379,0.0164,2,0.269,0.649,0.028,22.5,0.957,0.98,0.937,51.1,48.2,96.4,2310
2010-07-30,2009,10,44,211,728.48,0.39,1,Wet,63,12,13,13,155,256,0.35,472.5,0.65,472.5,0,0,0,0,-13,13,63,12,13,0,168,560,990,966.8,23.2,0.245,0.122,0.00526,0.367,0.0158,2,0.261,0.628,0.0271,22.6,0.957,0.98,0.938,50,48.2,96.4,2310
2010-07-31,2009,10,44,212,716.72,0.4,1,Wet,63,12,13,13,155,256,0.36,460.7,0.64,460.7,0,0,0,0,-13,13,63,12,13,0,168,549,990,966.8,23.2,0.238,0.116,0.00501,0.355,0.0153,2,0.253,0.608,0.0262,22.6,0.957,0.98,0.938,48.9,48,95.9,2300
