date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-08-01,2009,11,44,213,705.51,0.4,1,Wet,58,10,10,7,117,202,0.29,503.5,0.71,503.5,0,0,0,0,-7,7,58,10,10,0,124,582,990,966.7,23.3,0.257,0.137,0.0059,0.394,0.0169,3,0.169,0.563,0.0242,22.7,0.947,0.97,0.918,35.4,34.3,103,2470
2010-08-02,2009,11,44,214,694.3,0.4,1,Wet,58,10,10,7,117,202,0.29,492.3,0.71,492.3,0,0,0,0,-7,7,58,10,10,0,124,570,990,966.7,23.3,0.251,0.131,0.00563,0.382,0.0164,2,0.275,0.657,0.0282,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-08-03,2009,11,44,215,682.54,0.41,1,Wet,58,10,10,7,117,202,0.3,480.5,0.7,480.5,0,0,0,0,-7,7,58,10,10,0,124,559,990,966.6,23.4,0.244,0.126,0.00538,0.37,0.0158,2,0.267,0.637,0.0272,22.7,0.956,0.98,0.937,51.2,48.2,96.4,2310
2010-08-04,2009,11,44,216,672.42,0.41,1,Wet,58,10,10,7,117,202,0.3,470.4,0.7,470.4,0,0,0,0,-7,7,58,10,10,0,124,548,990,966.6,23.4,0.238,0.121,0.00517,0.359,0.0153,2,0.26,0.619,0.0265,22.8,0.957,0.98,0.938,50.3,48.2,96.4,2310
2010-08-05,2009,11,45,217,661.76,0.42,1,Wet,58,10,10,7,117,202,0.3,459.8,0.69,459.8,0,0,0,0,-7,7,58,10,10,0,124,538,990,966.5,23.5,0.232,0.116,0.00495,0.348,0.0148,2,0.253,0.601,0.0256,22.9,0.957,0.98,0.938,49.3,48.2,96.4,2310
2010-08-06,2009,11,45,218,651.1,0.42,1,Wet,58,10,10,7,117,202,0.31,449.1,0.69,449.1,0,0,0,0,-7,7,58,10,10,0,124,527,990,966.5,23.5,0.226,0.111,0.00472,0.337,0.0143,2,0.246,0.583,0.0248,22.9,0.958,0.98,0.939,48.3,47.4,94.7,2270
2010-08-07,2009,11,45,219,640.98,0.43,1,Wet,58,10,10,7,117,202,0.32,439,0.69,439,0,0,0,0,-7,7,58,10,10,0,124,517,990,966.5,23.5,0.22,0.106,0.00451,0.327,0.0139,2,0.239,0.565,0.024,23,0.957,0.98,0.938,47.3,46.4,92.8,2230
2010-08-08,2009,11,45,220,631.96,0.43,1,Wet,58,10,10,7,117,202,0.32,430,0.68,430,0,0,0,0,-7,7,58,10,10,0,124,508,990,966.4,23.6,0.215,0.102,0.00432,0.317,0.0135,2,0.233,0.55,0.0233,23,0.957,0.98,0.938,46.4,45.5,91,2180
2010-08-09,2009,11,45,221,622.39,0.44,1,Wet,58,10,10,7,117,202,0.33,420.4,0.68,420.4,0,0,0,0,-7,7,58,10,10,0,124,498,990,966.4,23.6,0.211,0.0974,0.00413,0.309,0.0131,2,0.226,0.535,0.0227,23.1,0.956,0.98,0.937,45.5,44.6,89.1,2140
2010-08-10,2009,11,45,222,612.81,0.44,1,Wet,58,10,10,7,117,202,0.33,410.8,0.67,410.8,0,0,0,0,-7,7,58,10,10,0,124,489,990,966.4,23.6,0.208,0.0929,0.00393,0.301,0.0127,2,0.22,0.521,0.022,23.1,0.955,0.98,0.936,44.5,43.6,87.3,2090
2010-08-11,2009,11,45,223,603.79,0.45,1,Wet,58,10,10,7,117,202,0.34,401.8,0.67,401.8,0,0,0,0,-7,7,58,10,10,0,124,480,990,966.3,23.7,0.205,0.0886,0.00374,0.294,0.0124,2,0.214,0.507,0.0214,23.2,0.955,0.98,0.936,43.6,42.7,85.5,2050
2010-08-12,2009,11,46,224,594.77,0.45,1,Wet,58,10,10,7,117,202,0.34,392.8,0.66,392.8,0,0,0,0,-7,7,58,10,10,0,124,471,990,966.3,23.7,0.202,0.0844,0.00356,0.286,0.0121,2,0.208,0.494,0.0208,23.2,0.954,0.98,0.935,42.7,41.8,83.6,2010
2010-08-13,2009,11,46,225,586.84,0.45,1,Wet,58,10,10,7,117,202,0.34,384.8,0.66,384.8,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0806,0.00339,0.28,0.0118,2,0.202,0.482,0.0203,23.3,0.953,0.98,0.934,41.9,41,82,1970
2010-08-14,2009,11,46,226,578.36,0.46,1,Wet,58,10,10,7,117,202,0.35,376.4,0.65,376.4,0,0,0,0,-7,7,58,10,10,0,124,454,990,966.2,23.8,0.196,0.0766,0.00322,0.273,0.0115,2,0.197,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.2,1920
2010-08-15,2009,11,46,227,569.89,0.46,1,Wet,58,10,10,7,117,202,0.35,367.9,0.65,367.9,0,0,0,0,-7,7,58,10,10,0,124,446,990,966.2,23.8,0.193,0.0726,0.00305,0.266,0.0111,2,0.191,0.456,0.0191,23.4,0.951,0.976,0.928,40.1,39.2,78.3,1880
2010-08-16,2009,11,46,228,561.96,0.47,1,Wet,58,10,10,7,117,202,0.36,360,0.64,360,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0689,0.00289,0.259,0.0109,2,0.185,0.444,0.0186,23.4,0.95,0.974,0.926,39.3,38.3,76.5,1840
2010-08-17,2009,11,46,229,554.03,0.47,1,Wet,58,10,10,7,117,202,0.36,352,0.64,352,0,0,0,0,-7,7,58,10,10,0,124,430,990,966.1,23.9,0.187,0.0652,0.00273,0.252,0.0106,2,0.18,0.433,0.0181,23.5,0.949,0.973,0.923,38.4,37.4,74.8,1800
2010-08-18,2009,11,46,230,547.19,0.47,1,Wet,58,10,10,7,117,202,0.37,345.2,0.63,345.2,0,0,0,0,-7,7,58,10,10,0,124,423,990,966.1,23.9,0.185,0.0619,0.00259,0.247,0.0103,2,0.176,0.422,0.0176,23.5,0.948,0.971,0.921,37.7,36.6,73.3,1760
2010-08-19,2009,11,47,231,539.81,0.48,1,Wet,58,10,10,7,117,202,0.37,337.8,0.63,337.8,0,0,0,0,-7,7,58,10,10,0,124,416,990,966,24,0.182,0.0584,0.00244,0.241,0.01,2,0.171,0.411,0.0172,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2010-08-20,2009,11,47,232,532.42,0.48,1,Wet,58,10,10,7,117,202,0.38,330.4,0.62,330.4,0,0,0,0,-7,7,58,10,10,0,124,408,990,966,24,0.18,0.055,0.00229,0.235,0.00977,2,0.166,0.4,0.0167,23.6,0.946,0.97,0.917,36.2,35.1,70.2,1680
2010-08-21,2009,11,47,233,525.04,0.49,1,Wet,58,10,10,7,117,202,0.39,323,0.61,323,0,0,0,0,-7,7,58,10,10,0,124,401,990,966,24,0.177,0.0515,0.00214,0.229,0.00951,2,0.161,0.389,0.0162,23.6,0.944,0.97,0.916,35.4,34.3,68.6,1650
2010-08-22,2009,11,47,234,517.66,0.49,1,Wet,58,10,10,7,117,202,0.39,315.7,0.61,315.7,0,0,0,0,-7,7,58,10,10,0,124,394,990,965.9,24.1,0.174,0.048,0.00199,0.222,0.00924,2,0.156,0.378,0.0157,23.7,0.943,0.97,0.915,34.6,33.6,67.1,1610
2010-08-23,2009,11,47,235,510.82,0.49,1,Wet,58,10,10,7,117,202,0.4,308.8,0.6,308.8,0,0,0,0,-7,7,58,10,10,0,124,387,990,965.9,24.1,0.172,0.0448,0.00186,0.217,0.009,2,0.151,0.368,0.0153,23.7,0.942,0.97,0.914,33.9,32.9,65.7,1580
2010-08-24,2009,11,47,236,503.99,0.5,1,Wet,58,10,10,7,117,202,0.4,302,0.6,302,0,0,0,0,-7,7,58,10,10,0,124,380,990,965.9,24.1,0.17,0.0415,0.00172,0.211,0.00875,2,0.146,0.358,0.0148,23.8,0.941,0.97,0.913,33.1,32.1,64.3,1540
2010-08-25,2009,11,47,237,498.24,0.5,1,Wet,58,10,10,7,117,202,0.41,296.2,0.59,296.2,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0388,0.00161,0.206,0.00855,2,0.142,0.349,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63.1,1510
2010-08-26,2009,11,48,238,491.96,0.51,1,Wet,58,10,10,7,117,202,0.41,290,0.59,290,0,0,0,0,-7,7,58,10,10,0,124,368,990,965.8,24.2,0.165,0.0359,0.00148,0.201,0.00832,2,0.138,0.339,0.014,23.8,0.939,0.97,0.911,31.8,30.9,61.8,1480
2010-08-27,2009,11,48,239,485.67,0.51,1,Wet,58,10,10,7,117,202,0.42,283.7,0.58,283.7,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0329,0.00136,0.196,0.0081,2,0.134,0.33,0.0136,23.9,0.937,0.97,0.909,31.1,30.2,60.4,1450
2010-08-28,2009,11,48,240,479.38,0.51,1,Wet,58,10,10,7,117,202,0.42,277.4,0.58,277.4,0,0,0,0,-7,7,58,10,10,0,124,355,990,965.8,24.2,0.161,0.0299,0.00123,0.191,0.00787,2,0.13,0.321,0.0132,23.9,0.936,0.97,0.908,30.5,29.5,59.1,1420
2010-08-29,2009,11,48,241,473.09,0.52,1,Wet,58,10,10,7,117,202,0.43,271.1,0.57,271.1,0,0,0,0,-7,7,58,10,10,0,124,349,990,965.7,24.3,0.159,0.027,0.00111,0.186,0.00765,2,0.125,0.311,0.0128,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2010-08-30,2009,11,48,242,467.35,0.52,1,Wet,58,10,10,7,117,202,0.43,265.4,0.57,265.4,0,0,0,0,-7,7,58,10,10,0,124,343,990,965.7,24.3,0.157,0.0242,0.000998,0.181,0.00745,2,0.122,0.303,0.0125,24,0.933,0.97,0.905,29.1,28.3,56.5,1360
2010-08-31,2009,11,48,243,461.6,0.53,1,Wet,58,10,10,7,117,202,0.44,259.6,0.56,259.6,0,0,0,0,-7,7,58,10,10,0,124,338,990,965.7,24.3,0.155,0.0215,0.000885,0.176,0.00724,2,0.118,0.294,0.0121,24,0.932,0.97,0.904,28.5,27.7,55.3,1330
2010-09-01,2009,12,48,244,455.86,0.53,1,Wet,48,8,7,4,79,146,0.32,309.9,0.68,309.9,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0453,0.00186,0.212,0.00872,2,0.152,0.364,0.015,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2010-09-02,2009,12,49,245,448.48,0.54,1,Wet,48,8,7,4,79,146,0.33,302.5,0.67,302.5,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.165,0.0418,0.00171,0.206,0.00846,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.5,32.5,65.1,1560
2010-09-03,2009,12,49,246,441.64,0.54,1,Wet,48,8,7,4,79,146,0.33,295.6,0.67,295.6,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0385,0.00158,0.201,0.00822,2,0.142,0.343,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
2010-09-04,2009,12,49,247,434.81,0.55,1,Wet,48,8,7,4,79,146,0.34,288.8,0.66,288.8,0,0,0,0,-4,4,48,8,7,0,83,352,990,965.6,24.4,0.16,0.0353,0.00144,0.195,0.00798,2,0.137,0.332,0.0136,24.1,0.938,0.97,0.91,32,31.1,62.2,1490
2010-09-05,2009,12,49,248,429.06,0.55,1,Wet,48,8,7,4,79,146,0.34,283.1,0.66,283.1,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0326,0.00133,0.19,0.00778,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
2010-09-06,2009,12,49,249,422.78,0.56,1,Wet,48,8,7,4,79,146,0.34,276.8,0.66,276.8,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.155,0.0296,0.00121,0.185,0.00756,2,0.129,0.314,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2010-09-07,2009,12,49,250,416.49,0.57,1,Wet,48,8,7,4,79,146,0.35,270.5,0.65,270.5,0,0,0,0,-4,4,48,8,7,0,83,333,990,965.5,24.5,0.153,0.0267,0.00109,0.18,0.00734,2,0.125,0.305,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2010-09-08,2009,12,49,251,410.2,0.57,1,Wet,48,8,7,4,79,146,0.36,264.2,0.64,264.2,0,0,0,0,-4,4,48,8,7,0,83,327,990,965.4,24.6,0.151,0.0237,0.000965,0.175,0.00712,2,0.121,0.296,0.012,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1370
2010-09-09,2009,12,50,252,404.46,0.58,1,Wet,48,8,7,4,79,146,0.36,258.5,0.64,258.5,0,0,0,0,-4,4,48,8,7,0,83,321,990,965.4,24.6,0.149,0.021,0.000854,0.17,0.00692,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
2010-09-10,2009,12,50,253,398.71,0.58,1,Wet,48,8,7,4,79,146,0.37,252.7,0.63,252.7,0,0,0,0,-4,4,48,8,7,0,83,316,990,965.4,24.6,0.147,0.0183,0.000743,0.165,0.00672,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.4,1310
2010-09-11,2009,12,50,254,394.06,0.59,1,Wet,48,8,7,4,79,146,0.37,248.1,0.63,248.1,0,0,0,0,-4,4,48,8,7,0,83,311,990,965.4,24.6,0.145,0.0168,0.000684,0.162,0.00658,2,0.11,0.272,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2010-09-12,2009,12,50,255,388.87,0.59,1,Wet,48,8,7,4,79,146,0.38,242.9,0.63,242.9,0,0,0,0,-4,4,48,8,7,0,83,306,990,965.3,24.7,0.143,0.0164,0.000665,0.16,0.00648,2,0.106,0.266,0.0108,24.4,0.927,0.97,0.9,26.9,26.1,52.3,1250
2010-09-13,2009,12,50,256,383.67,0.6,1,Wet,48,8,7,4,79,146,0.38,237.7,0.62,237.7,0,0,0,0,-4,4,48,8,7,0,83,301,990,965.3,24.7,0.142,0.016,0.000646,0.158,0.00639,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.3,25.6,51.1,1230
2010-09-14,2009,12,50,257,378.48,0.6,1,Wet,48,8,7,4,79,146,0.39,232.5,0.61,232.5,0,0,0,0,-4,4,48,8,7,0,83,295,990,965.3,24.7,0.14,0.0155,0.000628,0.155,0.00629,2,0.0994,0.255,0.0103,24.5,0.924,0.97,0.896,25.8,25,50,1200
2010-09-15,2009,12,50,258,373.28,0.6,1,Wet,48,8,7,4,79,146,0.39,227.3,0.61,227.3,0,0,0,0,-4,4,48,8,7,0,83,290,990,965.3,24.7,0.138,0.0151,0.000609,0.153,0.00619,1,0.249,0.402,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2010-09-16,2009,12,51,259,368.64,0.61,1,Wet,48,8,7,4,79,146,0.4,222.6,0.6,222.6,0,0,0,0,-4,4,48,8,7,0,83,286,990,965.2,24.8,0.136,0.0147,0.000593,0.151,0.0061,1,0.243,0.394,0.0159,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2010-09-17,2009,12,51,260,363.99,0.61,1,Wet,48,8,7,4,79,146,0.4,218,0.6,218,0,0,0,0,-4,4,48,8,7,0,83,281,990,965.2,24.8,0.135,0.0143,0.000576,0.149,0.00601,1,0.237,0.386,0.0156,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2010-09-18,2009,12,51,261,359.34,0.62,1,Wet,48,8,7,4,79,146,0.41,213.3,0.59,213.3,0,0,0,0,-4,4,48,8,7,0,83,276,990,965.2,24.8,0.133,0.0139,0.00056,0.147,0.00592,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2010-09-19,2009,12,51,262,354.69,0.62,1,Wet,48,8,7,4,79,146,0.41,208.7,0.59,208.7,0,0,0,0,-4,4,48,8,7,0,83,272,990,965.2,24.8,0.131,0.0135,0.000543,0.145,0.00584,1,0.224,0.369,0.0149,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2010-09-20,2009,12,51,263,351.14,0.63,1,Wet,48,8,7,4,79,146,0.42,205.1,0.58,205.1,0,0,0,0,-4,4,48,8,7,0,83,268,990,965.2,24.8,0.13,0.0132,0.000531,0.143,0.00577,1,0.219,0.363,0.0146,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
2010-09-21,2009,12,51,264,347.03,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2010-09-22,2009,12,51,265,342.93,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2010-09-23,2009,12,52,266,338.83,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2010-09-24,2009,12,52,267,334.73,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-09-25,2009,12,52,268,330.63,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2010-09-26,2009,12,52,269,326.53,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2010-09-27,2009,12,52,270,322.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2010-09-28,2009,12,52,271,319.42,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,181.4,0.57,181.4,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.187,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.8,40.8,980
2010-09-29,2009,12,52,272,315.86,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2010-09-30,2009,12,53,273,312.31,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2010-10-01,2010,1,1,274,308.75,0.68,2,Mod_Wet,41,6,4,3,56,110,0.36,198.8,0.64,198.8,0,0,0,0,-3,3,41,6,4,0,59,250,990,964.9,25.1,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
2010-10-02,2010,1,1,275,307.39,0.68,2,Mod_Wet,41,6,4,3,56,110,0.36,197.4,0.64,197.4,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2010-10-03,2010,1,1,276,305.47,0.68,2,Mod_Wet,41,6,4,3,56,110,0.36,195.5,0.64,195.5,0,0,0,0,-3,3,41,6,4,0,59,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2010-10-04,2010,1,1,277,301.37,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,191.4,0.64,191.4,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
2010-10-05,2010,1,1,278,297.81,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,187.8,0.63,187.8,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2010-10-06,2010,1,1,279,294.26,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,184.3,0.63,184.3,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2010-10-07,2010,1,1,280,290.71,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2010-10-08,2010,1,2,281,288.24,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.2,0.62,178.2,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2010-10-09,2010,1,2,282,285.24,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175.2,0.61,175.2,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2010-10-10,2010,1,2,283,282.23,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,172.2,0.61,172.2,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2010-10-11,2010,1,2,284,279.22,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2010-10-12,2010,1,2,285,276.21,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2010-10-13,2010,1,2,286,273.21,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2010-10-14,2010,1,2,287,271.29,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2010-10-15,2010,1,3,288,271.02,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2010-10-16,2010,1,3,289,269.1,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2010-10-17,2010,1,3,290,266.1,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2010-10-18,2010,1,3,291,263.09,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-10-19,2010,1,3,292,261.72,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2010-10-20,2010,1,3,293,260.35,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-10-21,2010,1,3,294,257.35,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2010-10-22,2010,1,4,295,254.34,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2010-10-23,2010,1,4,296,251.33,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2010-10-24,2010,1,4,297,248.87,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2010-10-25,2010,1,4,298,249.69,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2010-10-26,2010,1,4,299,252.15,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-10-27,2010,1,4,300,251.88,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-10-28,2010,1,4,301,249.42,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2010-10-29,2010,1,5,302,246.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2010-10-30,2010,1,5,303,243.4,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2010-10-31,2010,1,5,304,240.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2010-11-01,2010,2,5,305,238.48,0.82,2,Mod_Wet,40,6,4,3,53,106,0.44,132.5,0.56,132.5,0,0,0,0,-3,3,40,6,4,0,56,182,990,964.6,25.4,0.0999,0.00701,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2010-11-02,2010,2,5,306,241.49,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,135.5,0.56,135.5,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.00727,0.000287,0.108,0.00427,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2010-11-03,2010,2,5,307,246.68,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,140.7,0.57,140.7,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00771,0.000304,0.111,0.00437,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2010-11-04,2010,2,5,308,246.96,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,141,0.57,141,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00437,1,0.133,0.243,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2010-11-05,2010,2,6,309,248.87,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,142.9,0.57,142.9,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2010-11-06,2010,2,6,310,250.78,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,144.8,0.58,144.8,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00806,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-11-07,2010,2,6,311,249.42,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,143.4,0.57,143.4,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25.1,0.936,0.97,0.908,33,32,32,768
2010-11-08,2010,2,6,312,248.05,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,142.1,0.57,142.1,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00782,0.000309,0.111,0.00439,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-11-09,2010,2,6,313,247.78,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,141.8,0.57,141.8,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.0078,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-11-10,2010,2,6,314,246.96,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,141,0.57,141,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00437,1,0.133,0.243,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2010-11-11,2010,2,6,315,246.68,0.8,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2010-11-12,2010,2,7,316,248.05,0.79,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2010-11-13,2010,2,7,317,253.24,0.78,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2010-11-14,2010,2,7,318,253.52,0.78,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2010-11-15,2010,2,7,319,251.06,0.78,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2010-11-16,2010,2,7,320,248.05,0.79,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2010-11-17,2010,2,7,321,246.68,0.8,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2010-11-18,2010,2,7,322,247.5,0.79,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2010-11-19,2010,2,8,323,246.68,0.8,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2010-11-20,2010,2,8,324,244.77,0.8,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2010-11-21,2010,2,8,325,242.85,0.81,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-11-22,2010,2,8,326,244.22,0.8,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2010-11-23,2010,2,8,327,247.23,0.8,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2010-11-24,2010,2,8,328,250.24,0.79,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2010-11-25,2010,2,8,329,255.43,0.77,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2010-11-26,2010,2,9,330,257.35,0.77,3,Normal,36,5,3,2,47,93,0.36,164.3,0.64,164.3,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2010-11-27,2010,2,9,331,255.98,0.77,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2010-11-28,2010,2,9,332,258.99,0.77,3,Normal,36,5,3,2,47,93,0.36,166,0.64,166,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2010-11-29,2010,2,9,333,262.54,0.76,3,Normal,36,5,3,2,47,93,0.35,169.5,0.65,169.5,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000402,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2010-11-30,2010,2,9,334,265.55,0.75,3,Normal,36,5,3,2,47,93,0.35,172.6,0.65,172.6,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000413,0.122,0.00485,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2010-12-01,2010,3,9,335,269.65,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,192.7,0.71,192.7,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00513,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2010-12-02,2010,3,9,336,274.3,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,197.3,0.72,197.3,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.00522,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2010-12-03,2010,3,10,337,278.4,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,201.4,0.72,201.4,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00529,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2010-12-04,2010,3,10,338,282.5,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,205.5,0.73,205.5,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00537,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2010-12-05,2010,3,10,339,284.42,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,207.4,0.73,207.4,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.123,0.0134,0.000532,0.136,0.0054,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2010-12-06,2010,3,10,340,286.33,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,209.3,0.73,209.3,0,0,0,0,-2,2,31,5,3,0,38,248,990,964.8,25.2,0.123,0.0135,0.000538,0.137,0.00544,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2010-12-07,2010,3,10,341,290.43,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2010-12-08,2010,3,10,342,294.53,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,217.5,0.74,217.5,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00559,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-12-09,2010,3,10,343,298.64,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,221.6,0.74,221.6,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000581,0.142,0.00566,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-12-10,2010,3,11,344,302.74,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,225.7,0.75,225.7,0,0,0,0,-2,2,31,5,3,0,38,265,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00574,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2010-12-11,2010,3,11,345,304.1,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,227.1,0.75,227.1,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.0151,0.0006,0.145,0.00576,1,0.249,0.394,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2010-12-12,2010,3,11,346,305.47,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,228.5,0.75,228.5,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00579,2,0.0967,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1190
2010-12-13,2010,3,11,347,309.57,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,232.6,0.75,232.6,0,0,0,0,-2,2,31,5,3,0,38,272,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00586,2,0.0995,0.246,0.00983,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2010-12-14,2010,3,11,348,314.77,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,237.8,0.76,237.8,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000638,0.149,0.00596,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1240
2010-12-15,2010,3,11,349,319.42,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,242.4,0.76,242.4,0,0,0,0,-2,2,31,5,3,0,38,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00605,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
2010-12-16,2010,3,11,350,323.52,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,246.5,0.76,246.5,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0167,0.000669,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2010-12-17,2010,3,12,351,324.89,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,247.9,0.76,247.9,0,0,0,0,-2,2,31,5,3,0,38,287,990,965,25,0.137,0.0168,0.000673,0.154,0.00615,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2010-12-18,2010,3,12,352,326.25,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,249.3,0.76,249.3,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000678,0.154,0.00618,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2010-12-19,2010,3,12,353,330.9,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,253.9,0.77,253.9,0,0,0,0,-2,2,31,5,3,0,38,293,990,965.1,24.9,0.139,0.0188,0.000755,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2010-12-20,2010,3,12,354,338.83,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,261.8,0.77,261.8,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0226,0.000907,0.164,0.0066,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.1,1370
2010-12-21,2010,3,12,355,348.4,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,271.4,0.78,271.4,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00693,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2010-12-22,2010,3,12,356,357.42,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0314,0.00126,0.18,0.00724,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2010-12-23,2010,3,12,357,366.45,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,289.4,0.79,289.4,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00755,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1520
2010-12-24,2010,3,13,358,374.38,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,297.4,0.79,297.4,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0394,0.00159,0.194,0.00783,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2010-12-25,2010,3,13,359,384.49,0.59,4,Mod_Dry,31,5,3,2,36,77,0.2,307.5,0.8,307.5,0,0,0,0,-2,2,31,5,3,0,38,346,990,965.3,24.7,0.158,0.0441,0.00179,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2010-12-26,2010,3,13,360,397.89,0.58,4,Mod_Dry,31,5,3,2,36,77,0.19,320.9,0.81,320.9,0,0,0,0,-2,2,31,5,3,0,38,360,990,965.4,24.6,0.163,0.0505,0.00205,0.213,0.00866,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2010-12-27,2010,3,13,361,412.39,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,335.4,0.81,335.4,0,0,0,0,-2,2,31,5,3,0,38,374,990,965.5,24.5,0.168,0.0573,0.00233,0.225,0.00917,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2010-12-28,2010,3,13,362,429.06,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,352.1,0.82,352.1,0,0,0,0,-2,2,31,5,3,0,38,391,990,965.5,24.5,0.174,0.0652,0.00266,0.239,0.00976,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2010-12-29,2010,3,13,363,448.48,0.54,4,Mod_Dry,31,5,3,2,36,77,0.17,371.5,0.83,371.5,0,0,0,0,-2,2,31,5,3,0,38,410,990,965.6,24.4,0.18,0.0743,0.00305,0.255,0.0104,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.5,40.6,81.2,1950
2010-12-30,2010,3,13,364,467.35,0.52,4,Mod_Dry,31,5,3,2,36,77,0.17,390.4,0.83,390.4,0,0,0,0,-2,2,31,5,3,0,38,429,990,965.7,24.3,0.187,0.0832,0.00343,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2010-12-31,2010,3,14,365,487.85,0.51,4,Mod_Dry,31,5,3,2,36,77,0.16,410.9,0.84,410.9,0,0,0,0,-2,2,31,5,3,0,38,450,990,965.8,24.2,0.194,0.0929,0.00384,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2011-01-01,2010,4,14,1,508.36,0.5,4,Mod_Dry,34,5,4,3,45,91,0.18,417.4,0.82,417.4,0,0,0,0,-3,3,34,5,4,0,48,460,990,965.9,24.1,0.198,0.096,0.00398,0.294,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
2011-01-02,2010,4,14,2,528.32,0.48,4,Mod_Dry,34,5,4,3,45,91,0.17,437.3,0.83,437.3,0,0,0,0,-3,3,34,5,4,0,48,480,990,966,24,0.205,0.105,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.2,47.2,94.5,2270
2011-01-03,2010,4,14,3,548.28,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,457.3,0.83,457.3,0,0,0,0,-3,3,34,5,4,0,48,500,990,966.1,23.9,0.212,0.115,0.0048,0.327,0.0137,2,0.251,0.578,0.0242,23.4,0.958,0.98,0.938,50.1,48.2,96.4,2310
2011-01-04,2010,4,14,4,567.15,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,476.1,0.84,476.1,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.222,0.124,0.00519,0.345,0.0145,2,0.264,0.609,0.0255,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2011-01-05,2010,4,14,5,583.83,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,492.8,0.84,492.8,0,0,0,0,-3,3,34,5,4,0,48,536,990,966.2,23.8,0.231,0.132,0.00554,0.363,0.0153,3,0.164,0.527,0.0222,23.2,0.945,0.97,0.917,35.4,34.3,103,2470
2011-01-06,2010,4,14,6,604.34,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,513.3,0.85,513.3,0,0,0,0,-3,3,34,5,4,0,48,556,990,966.3,23.7,0.243,0.144,0.00608,0.387,0.0163,3,0.174,0.56,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2011-01-07,2010,4,15,7,625.39,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,534.4,0.85,534.4,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.255,0.158,0.00669,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.2,37.1,111,2670
2011-01-08,2010,4,15,8,649.18,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,558.2,0.86,558.2,0,0,0,0,-3,3,34,5,4,0,48,601,990,966.5,23.5,0.268,0.174,0.0074,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2011-01-09,2010,4,15,9,677.35,0.41,4,Mod_Dry,34,5,4,3,45,91,0.13,586.4,0.87,586.4,0,0,0,0,-3,3,34,5,4,0,48,629,990,966.6,23.4,0.284,0.193,0.00824,0.477,0.0204,3,0.206,0.683,0.0292,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2011-01-10,2010,4,15,10,706.6,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,615.6,0.87,615.6,0,0,0,0,-3,3,34,5,4,0,48,659,990,966.7,23.3,0.301,0.212,0.00912,0.513,0.022,3,0.22,0.733,0.0315,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2011-01-11,2010,4,15,11,735.86,0.39,2,Mod_Wet,46,7,6,4,76,139,0.19,596.9,0.81,596.9,0,0,0,0,-4,4,46,7,6,0,80,656,990,966.8,23.2,0.299,0.2,0.00862,0.499,0.0215,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2011-01-12,2010,4,15,12,765.12,0.38,2,Mod_Wet,46,7,6,4,76,139,0.18,626.1,0.82,626.1,0,0,0,0,-4,4,46,7,6,0,80,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.3,0.955,0.98,0.936,43.6,42.7,128,3070
2011-01-13,2010,4,15,13,781.06,0.37,2,Mod_Wet,46,7,6,4,76,139,0.18,642.1,0.82,642.1,0,0,0,0,-4,4,46,7,6,0,80,701,990,967,23,0.325,0.23,0.01,0.555,0.0241,3,0.231,0.786,0.0342,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2011-01-14,2010,4,16,14,800.52,0.36,2,Mod_Wet,46,7,6,4,76,139,0.17,661.5,0.83,661.5,0,0,0,0,-4,4,46,7,6,0,80,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
2011-01-15,2010,4,16,15,826.74,0.35,2,Mod_Wet,46,7,6,4,76,139,0.17,687.7,0.83,687.7,0,0,0,0,-4,4,46,7,6,0,80,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2011-01-16,2010,4,16,16,855.79,0.34,2,Mod_Wet,46,7,6,4,76,139,0.16,716.8,0.84,716.8,0,0,0,0,-4,4,46,7,6,0,80,776,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.912,0.0402,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2011-01-17,2010,4,16,17,887.07,0.33,2,Mod_Wet,46,7,6,4,76,139,0.16,748.1,0.84,748.1,0,0,0,0,-4,4,46,7,6,0,80,807,990,967.4,22.6,0.394,0.301,0.0133,0.694,0.0308,3,0.279,0.974,0.0432,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2011-01-18,2010,4,16,18,924.78,0.32,2,Mod_Wet,46,7,6,4,76,139,0.15,785.8,0.85,785.8,0,0,0,0,-4,4,46,7,6,0,80,845,990,967.6,22.4,0.428,0.319,0.0143,0.748,0.0334,4,0.208,0.955,0.0426,21.4,0.953,0.975,0.928,39.4,38.4,153,3680
2011-01-19,2010,4,16,19,959.75,0.31,2,Mod_Wet,46,7,6,4,76,139,0.14,820.8,0.85,820.8,0,0,0,0,-4,4,46,7,6,0,80,880,990,967.7,22.3,0.46,0.336,0.0151,0.797,0.0358,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2011-01-20,2010,4,16,20,991.23,0.31,2,Mod_Wet,46,7,6,4,76,139,0.14,852.2,0.86,852.2,0,0,0,0,-4,4,46,7,6,0,80,911,990,967.9,22.1,0.489,0.351,0.0159,0.841,0.038,4,0.23,1.07,0.0484,21.1,0.954,0.98,0.935,42,41.2,165,3950
2011-01-21,2010,4,17,21,1023.7,0.3,2,Mod_Wet,46,7,6,4,76,139,0.14,884.7,0.86,884.7,0,0,0,0,-4,4,46,7,6,0,80,944,990,968,22,0.519,0.367,0.0167,0.886,0.0402,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2011-01-22,2010,4,17,22,1051.8,0.29,2,Mod_Wet,46,7,6,4,76,139,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,46,7,6,0,80,972,990,968.1,21.9,0.545,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2011-01-23,2010,4,17,23,1080.6,0.28,2,Mod_Wet,46,7,6,4,76,139,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,46,7,6,0,80,1000,990,968.2,21.8,0.571,0.395,0.0181,0.966,0.0442,4,0.26,1.23,0.0561,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2011-01-24,2010,4,17,24,1110,0.28,2,Mod_Wet,46,7,6,4,76,139,0.13,971,0.88,971,0,0,0,0,-4,4,46,7,6,0,80,1030,990,968.2,21.8,0.598,0.409,0.0188,1.01,0.0463,4,0.27,1.28,0.0587,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2011-01-25,2010,4,17,25,1139.9,0.27,2,Mod_Wet,46,7,6,4,76,139,0.12,1001,0.88,1001,0,0,0,0,-4,4,46,7,6,0,80,1060,990,968.3,21.7,0.64,0.425,0.0196,1.06,0.0492,4,0.28,1.34,0.0621,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2011-01-26,2010,4,17,26,1176,0.26,2,Mod_Wet,46,7,6,4,76,139,0.12,1037,0.88,1037,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.693,0.506,0.0235,1.2,0.0556,4,0.287,1.49,0.069,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2011-01-27,2010,4,17,27,1212.7,0.26,2,Mod_Wet,46,7,6,4,76,139,0.12,1074,0.89,1074,0,0,0,0,-4,4,46,7,6,0,80,1130,990,968.6,21.4,0.746,0.589,0.0275,1.34,0.0623,4,0.295,1.63,0.0761,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2011-01-28,2010,4,18,28,1250.1,0.25,2,Mod_Wet,46,7,6,4,76,139,0.11,1111,0.89,1100,11,2,0,0,-4,13,48,7,6,0,89,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2011-01-29,2010,4,18,29,1294,0.25,2,Mod_Wet,46,7,6,4,76,139,0.11,1155,0.89,1100,55,12,2,2,-2,41,58,9,8,2,117,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2011-01-30,2010,4,18,30,1350.9,0.24,2,Mod_Wet,46,7,6,4,76,139,0.1,1212,0.9,1100,112,25,3,3,-1,82,71,10,9,3,158,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-01-31,2010,4,18,31,1402.8,0.23,2,Mod_Wet,46,7,6,4,76,139,0.099,1264,0.9,1100,164,37,5,5,1,116,83,12,11,5,192,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-01,2010,5,18,32,1436.8,0.22,1,Wet,55,10,10,8,114,197,0.14,1240,0.86,1100,140,32,4,4,-4,104,87,14,14,4,218,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-02-02,2010,5,18,33,1477.6,0.22,1,Wet,55,10,10,8,114,197,0.13,1281,0.87,1100,181,41,5,6,-3,132,96,15,16,5,246,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-02-03,2010,5,18,34,1525.3,0.21,1,Wet,55,10,10,8,114,197,0.13,1328,0.87,1100,228,45,7,7,-1,170,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-02-04,2010,5,19,35,1580.1,0.2,1,Wet,55,10,10,8,114,197,0.13,1383,0.88,1100,283,45,8,9,0,221,100,18,19,8,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-02-05,2010,5,19,36,1635.7,0.19,1,Wet,55,10,10,8,114,197,0.12,1439,0.88,1100,339,45,8,10,2,274,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-02-06,2010,5,19,37,1692.1,0.18,1,Wet,55,10,10,8,114,197,0.12,1495,0.88,1100,395,45,8,12,4,326,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2011-02-07,2010,5,19,38,1756.1,0.17,1,Wet,55,10,10,8,114,197,0.11,1559,0.89,1100,459,45,8,14,6,386,100,18,24,14,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-02-08,2010,5,19,39,1834.7,0.16,1,Wet,55,10,10,8,114,197,0.11,1638,0.89,1100,538,45,8,15,8,462,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-02-09,2010,5,19,40,1914.7,0.15,1,Wet,55,10,10,8,114,197,0.1,1718,0.9,1100,618,45,8,15,11,539,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-02-10,2010,5,19,41,1988.7,0.15,1,Wet,55,10,10,8,114,197,0.099,1792,0.9,1100,692,45,8,15,13,611,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2011-02-11,2010,5,20,42,2056.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.079,1895,0.92,1100,795,51,10,18,19,697,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-02-12,2010,5,20,43,2125.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.076,1963,0.92,1100,863,51,10,18,21,763,100,18,25,26,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-02-13,2010,5,20,44,2187.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.074,2025,0.93,1100,925,51,10,18,23,823,100,18,25,28,916,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-02-14,2010,5,20,45,2250,0.13,2,Mod_Wet,49,8,7,5,93,162,0.072,2088,0.93,1100,988,51,10,18,25,884,100,18,25,30,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-02-15,2010,5,20,46,2298.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.07,2136,0.93,1100,1040,51,10,18,26,931,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-02-16,2010,5,20,47,2339.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.069,2177,0.93,1100,1080,51,10,18,27,971,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2011-02-17,2010,5,20,48,2373.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.068,2211,0.93,1100,1110,51,10,18,28,1000,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-02-18,2010,5,21,49,2399.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.068,2238,0.93,1100,1140,51,10,18,29,1030,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2011-02-19,2010,5,21,50,2426.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.067,2264,0.93,1100,1160,51,10,18,30,1060,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2011-02-20,2010,5,21,51,2452.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.066,2291,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-02-21,2010,5,21,52,2479.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.065,2318,0.94,1100,1220,51,10,18,32,1110,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-02-22,2010,5,21,53,2498.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.065,2337,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2011-02-23,2010,5,21,54,2517.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.064,2356,0.94,1100,1260,51,10,18,33,1140,100,18,25,38,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2011-02-24,2010,5,21,55,2529.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.064,2367,0.94,1100,1270,51,10,18,33,1160,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2011-02-25,2010,5,22,56,2541,0.11,2,Mod_Wet,49,8,7,5,93,162,0.064,2379,0.94,1100,1280,51,10,18,33,1170,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-02-26,2010,5,22,57,2552.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.064,2391,0.94,1100,1290,51,10,18,34,1180,100,18,25,39,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2011-02-27,2010,5,22,58,2564.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.063,2402,0.94,1100,1300,51,10,18,34,1190,100,18,25,39,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2011-02-28,2010,5,22,59,2575.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.063,2414,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2011-03-01,2010,6,22,60,2587.4,0.1,2,Mod_Wet,59,11,12,13,144,239,0.092,2348,0.91,1100,1250,41,7,13,24,1160,100,18,25,37,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-03-02,2010,6,22,61,2599,0.1,2,Mod_Wet,59,11,12,13,144,239,0.092,2360,0.91,1100,1260,41,7,13,25,1170,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
