date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-03-03,2010,6,22,62,2610.7,0.1,2,Mod_Wet,59,11,12,13,144,239,0.091,2372,0.91,1100,1270,41,7,13,25,1190,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2011-03-04,2010,6,23,63,2622.3,0.099,2,Mod_Wet,59,11,12,13,144,239,0.091,2383,0.91,1100,1280,41,7,13,25,1200,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-03-05,2010,6,23,64,2641.8,0.098,2,Mod_Wet,59,11,12,13,144,239,0.09,2403,0.91,1100,1300,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2011-03-06,2010,6,23,65,2661.3,0.096,2,Mod_Wet,59,11,12,13,144,239,0.09,2422,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-03-07,2010,6,23,66,2680.9,0.094,2,Mod_Wet,59,11,12,13,144,239,0.089,2442,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-03-08,2010,6,23,67,2700.5,0.093,2,Mod_Wet,59,11,12,13,144,239,0.088,2461,0.91,1100,1360,41,7,13,28,1270,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2011-03-09,2010,6,23,68,2712.3,0.092,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2011-03-10,2010,6,23,69,2724.1,0.091,2,Mod_Wet,59,11,12,13,144,239,0.088,2485,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2011-03-11,2010,6,24,70,2735.9,0.09,2,Mod_Wet,59,11,12,13,144,239,0.087,2497,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-03-12,2010,6,24,71,2747.7,0.089,2,Mod_Wet,59,11,12,13,144,239,0.087,2509,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2011-03-13,2010,6,24,72,2759.6,0.088,2,Mod_Wet,59,11,12,13,144,239,0.087,2521,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-03-14,2010,6,24,73,2779.4,0.087,2,Mod_Wet,59,11,12,13,144,239,0.086,2540,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2011-03-15,2010,6,24,74,2799.2,0.086,2,Mod_Wet,59,11,12,13,144,239,0.085,2560,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2011-03-16,2010,6,24,75,2811.1,0.085,2,Mod_Wet,59,11,12,13,144,239,0.085,2572,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2011-03-17,2010,6,24,76,2831,0.083,2,Mod_Wet,59,11,12,13,144,239,0.084,2592,0.92,1100,1490,41,7,13,32,1400,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2011-03-18,2010,6,25,77,2850.9,0.082,2,Mod_Wet,59,11,12,13,144,239,0.084,2612,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2011-03-19,2010,6,25,78,2870.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.083,2632,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2011-03-20,2010,6,25,79,2890.9,0.079,2,Mod_Wet,59,11,12,13,144,239,0.083,2652,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2011-03-21,2010,6,25,80,2919,0.077,2,Mod_Wet,59,11,12,13,144,239,0.082,2680,0.92,1100,1580,41,7,13,34,1490,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2011-03-22,2010,6,25,81,2947.2,0.075,2,Mod_Wet,59,11,12,13,144,239,0.081,2708,0.92,1100,1610,41,7,13,35,1510,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2011-03-23,2010,6,25,82,2975.4,0.073,2,Mod_Wet,59,11,12,13,144,239,0.08,2736,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2011-03-24,2010,6,25,83,3003.8,0.071,2,Mod_Wet,59,11,12,13,144,239,0.08,2765,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2011-03-25,2010,6,26,84,3032.2,0.069,2,Mod_Wet,59,11,12,13,144,239,0.079,2793,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2011-03-26,2010,6,26,85,3060.7,0.067,2,Mod_Wet,59,11,12,13,144,239,0.078,2822,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-03-27,2010,6,26,86,3089.3,0.065,2,Mod_Wet,59,11,12,13,144,239,0.077,2850,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2011-03-28,2010,6,26,87,3126.1,0.062,2,Mod_Wet,59,11,12,13,144,239,0.076,2887,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2011-03-29,2010,6,26,88,3171.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.075,2932,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2011-03-30,2010,6,26,89,3216.7,0.057,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2011-03-31,2010,6,26,90,3278.9,0.053,2,Mod_Wet,59,11,12,13,144,239,0.073,3040,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2011-04-01,2010,7,27,91,3324.8,0.05,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2011-04-02,2010,7,27,92,3379.2,0.047,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2011-04-03,2010,7,27,93,3442.3,0.043,3,Normal,54,13,14,19,117,217,0.063,3225,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2011-04-04,2010,7,27,94,3514.1,0.04,3,Normal,54,13,14,19,117,217,0.062,3297,0.94,1100,2200,46,5,11,47,2090,100,18,25,66,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2011-04-05,2010,7,27,95,3586.4,0.036,3,Normal,54,13,14,19,117,217,0.06,3369,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2011-04-06,2010,7,27,96,3667.8,0.032,3,Normal,54,13,14,19,117,217,0.059,3451,0.94,1100,2350,46,5,11,52,2240,100,18,25,71,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2011-04-07,2010,7,27,97,3749.6,0.029,3,Normal,54,13,14,19,117,217,0.058,3533,0.94,1100,2430,46,5,11,54,2320,100,18,25,73,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2011-04-08,2010,7,28,98,3831.9,0.027,3,Normal,54,13,14,19,117,217,0.057,3615,0.94,1100,2520,46,5,11,56,2400,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-04-09,2010,7,28,99,3905.9,0.024,3,Normal,54,13,14,19,117,217,0.056,3689,0.94,1100,2590,46,5,11,59,2470,100,18,25,78,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2011-04-10,2010,7,28,100,3971.6,0.022,3,Normal,54,13,14,19,117,217,0.055,3755,0.94,1100,2660,46,5,11,61,2530,100,18,25,80,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2011-04-11,2010,7,28,101,4028.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.073,3734,0.93,1100,2630,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2011-04-12,2010,7,28,102,4077.3,0.019,2,Mod_Wet,70,14,18,25,168,295,0.072,3782,0.93,1100,2680,30,4,7,55,2590,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2011-04-13,2010,7,28,103,4117.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.072,3822,0.93,1100,2720,30,4,7,55,2630,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2011-04-14,2010,7,28,104,4148.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.071,3853,0.93,1100,2750,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2011-04-15,2010,7,29,105,4170.4,0.017,2,Mod_Wet,70,14,18,25,168,295,0.071,3875,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2011-04-16,2010,7,29,106,4183.7,0.017,2,Mod_Wet,70,14,18,25,168,295,0.07,3889,0.93,1100,2790,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2011-04-17,2010,7,29,107,4188.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.07,3893,0.93,1100,2790,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2011-04-18,2010,7,29,108,4183.7,0.017,2,Mod_Wet,70,14,18,25,168,295,0.07,3889,0.93,1100,2790,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2011-04-19,2010,7,29,109,4170.4,0.017,2,Mod_Wet,70,14,18,25,168,295,0.071,3875,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2011-04-20,2010,7,29,110,4148.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.071,3853,0.93,1100,2750,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2011-04-21,2010,7,29,111,4117.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.072,3822,0.93,1100,2720,30,4,7,55,2630,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2011-04-22,2010,7,30,112,4086.1,0.019,2,Mod_Wet,70,14,18,25,168,295,0.072,3791,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2011-04-23,2010,7,30,113,4055.2,0.02,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2011-04-24,2010,7,30,114,4015.5,0.021,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2011-04-25,2010,7,30,115,3976,0.022,2,Mod_Wet,70,14,18,25,168,295,0.074,3681,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2011-04-26,2010,7,30,116,3936.5,0.024,2,Mod_Wet,70,14,18,25,168,295,0.075,3642,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2011-04-27,2010,7,30,117,3897.2,0.025,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2011-04-28,2010,7,30,118,3849.3,0.026,2,Mod_Wet,70,14,18,25,168,295,0.077,3554,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2011-04-29,2010,7,31,119,3801.5,0.028,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-30,2010,7,31,120,3753.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.079,3459,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2011-05-01,2010,8,31,121,3706.4,0.031,2,Mod_Wet,65,14,17,23,202,321,0.087,3385,0.91,1100,2290,35,4,8,46,2190,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2011-05-02,2010,8,31,122,3659.2,0.033,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2011-05-03,2010,8,31,123,3612.1,0.035,2,Mod_Wet,65,14,17,23,202,321,0.089,3291,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2011-05-04,2010,8,31,124,3565.1,0.037,2,Mod_Wet,65,14,17,23,202,321,0.09,3244,0.91,1100,2140,35,4,8,41,2060,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2011-05-05,2010,8,31,125,3509.9,0.04,2,Mod_Wet,65,14,17,23,202,321,0.091,3189,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2011-05-06,2010,8,32,126,3454.9,0.043,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2011-05-07,2010,8,32,127,3400.2,0.046,2,Mod_Wet,65,14,17,23,202,321,0.094,3079,0.91,1100,1980,35,4,8,36,1900,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2011-05-08,2010,8,32,128,3354,0.048,2,Mod_Wet,65,14,17,23,202,321,0.096,3033,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2011-05-09,2010,8,32,129,3308.1,0.051,2,Mod_Wet,65,14,17,23,202,321,0.097,2987,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2011-05-10,2010,8,32,130,3254,0.054,2,Mod_Wet,65,14,17,23,202,321,0.099,2933,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2011-05-11,2010,8,32,131,3191.9,0.058,2,Mod_Wet,65,14,17,23,202,321,0.1,2871,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2011-05-12,2010,8,32,132,3130.2,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2011-05-13,2010,8,33,133,3068.8,0.066,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2011-05-14,2010,8,33,134,3007.8,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2687,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2011-05-15,2010,8,33,135,2955.3,0.074,2,Mod_Wet,65,14,17,23,202,321,0.11,2634,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2011-05-16,2010,8,33,136,2902.9,0.078,2,Mod_Wet,65,14,17,23,202,321,0.11,2582,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2011-05-17,2010,8,33,137,2850.9,0.082,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2011-05-18,2010,8,33,138,2799.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2011-05-19,2010,8,33,139,2747.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2011-05-20,2010,8,34,140,2696.6,0.093,2,Mod_Wet,65,14,17,23,202,321,0.12,2376,0.88,1100,1280,35,4,8,15,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2011-05-21,2010,8,34,141,2645.7,0.097,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-05-22,2010,8,34,142,2595.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2011-05-23,2010,8,34,143,2544.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2011-05-24,2010,8,34,144,2494.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2011-05-25,2010,8,34,145,2445.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2011-05-26,2010,8,34,146,2396,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-05-27,2010,8,35,147,2347,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2026,0.86,1100,926,35,4,8,5,874,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2011-05-28,2010,8,35,148,2298.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-05-29,2010,8,35,149,2250,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1929,0.86,1100,829,35,4,8,2,780,100,18,25,25,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-05-30,2010,8,35,150,2187.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1866,0.85,1100,766,35,4,8,0,719,100,18,25,23,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-05-31,2010,8,35,151,2125.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1804,0.85,1100,704,35,4,8,-2,659,100,18,25,21,861,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-06-01,2010,9,35,152,2071,0.14,2,Mod_Wet,62,12,14,16,153,257,0.12,1814,0.88,1100,714,38,6,11,5,654,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-06-02,2010,9,35,153,2017.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1760,0.87,1100,660,38,6,11,4,601,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-06-03,2010,9,36,154,1963.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1707,0.87,1100,607,38,6,11,2,550,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2011-06-04,2010,9,36,155,1911.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1654,0.87,1100,554,38,6,11,1,498,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-06-05,2010,9,36,156,1865.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1609,0.86,1100,509,38,6,11,-1,455,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-06-06,2010,9,36,157,1821,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1564,0.86,1100,464,38,6,11,-2,411,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-06-07,2010,9,36,158,1776.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1519,0.85,1100,419,38,6,11,-3,367,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-06-08,2010,9,36,159,1732.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1475,0.85,1100,375,38,6,11,-5,325,100,18,25,11,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-06-09,2010,9,36,160,1695.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1438,0.85,1100,338,38,6,10,-6,290,100,18,24,10,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-06-10,2010,9,37,161,1658.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.15,1402,0.84,1100,302,38,6,9,-7,256,100,18,23,9,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-06-11,2010,9,37,162,1622.5,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1366,0.84,1100,266,38,6,8,-8,222,100,18,22,8,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2011-06-12,2010,9,37,163,1586.6,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1330,0.84,1100,230,38,6,7,-9,188,100,18,21,7,341,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2011-06-13,2010,9,37,164,1551,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1294,0.83,1100,194,38,6,6,-10,154,100,18,20,6,307,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2011-06-14,2010,9,37,165,1515.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1259,0.83,1100,159,36,5,5,-11,124,98,17,19,5,277,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-06-15,2010,9,37,166,1487.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2011-06-16,2010,9,37,167,1458.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-06-17,2010,9,38,168,1430.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1174,0.82,1100,74,17,2,2,-14,67,79,14,16,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-06-18,2010,9,38,169,1402.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-06-19,2010,9,38,170,1356.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1100,0.81,1100,0,0,0,0,-16,16,62,12,14,0,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-06-20,2010,9,38,171,1305.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1049,0.8,1049,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.753,0.533,0.0252,1.29,0.0608,4,0.29,1.58,0.0745,19.6,0.954,0.98,0.935,48,47,188,4520
2011-06-21,2010,9,38,172,1261.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1005,0.8,1005,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.688,0.434,0.0204,1.12,0.0527,4,0.281,1.4,0.0659,19.9,0.955,0.98,0.936,46.7,45.8,183,4400
2011-06-22,2010,9,38,173,1218.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
2011-06-23,2010,9,38,174,1181.6,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,924.6,0.78,924.6,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.582,0.386,0.018,0.968,0.045,4,0.255,1.22,0.0568,20.3,0.955,0.98,0.936,43.9,43.1,172,4130
2011-06-24,2010,9,39,175,1145.4,0.27,2,Mod_Wet,62,12,14,16,153,257,0.22,888.4,0.78,888.4,0,0,0,0,-16,16,62,12,14,0,169,976,990,968.4,21.6,0.549,0.369,0.017,0.918,0.0424,4,0.242,1.16,0.0536,20.5,0.955,0.98,0.935,42.6,41.7,167,4010
2011-06-25,2010,9,39,176,1115.4,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2011-06-26,2010,9,39,177,1085.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
2011-06-27,2010,9,39,178,1057,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,800,0.76,800,0,0,0,0,-16,16,62,12,14,0,169,888,990,968.1,21.9,0.468,0.326,0.0149,0.794,0.0362,4,0.213,1.01,0.0459,20.9,0.953,0.974,0.928,39.1,38.1,152,3650
2011-06-28,2010,9,39,179,1033.8,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,776.9,0.75,776.9,0,0,0,0,-16,16,62,12,14,0,169,865,990,968,22,0.447,0.315,0.0143,0.762,0.0346,3,0.287,1.05,0.0477,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
2011-06-29,2010,9,39,180,1011.1,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,754.1,0.75,754.1,0,0,0,0,-16,16,62,12,14,0,169,842,990,967.9,22.1,0.426,0.304,0.0138,0.73,0.0331,3,0.281,1.01,0.0458,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2011-06-30,2010,9,39,181,988.77,0.31,2,Mod_Wet,62,12,14,16,153,257,0.26,731.8,0.74,731.8,0,0,0,0,-16,16,62,12,14,0,169,820,990,967.9,22.1,0.405,0.29,0.0131,0.695,0.0314,3,0.272,0.967,0.0437,21.2,0.956,0.98,0.937,48.5,47.5,142,3420
2011-07-01,2010,10,40,182,966.93,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,739.9,0.77,739.9,0,0,0,0,-11,11,58,11,11,0,147,820,990,967.8,22.2,0.406,0.295,0.0133,0.701,0.0315,3,0.275,0.976,0.0439,21.3,0.957,0.98,0.937,49.2,48.2,145,3470
2011-07-02,2010,10,40,183,945.58,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,718.6,0.76,718.6,0,0,0,0,-11,11,58,11,11,0,147,799,990,967.7,22.3,0.386,0.281,0.0126,0.667,0.0299,3,0.266,0.933,0.0418,21.4,0.957,0.98,0.937,48,47.1,141,3390
2011-07-03,2010,10,40,184,929.35,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,702.4,0.76,702.4,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0287,3,0.259,0.9,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
2011-07-04,2010,10,40,185,913.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,686.5,0.75,686.5,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.26,0.0116,0.622,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2011-07-05,2010,10,40,186,897.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2011-07-06,2010,10,40,187,882.79,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2011-07-07,2010,10,40,188,868.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2011-07-08,2010,10,41,189,853.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2011-07-09,2010,10,41,190,839.99,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2011-07-10,2010,10,41,191,826.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2011-07-11,2010,10,41,192,814.09,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2011-07-12,2010,10,41,193,805.49,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2011-07-13,2010,10,41,194,797.29,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2011-07-14,2010,10,41,195,789.56,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2011-07-15,2010,10,42,196,782.41,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,555.4,0.71,555.4,0,0,0,0,-11,11,58,11,11,0,147,635,990,967,23,0.288,0.172,0.00749,0.46,0.02,3,0.192,0.652,0.0284,22.3,0.951,0.973,0.925,38.5,37.5,112,2700
2011-07-16,2010,10,42,197,776,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,549,0.71,549,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00729,0.452,0.0196,3,0.19,0.641,0.0279,22.4,0.95,0.972,0.924,38.1,37.1,111,2670
2011-07-17,2010,10,42,198,770.04,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2011-07-18,2010,10,42,199,759.92,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2011-07-19,2010,10,42,200,747.62,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,520.6,0.7,520.6,0,0,0,0,-11,11,58,11,11,0,147,601,990,966.9,23.1,0.268,0.149,0.00644,0.417,0.018,3,0.177,0.593,0.0257,22.5,0.948,0.97,0.92,36.3,35.2,106,2540
2011-07-20,2010,10,42,201,736.41,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,509.4,0.69,509.4,0,0,0,0,-11,11,58,11,11,0,147,589,990,966.8,23.2,0.261,0.141,0.0061,0.403,0.0174,3,0.172,0.574,0.0248,22.6,0.947,0.97,0.919,35.6,34.5,104,2490
2011-07-21,2010,10,42,202,724.65,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,497.6,0.69,497.6,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00577,0.389,0.0168,2,0.278,0.667,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2011-07-22,2010,10,43,203,712.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,485.9,0.68,485.9,0,0,0,0,-11,11,58,11,11,0,147,566,990,966.8,23.2,0.248,0.128,0.00552,0.376,0.0162,2,0.27,0.647,0.0278,22.6,0.956,0.98,0.937,51.5,48.2,96.4,2310
2011-07-23,2010,10,43,204,702.78,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,475.8,0.68,475.8,0,0,0,0,-11,11,58,11,11,0,147,556,990,966.7,23.3,0.242,0.124,0.00531,0.366,0.0157,2,0.264,0.63,0.027,22.7,0.957,0.98,0.938,50.6,48.2,96.4,2310
2011-07-24,2010,10,43,205,692.11,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,465.1,0.67,465.1,0,0,0,0,-11,11,58,11,11,0,147,545,990,966.7,23.3,0.236,0.119,0.00508,0.355,0.0152,2,0.256,0.611,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
2011-07-25,2010,10,43,206,681.45,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,454.4,0.67,454.4,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.114,0.00486,0.344,0.0147,2,0.249,0.593,0.0254,22.8,0.958,0.98,0.938,48.6,47.6,95.3,2290
2011-07-26,2010,10,43,207,670.78,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,443.8,0.66,443.8,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.108,0.00463,0.333,0.0142,2,0.242,0.575,0.0245,22.8,0.958,0.98,0.938,47.6,46.6,93.3,2240
2011-07-27,2010,10,43,208,660.67,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,433.7,0.66,433.7,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.218,0.104,0.00442,0.322,0.0137,2,0.235,0.557,0.0238,22.9,0.957,0.98,0.938,46.6,45.7,91.3,2190
2011-07-28,2010,10,43,209,651.64,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,424.6,0.65,424.6,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0994,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.6,2150
2011-07-29,2010,10,44,210,642.07,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,415.1,0.65,415.1,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0949,0.00403,0.305,0.013,2,0.223,0.528,0.0224,23,0.956,0.98,0.937,44.7,43.9,87.7,2100
2011-07-30,2010,10,44,211,632.5,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,405.5,0.64,405.5,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0904,0.00384,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.8,2060
2011-07-31,2010,10,44,212,623.48,0.44,2,Mod_Wet,58,11,11,11,136,227,0.36,396.5,0.64,396.5,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0861,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84,2020
2011-08-01,2010,11,44,213,614.46,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,430.5,0.7,430.5,0,0,0,0,-6,6,54,9,8,0,113,501,990,966.4,23.6,0.213,0.102,0.00432,0.315,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2011-08-02,2010,11,44,214,605.43,0.45,2,Mod_Wet,54,9,8,6,107,184,0.3,421.4,0.7,421.4,0,0,0,0,-6,6,54,9,8,0,113,492,990,966.3,23.7,0.209,0.0979,0.00414,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2011-08-03,2010,11,44,215,595.86,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,411.9,0.69,411.9,0,0,0,0,-6,6,54,9,8,0,113,483,990,966.3,23.7,0.206,0.0934,0.00394,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2011-08-04,2010,11,44,216,586.84,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,402.8,0.69,402.8,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.0891,0.00375,0.292,0.0123,2,0.214,0.506,0.0213,23.3,0.955,0.98,0.936,43.9,43,86,2060
2011-08-05,2010,11,45,217,578.91,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,394.9,0.68,394.9,0,0,0,0,-6,6,54,9,8,0,113,466,990,966.2,23.8,0.2,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2011-08-06,2010,11,45,218,570.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,386.4,0.68,386.4,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0814,0.00342,0.278,0.0117,2,0.203,0.482,0.0202,23.4,0.953,0.98,0.934,42.2,41.3,82.7,1980
2011-08-07,2010,11,45,219,561.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,378,0.67,378,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0774,0.00324,0.271,0.0114,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.8,1940
2011-08-08,2010,11,45,220,553.48,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,369.5,0.67,369.5,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0734,0.00307,0.264,0.0111,2,0.192,0.456,0.0191,23.5,0.951,0.977,0.929,40.4,39.5,79,1890
2011-08-09,2010,11,45,221,545.55,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,361.6,0.66,361.6,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0697,0.00291,0.258,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2011-08-10,2010,11,45,222,537.62,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,353.6,0.66,353.6,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.4,1810
2011-08-11,2010,11,45,223,530.78,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,346.8,0.65,346.8,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2011-08-12,2010,11,46,224,523.4,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,339.4,0.65,339.4,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.3,1730
2011-08-13,2010,11,46,225,516.02,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,332,0.64,332,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0557,0.00231,0.233,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
2011-08-14,2010,11,46,226,508.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,324.6,0.64,324.6,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0522,0.00217,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2011-08-15,2010,11,46,227,501.8,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,317.8,0.63,317.8,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2011-08-16,2010,11,46,228,494.96,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,311,0.63,311,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0458,0.00189,0.216,0.00894,2,0.152,0.369,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2011-08-17,2010,11,46,229,489.22,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,305.2,0.62,305.2,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2011-08-18,2010,11,46,230,482.93,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
2011-08-19,2010,11,47,231,476.64,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2011-08-20,2010,11,47,232,470.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2011-08-21,2010,11,47,233,464.06,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2011-08-22,2010,11,47,234,458.32,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,274.3,0.6,274.3,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0285,0.00117,0.186,0.00764,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2011-08-23,2010,11,47,235,452.58,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2011-08-24,2010,11,47,236,446.84,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2011-08-25,2010,11,47,237,442.19,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2011-08-26,2010,11,48,238,436.99,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,253,0.58,253,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000754,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2011-08-27,2010,11,48,239,431.8,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,247.8,0.57,247.8,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2011-08-28,2010,11,48,240,426.6,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,242.6,0.57,242.6,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2011-08-29,2010,11,48,241,421.41,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,237.4,0.56,237.4,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2011-08-30,2010,11,48,242,416.21,0.57,2,Mod_Wet,54,9,8,6,107,184,0.44,232.2,0.56,232.2,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2011-08-31,2010,11,48,243,411.56,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,227.6,0.55,227.6,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00635,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2011-09-01,2010,12,48,244,405.82,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,267.8,0.66,267.8,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2011-09-02,2010,12,49,245,400.08,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,262.1,0.66,262.1,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0227,0.000923,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
2011-09-03,2010,12,49,246,393.79,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,255.8,0.65,255.8,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.0197,0.000801,0.166,0.00675,2,0.115,0.282,0.0114,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2011-09-04,2010,12,49,247,388.05,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,250.1,0.64,250.1,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.017,0.00069,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2011-09-05,2010,12,49,248,382.31,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,244.3,0.64,244.3,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
2011-09-06,2010,12,49,249,377.66,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,239.7,0.64,239.7,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2011-09-07,2010,12,49,250,372.46,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2011-09-08,2010,12,49,251,367.27,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,229.3,0.62,229.3,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2011-09-09,2010,12,50,252,362.07,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2011-09-10,2010,12,50,253,356.88,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2011-09-11,2010,12,50,254,352.23,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,214.2,0.61,214.2,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-09-12,2010,12,50,255,347.58,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2011-09-13,2010,12,50,256,342.93,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.9,0.6,204.9,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2011-09-14,2010,12,50,257,339.38,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2011-09-15,2010,12,50,258,335.28,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2011-09-16,2010,12,51,259,331.17,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,193.2,0.58,193.2,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2011-09-17,2010,12,51,260,327.07,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2011-09-18,2010,12,51,261,322.97,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,185,0.57,185,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.000459,0.133,0.00533,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
2011-09-19,2010,12,51,262,318.87,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2011-09-20,2010,12,51,263,315.31,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
2011-09-21,2010,12,51,264,311.76,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2011-09-22,2010,12,51,265,308.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2011-09-23,2010,12,52,266,304.65,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2011-09-24,2010,12,52,267,301.1,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2011-09-25,2010,12,52,268,297.54,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2011-09-26,2010,12,52,269,295.08,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
