date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-09-27,2010,12,52,270,292.07,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
2011-09-28,2010,12,52,271,289.06,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
2011-09-29,2010,12,52,272,286.06,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2011-09-30,2010,12,53,273,283.05,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,145.1,0.51,145.1,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00808,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
2011-10-01,2011,1,1,274,280.04,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2011-10-02,2011,1,1,275,281.96,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2011-10-03,2011,1,1,276,283.87,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,173.9,0.61,173.9,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2011-10-04,2011,1,1,277,280.86,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2011-10-05,2011,1,1,278,277.85,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,167.8,0.6,167.8,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2011-10-06,2011,1,1,279,274.85,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,164.8,0.6,164.8,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2011-10-07,2011,1,1,280,271.84,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2011-10-08,2011,1,2,281,268.83,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2011-10-09,2011,1,2,282,265.82,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2011-10-10,2011,1,2,283,262.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2011-10-11,2011,1,2,284,259.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2011-10-12,2011,1,2,285,256.8,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2011-10-13,2011,1,2,286,253.79,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2011-10-14,2011,1,2,287,251.33,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2011-10-15,2011,1,3,288,248.87,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2011-10-16,2011,1,3,289,246.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2011-10-17,2011,1,3,290,243.95,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2011-10-18,2011,1,3,291,242.58,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2011-10-19,2011,1,3,292,244.49,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2011-10-20,2011,1,3,293,244.77,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2011-10-21,2011,1,3,294,243.4,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2011-10-22,2011,1,4,295,242.03,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2011-10-23,2011,1,4,296,239.03,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-10-24,2011,1,4,297,236.56,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2011-10-25,2011,1,4,298,234.1,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2011-10-26,2011,1,4,299,231.64,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,121.6,0.53,121.6,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0965,0.00609,0.00024,0.103,0.00404,1,0.107,0.209,0.00824,25.2,0.926,0.97,0.899,27.9,27,27,648
2011-10-27,2011,1,4,300,229.18,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,119.2,0.52,119.2,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2011-10-28,2011,1,4,301,227.81,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,117.8,0.52,117.8,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0951,0.00576,0.000227,0.101,0.00397,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2011-10-29,2011,1,5,302,225.9,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,115.9,0.51,115.9,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.2,0.922,0.97,0.895,26.5,25.7,25.7,616
2011-10-30,2011,1,5,303,222.89,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
2011-10-31,2011,1,5,304,220.43,0.86,2,Mod_Wet,41,6,4,3,56,110,0.5,110.4,0.5,110.4,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0925,0.00514,0.000202,0.0976,0.00383,1,0.0916,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,586
2011-11-01,2011,2,5,305,219.06,0.87,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2011-11-02,2011,2,5,306,219.89,0.87,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2011-11-03,2011,2,5,307,220.71,0.86,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-11-04,2011,2,5,308,221.53,0.86,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2011-11-05,2011,2,6,309,220.71,0.86,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-11-06,2011,2,6,310,222.62,0.86,3,Normal,36,5,3,2,47,93,0.42,129.6,0.58,129.6,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.903,29.9,29,29,695
2011-11-07,2011,2,6,311,226.17,0.85,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2011-11-08,2011,2,6,312,228.09,0.84,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2011-11-09,2011,2,6,313,226.17,0.85,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2011-11-10,2011,2,6,314,224.81,0.85,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-11-11,2011,2,6,315,223.44,0.86,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2011-11-12,2011,2,7,316,223.17,0.86,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2011-11-13,2011,2,7,317,225.63,0.85,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2011-11-14,2011,2,7,318,227.54,0.85,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2011-11-15,2011,2,7,319,228.36,0.84,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2011-11-16,2011,2,7,320,230.28,0.84,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2011-11-17,2011,2,7,321,231.64,0.84,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2011-11-18,2011,2,7,322,234.65,0.83,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2011-11-19,2011,2,8,323,236.02,0.82,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2011-11-20,2011,2,8,324,236.29,0.82,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2011-11-21,2011,2,8,325,236.02,0.82,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2011-11-22,2011,2,8,326,235.2,0.83,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2011-11-23,2011,2,8,327,235.47,0.83,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2011-11-24,2011,2,8,328,239.03,0.82,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2011-11-25,2011,2,8,329,242.58,0.81,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2011-11-26,2011,2,9,330,246.68,0.8,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2011-11-27,2011,2,9,331,252.97,0.78,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2011-11-28,2011,2,9,332,256.53,0.77,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2011-11-29,2011,2,9,333,260.63,0.76,3,Normal,36,5,3,2,47,93,0.36,167.6,0.64,167.6,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2011-11-30,2011,2,9,334,263.64,0.76,3,Normal,36,5,3,2,47,93,0.35,170.6,0.65,170.6,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000406,0.122,0.00481,1,0.173,0.294,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
2011-12-01,2011,3,9,335,263.91,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2011-12-02,2011,3,9,336,265.82,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,188.8,0.71,188.8,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000468,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2011-12-03,2011,3,10,337,267.74,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,190.7,0.71,190.7,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000474,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2011-12-04,2011,3,10,338,270.2,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,193.2,0.71,193.2,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0122,0.000483,0.13,0.00514,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2011-12-05,2011,3,10,339,274.85,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,197.8,0.72,197.8,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.000499,0.132,0.00523,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2011-12-06,2011,3,10,340,276.21,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,199.2,0.72,199.2,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000503,0.132,0.00525,1,0.211,0.344,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2011-12-07,2011,3,10,341,279.22,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,202.2,0.72,202.2,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00531,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,47,46.1,46.1,1110
2011-12-08,2011,3,10,342,283.87,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,206.9,0.73,206.9,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.00053,0.136,0.00539,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2011-12-09,2011,3,10,343,289.06,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,212.1,0.73,212.1,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000548,0.138,0.00549,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-12-10,2011,3,11,344,293.71,0.7,4,Mod_Dry,31,5,3,2,36,77,0.26,216.7,0.74,216.7,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-12-11,2011,3,11,345,298.36,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,221.4,0.74,221.4,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00566,1,0.241,0.383,0.0153,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2011-12-12,2011,3,11,346,303.56,0.69,4,Mod_Dry,31,5,3,2,36,77,0.25,226.6,0.75,226.6,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00575,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2011-12-13,2011,3,11,347,308.75,0.68,4,Mod_Dry,31,5,3,2,36,77,0.25,231.8,0.75,231.8,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0154,0.000617,0.147,0.00585,2,0.0989,0.245,0.0098,24.8,0.924,0.97,0.896,26,25.3,50.5,1210
2011-12-14,2011,3,11,348,315.04,0.67,4,Mod_Dry,31,5,3,2,36,77,0.24,238,0.76,238,0,0,0,0,-2,2,31,5,3,0,38,277,990,965,25,0.133,0.016,0.000639,0.149,0.00597,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2011-12-15,2011,3,11,349,320.78,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,243.8,0.76,243.8,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.000659,0.152,0.00607,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.6,53.2,1280
2011-12-16,2011,3,11,350,326.53,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,249.5,0.76,249.5,0,0,0,0,-2,2,31,5,3,0,38,289,990,965,25,0.137,0.017,0.000679,0.154,0.00618,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2011-12-17,2011,3,12,351,328.99,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,252,0.77,252,0,0,0,0,-2,2,31,5,3,0,38,291,990,965,25,0.138,0.0179,0.000719,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2011-12-18,2011,3,12,352,333.09,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,256.1,0.77,256.1,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.14,0.0199,0.000797,0.16,0.0064,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2011-12-19,2011,3,12,353,338.83,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,261.8,0.77,261.8,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0226,0.000907,0.164,0.0066,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.1,1370
2011-12-20,2011,3,12,354,345.12,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,268.1,0.78,268.1,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0256,0.00103,0.169,0.00681,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2011-12-21,2011,3,12,355,350.31,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,273.3,0.78,273.3,0,0,0,0,-2,2,31,5,3,0,38,312,990,965.2,24.8,0.146,0.028,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2011-12-22,2011,3,12,356,351.68,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,274.7,0.78,274.7,0,0,0,0,-2,2,31,5,3,0,38,314,990,965.2,24.8,0.146,0.0286,0.00115,0.175,0.00704,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.9,30,59.9,1440
2011-12-23,2011,3,12,357,355.78,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,278.8,0.78,278.8,0,0,0,0,-2,2,31,5,3,0,38,318,990,965.2,24.8,0.148,0.0306,0.00123,0.178,0.00718,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
2011-12-24,2011,3,13,358,360.43,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,283.4,0.79,283.4,0,0,0,0,-2,2,31,5,3,0,38,322,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,30.9,61.8,1480
2011-12-25,2011,3,13,359,363.44,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,286.4,0.79,286.4,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0342,0.00138,0.185,0.00745,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2011-12-26,2011,3,13,360,363.71,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,286.7,0.79,286.7,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.15,0.0343,0.00139,0.185,0.00746,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2011-12-27,2011,3,13,361,363.99,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,287,0.79,287,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.151,0.0345,0.00139,0.185,0.00747,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2011-12-28,2011,3,13,362,363.17,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,286.2,0.79,286.2,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0341,0.00137,0.184,0.00744,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2011-12-29,2011,3,13,363,367.27,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,290.3,0.79,290.3,0,0,0,0,-2,2,31,5,3,0,38,329,990,965.2,24.8,0.152,0.036,0.00145,0.188,0.00758,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.6,31.7,63.3,1520
2011-12-30,2011,3,13,364,373.01,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,296,0.79,296,0,0,0,0,-2,2,31,5,3,0,38,335,990,965.3,24.7,0.154,0.0387,0.00157,0.192,0.00778,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2011-12-31,2011,3,14,365,377.66,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,300.7,0.8,300.7,0,0,0,0,-2,2,31,5,3,0,38,340,990,965.3,24.7,0.155,0.0409,0.00166,0.196,0.00794,2,0.145,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2012-01-01,2011,4,14,1,380.12,0.6,5,Dry,29,5,4,2,33,73,0.19,307.1,0.81,307.1,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2012-01-02,2011,4,14,2,383.13,0.6,5,Dry,29,5,4,2,33,73,0.19,310.1,0.81,310.1,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2012-01-03,2011,4,14,3,385.04,0.59,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2012-01-04,2011,4,14,4,389.14,0.59,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2012-01-05,2011,4,14,5,392.7,0.59,5,Dry,29,5,4,2,33,73,0.19,319.7,0.81,319.7,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0499,0.00203,0.212,0.00859,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2012-01-06,2011,4,14,6,396.25,0.58,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2012-01-07,2011,4,15,7,401.45,0.58,5,Dry,29,5,4,2,33,73,0.18,328.4,0.82,328.4,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.054,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1720
2012-01-08,2011,4,15,8,406.1,0.57,5,Dry,29,5,4,2,33,73,0.18,333.1,0.82,333.1,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.3,36.2,72.5,1740
2012-01-09,2011,4,15,9,410.74,0.57,5,Dry,29,5,4,2,33,73,0.18,337.7,0.82,337.7,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0584,0.00238,0.227,0.00923,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.5,1770
2012-01-10,2011,4,15,10,415.39,0.57,5,Dry,29,5,4,2,33,73,0.18,342.4,0.82,342.4,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2012-01-11,2011,4,15,11,421.14,0.56,5,Dry,29,5,4,2,33,73,0.17,348.1,0.83,348.1,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0633,0.00258,0.235,0.0096,2,0.177,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,75.9,1820
2012-01-12,2011,4,15,12,424.69,0.56,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.8,1840
2012-01-13,2011,4,15,13,430.98,0.55,5,Dry,29,5,4,2,33,73,0.17,358,0.83,358,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.068,0.00278,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2012-01-14,2011,4,16,14,437.81,0.55,5,Dry,29,5,4,2,33,73,0.17,364.8,0.83,364.8,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
2012-01-15,2011,4,16,15,443.56,0.54,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2012-01-16,2011,4,16,16,449.85,0.54,5,Dry,29,5,4,2,33,73,0.16,376.9,0.84,376.9,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0769,0.00315,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2012-01-17,2011,4,16,17,457.23,0.53,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2012-01-18,2011,4,16,18,462.97,0.53,5,Dry,29,5,4,2,33,73,0.16,390,0.84,390,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2012-01-19,2011,4,16,19,470.35,0.52,5,Dry,29,5,4,2,33,73,0.15,397.4,0.84,397.4,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2012-01-20,2011,4,16,20,478.83,0.51,5,Dry,29,5,4,2,33,73,0.15,405.8,0.85,405.8,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0906,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2012-01-21,2011,4,17,21,485.12,0.51,5,Dry,29,5,4,2,33,73,0.15,412.1,0.85,412.1,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0935,0.00386,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2150
2012-01-22,2011,4,17,22,491.41,0.51,5,Dry,29,5,4,2,33,73,0.15,418.4,0.85,418.4,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0965,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2012-01-23,2011,4,17,23,500.98,0.5,5,Dry,29,5,4,2,33,73,0.15,428,0.85,428,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2012-01-24,2011,4,17,24,508.91,0.5,5,Dry,29,5,4,2,33,73,0.14,435.9,0.86,435.9,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.308,0.0128,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.5,2270
2012-01-25,2011,4,17,25,519.03,0.49,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2012-01-26,2011,4,17,26,533.52,0.48,5,Dry,29,5,4,2,33,73,0.14,460.5,0.86,460.5,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.211,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-01-27,2011,4,17,27,549.1,0.47,5,Dry,29,5,4,2,33,73,0.13,476.1,0.87,476.1,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00517,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-01-28,2011,4,18,28,565.78,0.46,5,Dry,29,5,4,2,33,73,0.13,492.8,0.87,492.8,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.5,34.5,103,2480
2012-01-29,2011,4,18,29,585.2,0.45,5,Dry,29,5,4,2,33,73,0.13,512.2,0.88,512.2,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00602,0.382,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2012-01-30,2011,4,18,30,602.97,0.45,5,Dry,29,5,4,2,33,73,0.12,530,0.88,530,0,0,0,0,-2,2,29,5,4,0,35,568,990,966.3,23.7,0.249,0.155,0.00654,0.404,0.0171,3,0.181,0.585,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
2012-01-31,2011,4,18,31,621.29,0.44,5,Dry,29,5,4,2,33,73,0.12,548.3,0.88,548.3,0,0,0,0,-2,2,29,5,4,0,35,586,990,966.4,23.6,0.26,0.167,0.00708,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39.2,38.2,115,2750
2012-02-01,2011,5,18,32,645.08,0.43,4,Mod_Dry,36,6,5,4,54,105,0.16,540.1,0.84,540.1,0,0,0,0,-4,4,36,6,5,0,58,587,990,966.5,23.5,0.26,0.162,0.00688,0.422,0.0179,3,0.186,0.607,0.0258,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2012-02-02,2011,5,18,33,669.96,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,565,0.84,565,0,0,0,0,-4,4,36,6,5,0,58,612,990,966.6,23.4,0.274,0.178,0.00762,0.453,0.0193,3,0.197,0.649,0.0277,22.8,0.952,0.976,0.929,40,39.1,117,2810
2012-02-03,2011,5,18,34,691.02,0.41,4,Mod_Dry,36,6,5,4,54,105,0.15,586,0.85,586,0,0,0,0,-4,4,36,6,5,0,58,633,990,966.7,23.3,0.286,0.192,0.00825,0.479,0.0205,3,0.206,0.685,0.0294,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2012-02-04,2011,5,19,35,712.07,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,607.1,0.85,607.1,0,0,0,0,-4,4,36,6,5,0,58,654,990,966.7,23.3,0.298,0.207,0.00888,0.505,0.0217,3,0.216,0.72,0.031,22.5,0.955,0.98,0.936,42.7,41.8,126,3010
2012-02-05,2011,5,19,36,735.86,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,630.9,0.86,630.9,0,0,0,0,-4,4,36,6,5,0,58,678,990,966.8,23.2,0.312,0.222,0.0096,0.534,0.0231,3,0.226,0.761,0.0328,22.4,0.956,0.98,0.936,44.1,43.3,130,3110
2012-02-06,2011,5,19,37,759.65,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,654.6,0.86,654.6,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.238,0.0103,0.564,0.0244,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2012-02-07,2011,5,19,38,773.72,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2012-02-08,2011,5,19,39,785.19,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2012-02-09,2011,5,19,40,795.7,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2012-02-10,2011,5,19,41,803.82,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0382,22,0.957,0.98,0.938,48.1,47.2,141,3400
2012-02-11,2011,5,20,42,812.34,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2012-02-12,2011,5,20,43,817.64,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2012-02-13,2011,5,20,44,823.06,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.281,0.0123,0.642,0.0281,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2012-02-14,2011,5,20,45,828.59,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2012-02-15,2011,5,20,46,830.46,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,725.5,0.87,725.5,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2012-02-16,2011,5,20,47,832.34,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2012-02-17,2011,5,20,48,838.06,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2012-02-18,2011,5,21,49,843.87,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,738.9,0.88,738.9,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2012-02-19,2011,5,21,50,845.83,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2012-02-20,2011,5,21,51,847.8,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2012-02-21,2011,5,21,52,845.83,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2012-02-22,2011,5,21,53,843.87,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,738.9,0.88,738.9,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2012-02-23,2011,5,21,54,845.83,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2012-02-24,2011,5,21,55,847.8,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2012-02-25,2011,5,22,56,849.78,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0131,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2012-02-26,2011,5,22,57,851.78,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2012-02-27,2011,5,22,58,857.81,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2012-02-28,2011,5,22,59,868.06,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2012-02-29,2011,5,22,60,878.54,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2012-03-01,2011,6,22,61,889.23,0.33,4,Mod_Dry,41,8,7,6,67,129,0.14,760.2,0.85,760.2,0,0,0,0,-6,6,41,8,7,0,73,816,990,967.5,22.5,0.402,0.307,0.0136,0.709,0.0315,3,0.283,0.992,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2012-03-02,2011,6,22,62,904.54,0.33,4,Mod_Dry,41,8,7,6,67,129,0.14,775.5,0.86,775.5,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.416,0.314,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2012-03-03,2011,6,23,63,924.78,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,795.8,0.86,795.8,0,0,0,0,-6,6,41,8,7,0,73,852,990,967.6,22.4,0.435,0.324,0.0145,0.759,0.0339,4,0.211,0.97,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2012-03-04,2011,6,23,64,945.58,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2012-03-05,2011,6,23,65,971.74,0.31,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2012-03-06,2011,6,23,66,1003.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,874.6,0.87,874.6,0,0,0,0,-6,6,41,8,7,0,73,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2012-03-07,2011,6,23,67,1036.4,0.3,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2012-03-08,2011,6,23,68,1070.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2012-03-09,2011,6,23,69,1104.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2012-03-10,2011,6,24,70,1139.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2012-03-11,2011,6,24,71,1176,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1047,0.89,1047,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.703,0.529,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2012-03-12,2011,6,24,72,1207,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
2012-03-13,2011,6,24,73,1238.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.6,21.4,0.783,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-03-14,2011,6,24,74,1276.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.1,1147,0.9,1100,47,11,1,1,-5,39,52,9,8,1,106,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2012-03-15,2011,6,24,75,1314.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-03-16,2011,6,24,76,1353.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.095,1225,0.91,1100,125,28,4,4,-2,91,69,12,11,4,158,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2012-03-17,2011,6,25,77,1393.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.093,1265,0.91,1100,165,37,5,5,-1,119,78,13,12,5,186,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2012-03-18,2011,6,25,78,1408.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.092,1280,0.91,1100,180,41,5,5,-1,130,82,13,12,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2012-03-19,2011,6,25,79,1418.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2012-03-20,2011,6,25,80,1427.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2012-03-21,2011,6,25,81,1436.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.09,1308,0.91,1100,208,47,6,6,0,149,88,14,13,6,216,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-03-22,2011,6,25,82,1446.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.089,1317,0.91,1100,217,49,7,7,1,153,90,15,14,7,220,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-03-23,2011,6,25,83,1455.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2012-03-24,2011,6,26,84,1465,0.22,4,Mod_Dry,41,8,7,6,67,129,0.088,1336,0.91,1100,236,53,7,7,1,168,94,15,14,7,235,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2012-03-25,2011,6,26,85,1474.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.087,1345,0.91,1100,245,55,7,7,1,175,96,15,14,7,242,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2012-03-26,2011,6,26,86,1483.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.087,1355,0.91,1100,255,58,8,8,2,179,99,16,15,8,246,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2012-03-27,2011,6,26,87,1493.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.086,1364,0.91,1100,264,59,8,8,2,187,100,16,15,8,254,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
2012-03-28,2011,6,26,88,1509.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.086,1380,0.92,1100,280,59,8,9,2,202,100,16,16,8,269,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2012-03-29,2011,6,26,89,1525.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.085,1396,0.92,1100,296,59,9,9,3,216,100,17,16,9,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2012-03-30,2011,6,26,90,1541.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.084,1412,0.92,1100,312,59,9,10,3,231,100,17,17,9,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2012-03-31,2011,6,27,91,1557.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.083,1428,0.92,1100,328,59,10,10,4,245,100,18,17,10,312,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-04-01,2011,7,27,92,1573.6,0.2,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2012-04-02,2011,7,27,93,1583.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2012-04-03,2011,7,27,94,1599.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2012-04-04,2011,7,27,95,1616,0.19,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2012-04-05,2011,7,27,96,1632.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.091,1484,0.91,1100,384,55,7,12,2,308,100,18,22,12,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2012-04-06,2011,7,27,97,1648.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-04-07,2011,7,28,98,1665.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2012-04-08,2011,7,28,99,1682.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2012-04-09,2011,7,28,100,1698.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-04-10,2011,7,28,101,1722.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.086,1574,0.91,1100,474,55,7,14,4,394,100,18,24,14,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2012-04-11,2011,7,28,102,1745.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2012-04-12,2011,7,28,103,1769.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2012-04-13,2011,7,28,104,1793.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2012-04-14,2011,7,29,105,1817.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2012-04-15,2011,7,29,106,1841.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2012-04-16,2011,7,29,107,1865.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2012-04-17,2011,7,29,108,1883.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2012-04-18,2011,7,29,109,1893.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2012-04-19,2011,7,29,110,1897.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2012-04-20,2011,7,29,111,1893.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2012-04-21,2011,7,30,112,1883.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2012-04-22,2011,7,30,113,1865.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2012-04-23,2011,7,30,114,1848.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2012-04-24,2011,7,30,115,1824.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2012-04-25,2011,7,30,116,1800.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2012-04-26,2011,7,30,117,1769.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2012-04-27,2011,7,30,118,1739.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2012-04-28,2011,7,31,119,1708.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
