date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-04-29,2011,7,31,120,1678.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2012-04-30,2011,7,31,121,1648.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-05-01,2011,8,31,122,1619.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1427,0.88,1100,327,53,8,10,0,256,100,18,20,10,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2012-05-02,2011,8,31,123,1589.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1398,0.88,1100,298,53,8,9,-1,229,100,18,19,9,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2012-05-03,2011,8,31,124,1560.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.12,1369,0.88,1100,269,53,8,8,-2,202,100,18,18,8,317,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2012-05-04,2011,8,31,125,1531.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2012-05-05,2011,8,32,126,1502.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2012-05-06,2011,8,32,127,1474.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2012-05-07,2011,8,32,128,1446.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.13,1254,0.87,1100,154,35,5,5,-5,114,82,15,15,5,229,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2012-05-08,2011,8,32,129,1418.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-05-09,2011,8,32,130,1390.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
2012-05-10,2011,8,32,131,1338.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2012-05-11,2011,8,32,132,1288.1,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2012-05-12,2011,8,33,133,1244.3,0.25,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2012-05-13,2011,8,33,134,1201.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.16,1009,0.84,1009,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.664,0.444,0.0207,1.11,0.0516,4,0.282,1.39,0.0647,20.1,0.955,0.98,0.936,47.5,46.5,186,4460
2012-05-14,2011,8,33,135,1164.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,972.8,0.83,972.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2012-05-15,2011,8,33,136,1129,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,937,0.83,937,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2012-05-16,2011,8,33,137,1099.3,0.28,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2012-05-17,2011,8,33,138,1070.1,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,878.1,0.82,878.1,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2012-05-18,2011,8,33,139,1041.5,0.29,4,Mod_Dry,47,10,10,10,115,192,0.18,849.5,0.82,849.5,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.0159,0.844,0.0384,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3900
2012-05-19,2011,8,34,140,1013.6,0.3,4,Mod_Dry,47,10,10,10,115,192,0.19,821.6,0.81,821.6,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.468,0.337,0.0153,0.805,0.0365,4,0.22,1.02,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2012-05-20,2011,8,34,141,991.23,0.31,4,Mod_Dry,47,10,10,10,115,192,0.19,799.2,0.81,799.2,0,0,0,0,-10,10,47,10,10,0,125,866,990,967.9,22.1,0.448,0.326,0.0147,0.774,0.035,4,0.212,0.986,0.0445,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2012-05-21,2011,8,34,142,969.33,0.31,5,Dry,42,9,8,6,82,147,0.15,822.3,0.85,822.3,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2012-05-22,2011,8,34,143,947.93,0.32,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
2012-05-23,2011,8,34,144,927.06,0.32,5,Dry,42,9,8,6,82,147,0.16,780.1,0.84,780.1,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2012-05-24,2011,8,34,145,906.76,0.33,5,Dry,42,9,8,6,82,147,0.16,759.8,0.84,759.8,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.404,0.307,0.0136,0.711,0.0316,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2012-05-25,2011,8,34,146,891.39,0.33,5,Dry,42,9,8,6,82,147,0.17,744.4,0.83,744.4,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.689,0.0306,3,0.277,0.966,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2012-05-26,2011,8,35,147,876.42,0.33,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2012-05-27,2011,8,35,148,861.88,0.34,5,Dry,42,9,8,6,82,147,0.17,714.9,0.83,714.9,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2012-05-28,2011,8,35,149,847.8,0.34,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
2012-05-29,2011,8,35,150,834.24,0.35,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2012-05-30,2011,8,35,151,821.24,0.35,5,Dry,42,9,8,6,82,147,0.18,674.2,0.82,674.2,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.595,0.0261,3,0.246,0.841,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2012-05-31,2011,8,35,152,808.89,0.36,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2012-06-01,2011,9,35,153,797.29,0.36,5,Dry,39,9,7,5,59,119,0.15,678.3,0.85,678.3,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.0261,3,0.248,0.845,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-06-02,2011,9,36,154,786.62,0.37,5,Dry,39,9,7,5,59,119,0.15,667.6,0.85,667.6,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.584,0.0254,3,0.243,0.827,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2012-06-03,2011,9,36,155,777.21,0.37,5,Dry,39,9,7,5,59,119,0.15,658.2,0.85,658.2,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2012-06-04,2011,9,36,156,770.31,0.37,5,Dry,39,9,7,5,59,119,0.15,651.3,0.85,651.3,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2012-06-05,2011,9,36,157,757.46,0.38,5,Dry,39,9,7,5,59,119,0.16,638.5,0.84,638.5,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.321,0.227,0.00986,0.548,0.0238,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2012-06-06,2011,9,36,158,745.16,0.38,5,Dry,39,9,7,5,59,119,0.16,626.2,0.84,626.2,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.314,0.219,0.00948,0.533,0.023,3,0.224,0.757,0.0328,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2012-06-07,2011,9,36,159,733.95,0.39,5,Dry,39,9,7,5,59,119,0.16,615,0.84,615,0,0,0,0,-5,5,39,9,7,0,64,670,990,966.8,23.2,0.307,0.212,0.00914,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2012-06-08,2011,9,36,160,722.19,0.39,5,Dry,39,9,7,5,59,119,0.17,603.2,0.83,603.2,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.301,0.204,0.00879,0.504,0.0217,3,0.214,0.718,0.031,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2012-06-09,2011,9,37,161,710.43,0.4,5,Dry,39,9,7,5,59,119,0.17,591.4,0.83,591.4,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00843,0.49,0.0211,3,0.209,0.699,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2012-06-10,2011,9,37,162,699.22,0.4,5,Dry,39,9,7,5,59,119,0.17,580.2,0.83,580.2,0,0,0,0,-5,5,39,9,7,0,64,635,990,966.7,23.3,0.288,0.189,0.00809,0.476,0.0204,3,0.204,0.68,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2012-06-11,2011,9,37,163,689.1,0.41,5,Dry,39,9,7,5,59,119,0.17,570.1,0.83,570.1,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00779,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2012-06-12,2011,9,37,164,678.44,0.41,5,Dry,39,9,7,5,59,119,0.17,559.4,0.82,559.4,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2012-06-13,2011,9,37,165,667.78,0.42,5,Dry,39,9,7,5,59,119,0.18,548.8,0.82,548.8,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00715,0.437,0.0187,3,0.189,0.627,0.0267,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2012-06-14,2011,9,37,166,657.66,0.42,5,Dry,39,9,7,5,59,119,0.18,538.7,0.82,538.7,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00685,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
2012-06-15,2011,9,37,167,648.64,0.42,5,Dry,39,9,7,5,59,119,0.18,529.6,0.82,529.6,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2012-06-16,2011,9,38,168,639.06,0.43,5,Dry,39,9,7,5,59,119,0.19,520.1,0.81,520.1,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.402,0.0171,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37,35.9,108,2590
2012-06-17,2011,9,38,169,629.49,0.43,5,Dry,39,9,7,5,59,119,0.19,510.5,0.81,510.5,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2012-06-18,2011,9,38,170,619.92,0.44,5,Dry,39,9,7,5,59,119,0.19,500.9,0.81,500.9,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.136,0.00574,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2012-06-19,2011,9,38,171,610.9,0.44,5,Dry,39,9,7,5,59,119,0.2,491.9,0.81,491.9,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00555,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2012-06-20,2011,9,38,172,601.88,0.45,5,Dry,39,9,7,5,59,119,0.2,482.9,0.8,482.9,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00536,0.359,0.0152,2,0.268,0.628,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2012-06-21,2011,9,38,173,593.95,0.45,4,Mod_Dry,45,10,9,9,88,161,0.27,432.9,0.73,432.9,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00436,0.314,0.0132,2,0.235,0.549,0.0231,23.2,0.957,0.98,0.938,47.1,46.1,92.3,2220
2012-06-22,2011,9,38,174,585.47,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,424.5,0.72,424.5,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0993,0.00418,0.307,0.0129,2,0.229,0.536,0.0226,23.2,0.956,0.98,0.937,46.2,45.3,90.6,2180
2012-06-23,2011,9,39,175,576.99,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,416,0.72,416,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0953,0.00401,0.3,0.0126,2,0.223,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
2012-06-24,2011,9,39,176,568.52,0.46,4,Mod_Dry,45,10,9,9,88,161,0.28,407.5,0.72,407.5,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0913,0.00383,0.293,0.0123,2,0.218,0.511,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.3,2100
2012-06-25,2011,9,39,177,560.59,0.47,4,Mod_Dry,45,10,9,9,88,161,0.29,399.6,0.71,399.6,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0876,0.00367,0.287,0.012,2,0.212,0.499,0.0209,23.4,0.955,0.98,0.936,43.7,42.9,85.7,2060
2012-06-26,2011,9,39,178,552.66,0.47,4,Mod_Dry,45,10,9,9,88,161,0.29,391.7,0.71,391.7,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.0839,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.1,2020
2012-06-27,2011,9,39,179,545.82,0.47,4,Mod_Dry,45,10,9,9,88,161,0.29,384.8,0.7,384.8,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0806,0.00337,0.275,0.0115,2,0.202,0.477,0.0199,23.5,0.953,0.98,0.934,42.2,41.4,82.7,1990
2012-06-28,2011,9,39,180,538.44,0.48,4,Mod_Dry,45,10,9,9,88,161,0.3,377.4,0.7,377.4,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0772,0.00322,0.268,0.0112,2,0.197,0.466,0.0194,23.5,0.952,0.979,0.932,41.4,40.6,81.1,1950
2012-06-29,2011,9,39,181,531.06,0.48,4,Mod_Dry,45,10,9,9,88,161,0.3,370.1,0.7,370.1,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0737,0.00307,0.262,0.0109,2,0.192,0.455,0.0189,23.6,0.951,0.977,0.93,40.7,39.7,79.5,1910
2012-06-30,2011,9,40,182,523.67,0.49,4,Mod_Dry,45,10,9,9,88,161,0.31,362.7,0.69,362.7,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0702,0.00292,0.256,0.0107,2,0.187,0.444,0.0184,23.6,0.95,0.976,0.927,39.9,38.9,77.8,1870
2012-07-01,2011,10,40,183,516.84,0.49,4,Mod_Dry,42,9,8,6,70,135,0.26,381.8,0.74,381.8,0,0,0,0,-6,6,42,9,8,0,76,441,990,965.9,24.1,0.191,0.0792,0.00329,0.27,0.0112,2,0.2,0.471,0.0195,23.6,0.953,0.98,0.934,42.1,41.3,82.5,1980
2012-07-02,2011,10,40,184,510,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,375,0.73,375,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.076,0.00315,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2012-07-03,2011,10,40,185,503.17,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,368.2,0.73,368.2,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0728,0.00302,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.7,39.7,79.5,1910
2012-07-04,2011,10,40,186,497.42,0.5,4,Mod_Dry,42,9,8,6,70,135,0.27,362.4,0.73,362.4,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0701,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40.1,39.1,78.2,1880
2012-07-05,2011,10,40,187,491.14,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,356.1,0.72,356.1,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0671,0.00277,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2012-07-06,2011,10,40,188,484.85,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,349.9,0.72,349.9,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0641,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
2012-07-07,2011,10,41,189,478.56,0.51,4,Mod_Dry,42,9,8,6,70,135,0.28,343.6,0.72,343.6,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0612,0.00252,0.239,0.00985,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,37,73.9,1770
2012-07-08,2011,10,41,190,472.27,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,337.3,0.71,337.3,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00962,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.918,37.4,36.3,72.5,1740
2012-07-09,2011,10,41,191,466.53,0.52,4,Mod_Dry,42,9,8,6,70,135,0.29,331.5,0.71,331.5,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0555,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.8,35.6,71.3,1710
2012-07-10,2011,10,41,192,460.78,0.53,4,Mod_Dry,42,9,8,6,70,135,0.29,325.8,0.71,325.8,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0528,0.00217,0.224,0.00921,2,0.162,0.387,0.0159,23.9,0.945,0.97,0.916,36.1,35,70.1,1680
2012-07-11,2011,10,41,193,455.04,0.53,4,Mod_Dry,42,9,8,6,70,135,0.3,320,0.7,320,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0501,0.00206,0.219,0.00901,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.9,1650
2012-07-12,2011,10,41,194,449.3,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,314.3,0.7,314.3,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.215,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2012-07-13,2011,10,41,195,444.65,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,309.6,0.7,309.6,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0452,0.00185,0.211,0.00864,2,0.152,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2012-07-14,2011,10,42,196,439.46,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,304.5,0.69,304.5,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0427,0.00175,0.207,0.00846,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
2012-07-15,2011,10,42,197,434.26,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,299.3,0.69,299.3,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00827,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.5,1550
2012-07-16,2011,10,42,198,429.06,0.55,4,Mod_Dry,42,9,8,6,70,135,0.32,294.1,0.69,294.1,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0378,0.00154,0.198,0.00809,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.4,1520
2012-07-17,2011,10,42,199,423.87,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,288.9,0.68,288.9,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0353,0.00144,0.194,0.00791,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1500
2012-07-18,2011,10,42,200,418.67,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,283.7,0.68,283.7,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.156,0.0329,0.00134,0.189,0.00772,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.2,1470
2012-07-19,2011,10,42,201,414.03,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,279,0.67,279,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2012-07-20,2011,10,42,202,409.38,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,274.4,0.67,274.4,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2012-07-21,2011,10,43,203,404.73,0.58,4,Mod_Dry,42,9,8,6,70,135,0.33,269.7,0.67,269.7,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00724,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
2012-07-22,2011,10,43,204,400.08,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,265.1,0.66,265.1,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.00098,0.174,0.00707,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2012-07-23,2011,10,43,205,395.43,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,260.4,0.66,260.4,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0219,0.00089,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2012-07-24,2011,10,43,206,391.88,0.59,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2012-07-25,2011,10,43,207,387.78,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,252.8,0.65,252.8,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2012-07-26,2011,10,43,208,383.67,0.6,4,Mod_Dry,42,9,8,6,70,135,0.35,248.7,0.65,248.7,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2012-07-27,2011,10,43,209,379.57,0.6,4,Mod_Dry,42,9,8,6,70,135,0.36,244.6,0.64,244.6,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
2012-07-28,2011,10,44,210,375.47,0.6,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2012-07-29,2011,10,44,211,371.37,0.61,4,Mod_Dry,42,9,8,6,70,135,0.36,236.4,0.64,236.4,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,50.9,1220
2012-07-30,2011,10,44,212,367.27,0.61,4,Mod_Dry,42,9,8,6,70,135,0.37,232.3,0.63,232.3,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00621,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2012-07-31,2011,10,44,213,363.17,0.61,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2012-08-01,2011,11,44,214,359.61,0.62,4,Mod_Dry,39,7,5,4,60,115,0.32,244.6,0.68,244.6,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0165,0.000667,0.156,0.00631,2,0.108,0.264,0.0106,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2012-08-02,2011,11,44,215,354.42,0.62,4,Mod_Dry,39,7,5,4,60,115,0.32,239.4,0.68,239.4,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000648,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2012-08-03,2011,11,44,216,349.77,0.63,4,Mod_Dry,39,7,5,4,60,115,0.33,234.8,0.67,234.8,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2012-08-04,2011,11,45,217,345.12,0.63,4,Mod_Dry,39,7,5,4,60,115,0.33,230.1,0.67,230.1,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0978,0.248,0.00997,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
2012-08-05,2011,11,45,218,341.56,0.64,4,Mod_Dry,39,7,5,4,60,115,0.34,226.6,0.66,226.6,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.133,0.015,0.000603,0.148,0.00597,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-08-06,2011,11,45,219,337.46,0.64,4,Mod_Dry,39,7,5,4,60,115,0.34,222.5,0.66,222.5,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2012-08-07,2011,11,45,220,333.36,0.65,4,Mod_Dry,39,7,5,4,60,115,0.34,218.4,0.66,218.4,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-08-08,2011,11,45,221,329.26,0.65,4,Mod_Dry,39,7,5,4,60,115,0.35,214.3,0.65,214.3,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-08-09,2011,11,45,222,325.16,0.66,4,Mod_Dry,39,7,5,4,60,115,0.35,210.2,0.65,210.2,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2012-08-10,2011,11,45,223,321.6,0.66,4,Mod_Dry,39,7,5,4,60,115,0.36,206.6,0.64,206.6,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000533,0.14,0.00559,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2012-08-11,2011,11,46,224,318.05,0.67,4,Mod_Dry,39,7,5,4,60,115,0.36,203.1,0.64,203.1,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2012-08-12,2011,11,46,225,314.49,0.67,4,Mod_Dry,39,7,5,4,60,115,0.37,199.5,0.63,199.5,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2012-08-13,2011,11,46,226,310.94,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
2012-08-14,2011,11,46,227,307.39,0.68,4,Mod_Dry,39,7,5,4,60,115,0.37,192.4,0.63,192.4,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1050
2012-08-15,2011,11,46,228,304.92,0.68,4,Mod_Dry,39,7,5,4,60,115,0.38,189.9,0.62,189.9,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2012-08-16,2011,11,46,229,301.92,0.69,4,Mod_Dry,39,7,5,4,60,115,0.38,186.9,0.62,186.9,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2012-08-17,2011,11,46,230,298.91,0.69,4,Mod_Dry,39,7,5,4,60,115,0.39,183.9,0.61,183.9,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2012-08-18,2011,11,47,231,295.9,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,180.9,0.61,180.9,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2012-08-19,2011,11,47,232,292.89,0.7,4,Mod_Dry,39,7,5,4,60,115,0.39,177.9,0.61,177.9,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
2012-08-20,2011,11,47,233,289.89,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,174.9,0.6,174.9,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2012-08-21,2011,11,47,234,286.88,0.71,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
2012-08-22,2011,11,47,235,283.87,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,168.9,0.59,168.9,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2012-08-23,2011,11,47,236,280.86,0.72,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.166,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2012-08-24,2011,11,47,237,277.85,0.73,4,Mod_Dry,39,7,5,4,60,115,0.41,162.8,0.59,162.8,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00959,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2012-08-25,2011,11,48,238,275.39,0.73,4,Mod_Dry,39,7,5,4,60,115,0.42,160.4,0.58,160.4,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2012-08-26,2011,11,48,239,272.93,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,157.9,0.58,157.9,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2012-08-27,2011,11,48,240,270.47,0.74,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2012-08-28,2011,11,48,241,268.01,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,153,0.57,153,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2012-08-29,2011,11,48,242,265.55,0.75,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2012-08-30,2011,11,48,243,263.09,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,148.1,0.56,148.1,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2012-08-31,2011,11,48,244,260.63,0.76,4,Mod_Dry,39,7,5,4,60,115,0.44,145.6,0.56,145.6,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2012-09-01,2011,12,49,245,258.17,0.77,4,Mod_Dry,34,6,4,3,44,91,0.35,167.2,0.65,167.2,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00996,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.7,37.6,37.6,903
2012-09-02,2011,12,49,246,254.06,0.78,4,Mod_Dry,34,6,4,3,44,91,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00961,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2012-09-03,2011,12,49,247,250.51,0.79,4,Mod_Dry,34,6,4,3,44,91,0.36,159.5,0.64,159.5,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2012-09-04,2011,12,49,248,246.96,0.8,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36.1,35,35,839
2012-09-05,2011,12,49,249,244.49,0.8,4,Mod_Dry,34,6,4,3,44,91,0.37,153.5,0.63,153.5,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2012-09-06,2011,12,49,250,241.49,0.81,4,Mod_Dry,34,6,4,3,44,91,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2012-09-07,2011,12,49,251,238.48,0.82,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
2012-09-08,2011,12,50,252,235.47,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.138,0.248,0.00975,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2012-09-09,2011,12,50,253,232.46,0.83,4,Mod_Dry,34,6,4,3,44,91,0.39,141.5,0.61,141.5,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.7,31.7,31.7,760
2012-09-10,2011,12,50,254,229.46,0.84,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,744
2012-09-11,2011,12,50,255,226.45,0.85,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0989,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2012-09-12,2011,12,50,256,223.99,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,133,0.59,133,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2012-09-13,2011,12,50,257,221.53,0.86,4,Mod_Dry,34,6,4,3,44,91,0.41,130.5,0.59,130.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2012-09-14,2011,12,50,258,219.06,0.87,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2012-09-15,2011,12,51,259,216.6,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,125.6,0.58,125.6,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2012-09-16,2011,12,51,260,214.14,0.88,4,Mod_Dry,34,6,4,3,44,91,0.42,123.1,0.57,123.1,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2012-09-17,2011,12,51,261,211.68,0.89,4,Mod_Dry,34,6,4,3,44,91,0.43,120.7,0.57,120.7,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000235,0.0997,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2012-09-18,2011,12,51,262,210.31,0.9,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2012-09-19,2011,12,51,263,208.4,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-09-20,2011,12,51,264,206.49,0.9,4,Mod_Dry,34,6,4,3,44,91,0.44,115.5,0.56,115.5,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2012-09-21,2011,12,51,265,204.57,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,113.6,0.56,113.6,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2012-09-22,2011,12,52,266,202.66,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0932,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2012-09-23,2011,12,52,267,200.74,0.91,4,Mod_Dry,34,6,4,3,44,91,0.45,109.7,0.55,109.7,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00508,0.000198,0.0949,0.00371,1,0.0906,0.186,0.00725,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,198.83,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00492,0.000192,0.094,0.00367,1,0.0881,0.182,0.00711,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,196.92,0.92,4,Mod_Dry,34,6,4,3,44,91,0.46,105.9,0.54,105.9,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00475,0.000186,0.0932,0.00364,1,0.0855,0.179,0.00698,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,195,0.92,4,Mod_Dry,34,6,4,3,44,91,0.47,104,0.53,104,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0924,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,193.64,0.93,4,Mod_Dry,34,6,4,3,44,91,0.47,102.6,0.53,102.6,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0873,0.00447,0.000175,0.0918,0.00359,1,0.0811,0.173,0.00675,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,191.72,0.93,4,Mod_Dry,34,6,4,3,44,91,0.47,100.7,0.53,100.7,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0866,0.00431,0.000169,0.0909,0.00355,1,0.0785,0.169,0.00662,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,189.81,0.93,4,Mod_Dry,34,6,4,3,44,91,0.48,98.81,0.52,98.81,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0859,0.00415,0.000162,0.0901,0.00352,1,0.0759,0.166,0.00649,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,188.44,0.93,4,Mod_Dry,34,6,4,3,44,91,0.48,97.44,0.52,97.44,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00403,0.000158,0.0895,0.0035,1,0.074,0.164,0.00639,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,187.07,0.94,5,Dry,24,4,2,2,20,52,0.28,135.1,0.72,135.1,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0938,0.00723,0.000283,0.101,0.00395,1,0.125,0.226,0.00883,25.3,0.932,0.97,0.904,31.3,30.4,30.4,729
2012-10-02,2012,1,1,276,185.71,0.94,5,Dry,24,4,2,2,20,52,0.28,133.7,0.72,133.7,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0933,0.00712,0.000278,0.1,0.00393,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30,30,721
2012-10-03,2012,1,1,277,184.34,0.94,5,Dry,24,4,2,2,20,52,0.28,132.3,0.72,132.3,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.007,0.000274,0.0998,0.0039,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2012-10-04,2012,1,1,278,182.97,0.94,5,Dry,24,4,2,2,20,52,0.28,131,0.72,131,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0923,0.00688,0.000269,0.0992,0.00388,1,0.119,0.219,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2012-10-05,2012,1,1,279,181.6,0.94,5,Dry,24,4,2,2,20,52,0.29,129.6,0.71,129.6,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0919,0.00677,0.000265,0.0986,0.00386,1,0.117,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2012-10-06,2012,1,1,280,180.24,0.94,5,Dry,24,4,2,2,20,52,0.29,128.2,0.71,128.2,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0914,0.00665,0.00026,0.098,0.00384,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2012-10-07,2012,1,1,281,178.87,0.94,5,Dry,24,4,2,2,20,52,0.29,126.9,0.71,126.9,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00653,0.000256,0.0974,0.00381,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2012-10-08,2012,1,2,282,177.5,0.95,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2012-10-09,2012,1,2,283,177.23,0.95,5,Dry,24,4,2,2,20,52,0.29,125.2,0.71,125.2,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.00639,0.00025,0.0967,0.00378,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28,28,673
2012-10-10,2012,1,2,284,177.5,0.95,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2012-10-11,2012,1,2,285,177.78,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2012-10-12,2012,1,2,286,178.6,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.0909,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2012-10-13,2012,1,2,287,178.87,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2012-10-14,2012,1,2,288,179.69,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2012-10-15,2012,1,3,289,178.32,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2012-10-16,2012,1,3,290,176.41,0.95,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2012-10-17,2012,1,3,291,174.49,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2012-10-18,2012,1,3,292,173.13,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2012-10-19,2012,1,3,293,171.76,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,98.76,0.57,98.76,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-10-20,2012,1,3,294,170.39,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2012-10-21,2012,1,3,295,170.12,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2012-10-22,2012,1,4,296,170.94,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.94,0.57,97.94,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.00016,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2012-10-23,2012,1,4,297,172.85,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2012-10-24,2012,1,4,298,173.13,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2012-10-25,2012,1,4,299,172.31,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.31,0.58,99.31,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00419,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-10-26,2012,1,4,300,172.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2012-10-27,2012,1,4,301,170.12,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2012-10-28,2012,1,4,302,168.21,0.96,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2012-10-29,2012,1,5,303,166.29,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2012-10-30,2012,1,5,304,164.38,0.96,4,Mod_Dry,31,4,3,2,33,73,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2012-10-31,2012,1,5,305,162.46,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0839,0.00329,1,0.0633,0.147,0.00576,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2012-11-01,2012,2,5,306,165.47,0.96,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2012-11-02,2012,2,5,307,169.57,0.96,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2012-11-03,2012,2,5,308,168.75,0.96,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2012-11-04,2012,2,5,309,168.48,0.96,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2012-11-05,2012,2,6,310,168.21,0.96,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2012-11-06,2012,2,6,311,167.39,0.96,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-11-07,2012,2,6,312,166.56,0.96,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2012-11-08,2012,2,6,313,165.74,0.96,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-11-09,2012,2,6,314,167.66,0.96,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2012-11-10,2012,2,6,315,172.85,0.95,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-11-11,2012,2,6,316,174.22,0.95,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2012-11-12,2012,2,7,317,172.31,0.95,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2012-11-13,2012,2,7,318,170.94,0.95,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2012-11-14,2012,2,7,319,171.76,0.95,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2012-11-15,2012,2,7,320,173.67,0.95,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2012-11-16,2012,2,7,321,172.85,0.95,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-11-17,2012,2,7,322,174.77,0.95,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2012-11-18,2012,2,7,323,176.68,0.95,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2012-11-19,2012,2,8,324,176.41,0.95,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-11-20,2012,2,8,325,176.14,0.95,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2012-11-21,2012,2,8,326,175.86,0.95,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2012-11-22,2012,2,8,327,175.59,0.95,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2012-11-23,2012,2,8,328,176.41,0.95,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-11-24,2012,2,8,329,179.96,0.94,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2012-11-25,2012,2,8,330,183.52,0.94,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2012-11-26,2012,2,9,331,187.62,0.94,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.933,0.97,0.905,31.9,31,31,743
2012-11-27,2012,2,9,332,190.63,0.93,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2012-11-28,2012,2,9,333,193.64,0.93,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
