date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-11-29,2012,2,9,334,197.19,0.92,5,Dry,23,4,2,2,19,50,0.25,147.2,0.75,147.2,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2012-11-30,2012,2,9,335,201.29,0.91,5,Dry,23,4,2,2,19,50,0.25,151.3,0.75,151.3,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00861,0.000336,0.108,0.00421,1,0.147,0.255,0.00994,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2012-12-01,2012,3,9,336,204.85,0.91,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2012-12-02,2012,3,9,337,205.12,0.91,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2012-12-03,2012,3,10,338,205.39,0.91,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2012-12-04,2012,3,10,339,208.95,0.9,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2012-12-05,2012,3,10,340,212.5,0.89,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2012-12-06,2012,3,10,341,212.78,0.89,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2012-12-07,2012,3,10,342,213.05,0.89,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2012-12-08,2012,3,10,343,214.42,0.88,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2012-12-09,2012,3,10,344,216.33,0.88,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2012-12-10,2012,3,11,345,219.34,0.87,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2012-12-11,2012,3,11,346,221.8,0.86,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2012-12-12,2012,3,11,347,222.07,0.86,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2012-12-13,2012,3,11,348,221.25,0.86,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2012-12-14,2012,3,11,349,222.62,0.86,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2012-12-15,2012,3,11,350,226.72,0.85,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2012-12-16,2012,3,11,351,228.09,0.84,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2012-12-17,2012,3,12,352,229.46,0.84,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2012-12-18,2012,3,12,353,230.82,0.84,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2012-12-19,2012,3,12,354,232.19,0.83,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2012-12-20,2012,3,12,355,237.39,0.82,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2012-12-21,2012,3,12,356,242.03,0.81,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2012-12-22,2012,3,12,357,246.68,0.8,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2012-12-23,2012,3,12,358,250.24,0.79,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2012-12-24,2012,3,13,359,251.6,0.78,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2012-12-25,2012,3,13,360,255.16,0.77,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2012-12-26,2012,3,13,361,261.99,0.76,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2012-12-27,2012,3,13,362,268.83,0.75,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2012-12-28,2012,3,13,363,277.31,0.73,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2012-12-29,2012,3,13,364,285.24,0.72,5,Dry,26,4,3,2,24,59,0.21,226.2,0.79,226.2,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2012-12-30,2012,3,13,365,294.81,0.7,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2012-12-31,2012,3,14,366,304.92,0.68,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2013-01-01,2012,4,14,1,312.85,0.67,5,Dry,29,5,4,2,33,73,0.23,239.8,0.77,239.8,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2013-01-02,2012,4,14,2,318.6,0.67,5,Dry,29,5,4,2,33,73,0.23,245.6,0.77,245.6,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.6,1290
2013-01-03,2012,4,14,3,329.26,0.65,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.0008,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2013-01-04,2012,4,14,4,342.66,0.64,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2013-01-05,2012,4,14,5,357.15,0.62,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2013-01-06,2012,4,14,6,369.46,0.61,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2013-01-07,2012,4,15,7,381.76,0.6,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2013-01-08,2012,4,15,8,397.89,0.58,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2013-01-09,2012,4,15,9,415.12,0.57,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2013-01-10,2012,4,15,10,432.35,0.55,5,Dry,29,5,4,2,33,73,0.17,359.4,0.83,359.4,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0686,0.00281,0.244,0.00999,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2013-01-11,2012,4,15,11,449.03,0.54,5,Dry,29,5,4,2,33,73,0.16,376,0.84,376,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2013-01-12,2012,4,15,12,468.44,0.52,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2013-01-13,2012,4,15,13,486.21,0.51,5,Dry,29,5,4,2,33,73,0.15,413.2,0.85,413.2,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.094,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
2013-01-14,2012,4,16,14,505.63,0.5,5,Dry,29,5,4,2,33,73,0.14,432.6,0.86,432.6,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.9,2250
2013-01-15,2012,4,16,15,526.68,0.48,5,Dry,29,5,4,2,33,73,0.14,453.7,0.86,453.7,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2013-01-16,2012,4,16,16,550.47,0.47,5,Dry,29,5,4,2,33,73,0.13,477.5,0.87,477.5,0,0,0,0,-2,2,29,5,4,0,35,515,990,966.1,23.9,0.219,0.124,0.0052,0.344,0.0144,2,0.265,0.609,0.0254,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-01-17,2012,4,16,17,572.62,0.46,5,Dry,29,5,4,2,33,73,0.13,499.6,0.87,499.6,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00566,0.367,0.0154,3,0.167,0.534,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2013-01-18,2012,4,16,18,597.5,0.45,5,Dry,29,5,4,2,33,73,0.12,524.5,0.88,524.5,0,0,0,0,-2,2,29,5,4,0,35,563,990,966.3,23.7,0.246,0.151,0.00638,0.398,0.0168,3,0.179,0.576,0.0243,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2013-01-19,2012,4,16,19,627.31,0.43,5,Dry,29,5,4,2,33,73,0.12,554.3,0.88,554.3,0,0,0,0,-2,2,29,5,4,0,35,592,990,966.4,23.6,0.263,0.171,0.00726,0.434,0.0184,3,0.192,0.626,0.0266,23,0.951,0.975,0.927,39.6,38.6,116,2780
2013-01-20,2012,4,16,20,660.39,0.42,5,Dry,29,5,4,2,33,73,0.11,587.4,0.89,587.4,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00824,0.475,0.0203,3,0.207,0.682,0.0291,22.8,0.954,0.98,0.934,41.7,40.9,123,2940
2013-01-21,2012,4,17,21,695.12,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,604.1,0.87,604.1,0,0,0,0,-3,3,34,5,4,0,48,647,990,966.7,23.3,0.294,0.205,0.00877,0.499,0.0214,3,0.214,0.713,0.0306,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2013-01-22,2012,4,17,22,728.21,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,637.2,0.88,637.2,0,0,0,0,-3,3,34,5,4,0,48,680,990,966.8,23.2,0.313,0.227,0.00978,0.54,0.0233,3,0.229,0.769,0.0332,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2013-01-23,2012,4,17,23,761.29,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,670.3,0.88,670.3,0,0,0,0,-3,3,34,5,4,0,48,713,990,966.9,23.1,0.332,0.249,0.0108,0.581,0.0252,3,0.244,0.825,0.0358,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2013-01-24,2012,4,17,24,783.79,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,692.8,0.88,692.8,0,0,0,0,-3,3,34,5,4,0,48,736,990,967,23,0.345,0.264,0.0115,0.608,0.0265,3,0.254,0.863,0.0376,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2013-01-25,2012,4,17,25,810.61,0.36,4,Mod_Dry,34,5,4,3,45,91,0.11,719.6,0.89,719.6,0,0,0,0,-3,3,34,5,4,0,48,763,990,967.1,22.9,0.36,0.282,0.0123,0.642,0.0281,3,0.266,0.908,0.0397,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2013-01-26,2012,4,17,26,845.83,0.34,4,Mod_Dry,34,5,4,3,45,91,0.11,754.8,0.89,754.8,0,0,0,0,-3,3,34,5,4,0,48,798,990,967.3,22.7,0.385,0.304,0.0134,0.69,0.0304,3,0.281,0.971,0.0427,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2013-01-27,2012,4,17,27,884.93,0.33,4,Mod_Dry,34,5,4,3,45,91,0.1,793.9,0.9,793.9,0,0,0,0,-3,3,34,5,4,0,48,837,990,967.4,22.6,0.421,0.323,0.0143,0.744,0.033,4,0.21,0.955,0.0423,21.6,0.953,0.976,0.931,40.1,39.1,157,3760
2013-01-28,2012,4,18,28,927.06,0.32,4,Mod_Dry,34,5,4,3,45,91,0.098,836.1,0.9,836.1,0,0,0,0,-3,3,34,5,4,0,48,879,990,967.6,22.4,0.46,0.344,0.0153,0.803,0.0359,4,0.225,1.03,0.0459,21.4,0.954,0.98,0.935,41.8,40.9,164,3930
2013-01-29,2012,4,18,29,971.74,0.31,4,Mod_Dry,34,5,4,3,45,91,0.094,880.7,0.91,880.7,0,0,0,0,-3,3,34,5,4,0,48,924,990,967.8,22.2,0.501,0.365,0.0164,0.866,0.039,4,0.24,1.11,0.0498,21.1,0.955,0.98,0.936,43.5,42.7,171,4100
2013-01-30,2012,4,18,30,1013.6,0.3,4,Mod_Dry,34,5,4,3,45,91,0.09,922.6,0.91,922.6,0,0,0,0,-3,3,34,5,4,0,48,966,990,967.9,22.1,0.539,0.386,0.0175,0.924,0.0419,4,0.254,1.18,0.0534,20.9,0.956,0.98,0.937,45.1,44.2,177,4250
2013-01-31,2012,4,18,31,1051.8,0.29,4,Mod_Dry,34,5,4,3,45,91,0.086,960.9,0.91,960.9,0,0,0,0,-3,3,34,5,4,0,48,1000,990,968.1,21.9,0.574,0.404,0.0184,0.978,0.0446,4,0.267,1.24,0.0567,20.7,0.956,0.98,0.937,46.6,45.7,183,4380
2013-02-01,2012,5,18,32,1085.9,0.28,2,Mod_Wet,49,8,7,5,93,162,0.15,923.9,0.85,923.9,0,0,0,0,-5,5,49,8,7,0,98,988,990,968.2,21.8,0.559,0.386,0.0177,0.945,0.0433,4,0.254,1.2,0.055,20.6,0.955,0.98,0.936,44.6,43.8,175,4200
2013-02-02,2012,5,18,33,1126.3,0.27,2,Mod_Wet,49,8,7,5,93,162,0.14,964.3,0.86,964.3,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.596,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.4,0.955,0.98,0.936,46.2,45.2,181,4340
2013-02-03,2012,5,18,34,1167.6,0.27,2,Mod_Wet,49,8,7,5,93,162,0.14,1006,0.86,1006,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.654,0.436,0.0202,1.09,0.0505,4,0.281,1.37,0.0635,20.2,0.955,0.98,0.936,47.6,46.6,187,4480
2013-02-04,2012,5,19,35,1204.2,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,1042,0.86,1042,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.708,0.518,0.0241,1.23,0.0571,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
2013-02-05,2012,5,19,36,1241.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2013-02-06,2012,5,19,37,1273.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1111,0.87,1100,11,2,0,0,-5,14,51,8,7,0,107,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-02-07,2012,5,19,38,1294,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,120,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-08,2012,5,19,39,1302.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1141,0.88,1100,41,9,1,1,-4,34,58,9,8,1,127,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-02-09,2012,5,19,40,1311.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-02-10,2012,5,19,41,1314.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1153,0.88,1100,53,12,2,2,-3,40,61,10,9,2,133,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-02-11,2012,5,20,42,1311.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-02-12,2012,5,20,43,1308.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,131,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-02-13,2012,5,20,44,1305.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-02-14,2012,5,20,45,1302.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1141,0.88,1100,41,9,1,1,-4,34,58,9,8,1,127,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-02-15,2012,5,20,46,1300,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1138,0.88,1100,38,9,1,1,-4,31,58,9,8,1,124,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-16,2012,5,20,47,1302.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1141,0.88,1100,41,9,1,1,-4,34,58,9,8,1,127,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-02-17,2012,5,20,48,1311.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-02-18,2012,5,21,49,1320.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-02-19,2012,5,21,50,1329.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1168,0.88,1100,68,15,2,2,-3,52,64,10,9,2,145,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-02-20,2012,5,21,51,1338.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1177,0.88,1100,77,17,2,2,-3,59,66,10,9,2,152,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-02-21,2012,5,21,52,1353.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-22,2012,5,21,53,1375.2,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1213,0.88,1100,113,26,3,3,-2,83,75,11,10,3,176,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-02-23,2012,5,21,54,1390.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-24,2012,5,21,55,1399.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-02-25,2012,5,22,56,1415.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-02-26,2012,5,22,57,1430.6,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2013-02-27,2012,5,22,58,1446.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-02-28,2012,5,22,59,1461.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2013-03-01,2012,6,22,60,1483.9,0.21,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-03-02,2012,6,22,61,1506.1,0.21,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2013-03-03,2012,6,22,62,1528.5,0.21,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2013-03-04,2012,6,23,63,1551,0.2,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-03-05,2012,6,23,64,1573.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-03-06,2012,6,23,65,1596.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2013-03-07,2012,6,23,66,1619.3,0.19,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-03-08,2012,6,23,67,1642.3,0.19,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2013-03-09,2012,6,23,68,1658.8,0.19,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2013-03-10,2012,6,23,69,1675.5,0.18,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-03-11,2012,6,24,70,1698.8,0.18,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-03-12,2012,6,24,71,1722.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-03-13,2012,6,24,72,1745.9,0.17,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2013-03-14,2012,6,24,73,1769.7,0.17,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2013-03-15,2012,6,24,74,1800.4,0.17,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2013-03-16,2012,6,24,75,1838.2,0.16,3,Normal,49,9,9,9,107,183,0.1,1655,0.9,1100,555,51,9,16,8,471,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2013-03-17,2012,6,24,76,1883.2,0.16,3,Normal,49,9,9,9,107,183,0.097,1700,0.9,1100,600,51,9,16,9,515,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-03-18,2012,6,25,77,1935.7,0.15,3,Normal,49,9,9,9,107,183,0.095,1753,0.91,1100,653,51,9,16,11,566,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2013-03-19,2012,6,25,78,2002.9,0.15,3,Normal,49,9,9,9,107,183,0.091,1820,0.91,1100,720,51,9,16,13,631,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2013-03-20,2012,6,25,79,2085.4,0.14,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2013-03-21,2012,6,25,80,2176.3,0.13,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2013-03-22,2012,6,25,81,2276,0.13,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2013-03-23,2012,6,25,82,2354.5,0.12,3,Normal,49,9,9,9,107,183,0.078,2171,0.92,1100,1070,51,9,16,23,972,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2013-03-24,2012,6,25,83,2449.1,0.11,3,Normal,49,9,9,9,107,183,0.075,2266,0.93,1100,1170,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2013-03-25,2012,6,26,84,2552.6,0.11,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2013-03-26,2012,6,26,85,2665.2,0.096,3,Normal,49,9,9,9,107,183,0.069,2482,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2013-03-27,2012,6,26,86,2771.4,0.088,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2013-03-28,2012,6,26,87,2870.9,0.081,3,Normal,49,9,9,9,107,183,0.064,2688,0.94,1100,1590,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2013-03-29,2012,6,26,88,2971.4,0.073,3,Normal,49,9,9,9,107,183,0.062,2788,0.94,1100,1690,51,9,16,42,1570,100,18,25,51,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2013-03-30,2012,6,26,89,3056.6,0.067,3,Normal,49,9,9,9,107,183,0.06,2874,0.94,1100,1770,51,9,16,44,1650,100,18,25,53,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2013-03-31,2012,6,26,90,3134.3,0.062,3,Normal,49,9,9,9,107,183,0.058,2951,0.94,1100,1850,51,9,16,47,1730,100,18,25,56,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-01,2012,7,27,91,3212.6,0.057,3,Normal,54,13,14,19,117,217,0.068,2996,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2013-04-02,2012,7,27,92,3274.8,0.053,3,Normal,54,13,14,19,117,217,0.066,3058,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2013-04-03,2012,7,27,93,3312.2,0.051,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2013-04-04,2012,7,27,94,3349.8,0.049,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2013-04-05,2012,7,27,95,3379.2,0.047,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2013-04-06,2012,7,27,96,3400.2,0.046,3,Normal,54,13,14,19,117,217,0.064,3183,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2013-04-07,2012,7,27,97,3412.8,0.045,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2013-04-08,2012,7,28,98,3417,0.045,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2013-04-09,2012,7,28,99,3412.8,0.045,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2013-04-10,2012,7,28,100,3400.2,0.046,3,Normal,54,13,14,19,117,217,0.064,3183,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2013-04-11,2012,7,28,101,3379.2,0.047,2,Mod_Wet,70,14,18,25,168,295,0.087,3084,0.91,1100,1980,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2013-04-12,2012,7,28,102,3358.2,0.048,2,Mod_Wet,70,14,18,25,168,295,0.088,3063,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2013-04-13,2012,7,28,103,3337.3,0.049,2,Mod_Wet,70,14,18,25,168,295,0.088,3042,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2013-04-14,2012,7,28,104,3316.4,0.051,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2013-04-15,2012,7,29,105,3287.3,0.052,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2013-04-16,2012,7,29,106,3249.9,0.055,2,Mod_Wet,70,14,18,25,168,295,0.091,2955,0.91,1100,1860,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2013-04-17,2012,7,29,107,3212.6,0.057,2,Mod_Wet,70,14,18,25,168,295,0.092,2918,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2013-04-18,2012,7,29,108,3167.2,0.06,2,Mod_Wet,70,14,18,25,168,295,0.093,2872,0.91,1100,1770,30,4,7,28,1700,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2013-04-19,2012,7,29,109,3122,0.063,2,Mod_Wet,70,14,18,25,168,295,0.095,2827,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2013-04-20,2012,7,29,110,3077,0.066,2,Mod_Wet,70,14,18,25,168,295,0.096,2782,0.9,1100,1680,30,4,7,25,1620,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2013-04-21,2012,7,29,111,3024.1,0.069,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2013-04-22,2012,7,30,112,2971.4,0.073,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2013-04-23,2012,7,30,113,2919,0.077,3,Normal,54,13,14,19,117,217,0.074,2702,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2013-04-24,2012,7,30,114,2866.9,0.081,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2013-04-25,2012,7,30,115,2815.1,0.084,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2013-04-26,2012,7,30,116,2763.5,0.088,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2013-04-27,2012,7,30,117,2712.3,0.092,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2013-04-28,2012,7,30,118,2661.3,0.096,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2013-04-29,2012,7,31,119,2610.7,0.1,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2013-04-30,2012,7,31,120,2560.3,0.1,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2013-05-01,2012,8,31,121,2510.3,0.11,3,Normal,55,13,13,17,178,276,0.11,2234,0.89,1100,1130,45,5,12,17,1060,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2013-05-02,2012,8,31,122,2460.5,0.11,3,Normal,55,13,13,17,178,276,0.11,2185,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2013-05-03,2012,8,31,123,2411.1,0.12,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2013-05-04,2012,8,31,124,2362,0.12,3,Normal,55,13,13,17,178,276,0.12,2086,0.88,1100,986,45,5,12,13,911,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2013-05-05,2012,8,31,125,2320.7,0.12,3,Normal,55,13,13,17,178,276,0.12,2045,0.88,1100,945,45,5,12,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2013-05-06,2012,8,32,126,2279.7,0.13,3,Normal,55,13,13,17,178,276,0.12,2004,0.88,1100,904,45,5,12,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2013-05-07,2012,8,32,127,2224.1,0.13,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2013-05-08,2012,8,32,128,2161.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2013-05-09,2012,8,32,129,2107.1,0.14,3,Normal,55,13,13,17,178,276,0.13,1831,0.87,1100,731,45,5,12,5,664,100,18,25,22,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-05-10,2012,8,32,130,2053,0.14,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2013-05-11,2012,8,32,131,1999.4,0.15,3,Normal,55,13,13,17,178,276,0.14,1723,0.86,1100,623,45,5,12,2,559,100,18,25,19,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2013-05-12,2012,8,32,132,1946.3,0.15,3,Normal,55,13,13,17,178,276,0.14,1670,0.86,1100,570,45,5,12,0,508,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2013-05-13,2012,8,33,133,1900.7,0.16,3,Normal,55,13,13,17,178,276,0.14,1625,0.85,1100,525,45,5,12,-1,464,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2013-05-14,2012,8,33,134,1855.5,0.16,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2013-05-15,2012,8,33,135,1810.7,0.17,3,Normal,55,13,13,17,178,276,0.15,1535,0.85,1100,435,45,5,12,-4,377,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-05-16,2012,8,33,136,1766.3,0.17,3,Normal,55,13,13,17,178,276,0.16,1490,0.84,1100,390,45,5,12,-5,333,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-05-17,2012,8,33,137,1722.3,0.18,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-05-18,2012,8,33,138,1685.5,0.18,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2013-05-19,2012,8,33,139,1648.9,0.19,3,Normal,55,13,13,17,178,276,0.17,1373,0.83,1100,273,45,5,8,-9,224,100,18,21,8,402,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-05-20,2012,8,34,140,1612.7,0.19,3,Normal,55,13,13,17,178,276,0.17,1337,0.83,1100,237,45,5,7,-10,190,100,18,20,7,368,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2013-05-21,2012,8,34,141,1576.8,0.2,3,Normal,55,13,13,17,178,276,0.17,1301,0.82,1100,201,45,5,6,-11,156,100,18,19,6,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-05-22,2012,8,34,142,1541.3,0.2,3,Normal,55,13,13,17,178,276,0.18,1265,0.82,1100,165,37,5,5,-12,130,92,18,18,5,308,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.0901,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2013-05-23,2012,8,34,143,1506.1,0.21,3,Normal,55,13,13,17,178,276,0.18,1230,0.82,1100,130,29,4,4,-13,106,84,17,17,4,284,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0888,18.7,0.952,0.98,0.933,48,47,188,4510
2013-05-24,2012,8,34,144,1477.6,0.22,3,Normal,55,13,13,17,178,276,0.19,1202,0.81,1100,102,23,3,3,-14,87,78,16,16,3,265,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-05-25,2012,8,34,145,1449.3,0.22,3,Normal,55,13,13,17,178,276,0.19,1173,0.81,1100,73,16,2,2,-15,68,71,15,15,2,246,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0723,4,0.3,1.79,0.0868,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-05-26,2012,8,34,146,1421.3,0.23,3,Normal,55,13,13,17,178,276,0.19,1145,0.81,1100,45,10,1,1,-16,49,65,14,14,1,227,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-05-27,2012,8,35,147,1393.5,0.23,3,Normal,55,13,13,17,178,276,0.2,1118,0.8,1100,18,4,1,1,-16,28,59,14,14,1,206,1190,990,969.1,20.9,0.826,0.648,0.0311,1.47,0.0707,4,0.3,1.77,0.085,19.1,0.953,0.98,0.934,49,48.1,192,4610
2013-05-28,2012,8,35,148,1341.8,0.24,3,Normal,55,13,13,17,178,276,0.21,1066,0.79,1066,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.767,0.571,0.0272,1.34,0.0636,4,0.293,1.63,0.0776,19.4,0.954,0.98,0.935,48.3,47.4,189,4550
2013-05-29,2012,8,35,149,1291.1,0.25,3,Normal,55,13,13,17,178,276,0.21,1015,0.79,1015,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.693,0.457,0.0216,1.15,0.0543,4,0.283,1.43,0.0676,19.8,0.955,0.98,0.935,46.9,46,184,4410
2013-05-30,2012,8,35,150,1247.2,0.25,3,Normal,55,13,13,17,178,276,0.22,971.2,0.78,971.2,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.628,0.409,0.0192,1.04,0.0487,4,0.27,1.31,0.0613,20,0.955,0.98,0.936,45.5,44.6,178,4280
2013-05-31,2012,8,35,151,1204.2,0.26,3,Normal,55,13,13,17,178,276,0.23,928.2,0.77,928.2,0,0,0,0,-17,17,55,13,13,0,195,1010,990,968.5,21.5,0.579,0.388,0.0181,0.967,0.0451,4,0.256,1.22,0.057,20.2,0.955,0.98,0.936,44,43.1,172,4140
2013-06-01,2012,9,35,152,1167.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.14,1007,0.86,1007,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.655,0.438,0.0203,1.09,0.0507,4,0.281,1.37,0.0637,20.2,0.955,0.98,0.936,47.6,46.7,187,4480
2013-06-02,2012,9,35,153,1131.7,0.27,4,Mod_Dry,45,10,9,9,88,161,0.14,970.7,0.86,970.7,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.603,0.409,0.0189,1.01,0.0466,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.4,45.5,182,4360
2013-06-03,2012,9,36,154,1101.9,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,940.9,0.85,940.9,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.575,0.394,0.0181,0.969,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2013-06-04,2012,9,36,155,1072.7,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,911.7,0.85,911.7,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.548,0.38,0.0174,0.928,0.0424,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2013-06-05,2012,9,36,156,1044.1,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,883.1,0.85,883.1,0,0,0,0,-9,9,45,10,9,0,97,947,990,968,22,0.522,0.366,0.0167,0.888,0.0405,4,0.241,1.13,0.0514,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2013-06-06,2012,9,36,157,1021.1,0.3,4,Mod_Dry,45,10,9,9,88,161,0.16,860.1,0.84,860.1,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.501,0.355,0.0161,0.856,0.0389,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2013-06-07,2012,9,36,158,998.63,0.3,4,Mod_Dry,45,10,9,9,88,161,0.16,837.6,0.84,837.6,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.48,0.344,0.0156,0.825,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,161,3880
2013-06-08,2012,9,36,159,976.57,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2013-06-09,2012,9,36,160,955,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2013-06-10,2012,9,37,161,938.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2013-06-11,2012,9,37,162,922.5,0.32,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2013-06-12,2012,9,37,163,906.76,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2013-06-13,2012,9,37,164,891.39,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2013-06-14,2012,9,37,165,876.42,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2013-06-15,2012,9,37,166,861.88,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2013-06-16,2012,9,37,167,847.8,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2013-06-17,2012,9,38,168,834.24,0.35,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2013-06-18,2012,9,38,169,821.24,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2013-06-19,2012,9,38,170,808.89,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2013-06-20,2012,9,38,171,800.52,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2013-06-21,2012,9,38,172,792.59,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2013-06-22,2012,9,38,173,785.19,0.37,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2013-06-23,2012,9,38,174,778.46,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2013-06-24,2012,9,39,175,770.59,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2013-06-25,2012,9,39,176,763.75,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2013-06-26,2012,9,39,177,751.45,0.38,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2013-06-27,2012,9,39,178,740.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,579.2,0.78,579.2,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2013-06-28,2012,9,39,179,728.48,0.39,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2013-06-29,2012,9,39,180,716.72,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,555.7,0.78,555.7,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
2013-06-30,2012,9,39,181,705.51,0.4,4,Mod_Dry,45,10,9,9,88,161,0.23,544.5,0.77,544.5,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.272,0.165,0.00708,0.437,0.0188,3,0.188,0.625,0.0268,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
