date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-01,2012,10,40,182,695.39,0.4,3,Normal,50,10,9,9,108,186,0.27,509.4,0.73,509.4,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00606,0.396,0.017,3,0.172,0.568,0.0244,22.8,0.947,0.97,0.919,35.9,34.8,104,2510
2013-07-02,2012,10,40,183,684.73,0.41,3,Normal,50,10,9,9,108,186,0.27,498.7,0.73,498.7,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.134,0.00575,0.384,0.0164,3,0.167,0.55,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2013-07-03,2012,10,40,184,674.06,0.41,3,Normal,50,10,9,9,108,186,0.28,488.1,0.72,488.1,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2013-07-04,2012,10,40,185,663.4,0.42,3,Normal,50,10,9,9,108,186,0.28,477.4,0.72,477.4,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.0053,0.361,0.0154,2,0.265,0.626,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2013-07-05,2012,10,40,186,653.28,0.42,3,Normal,50,10,9,9,108,186,0.28,467.3,0.71,467.3,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.12,0.00509,0.351,0.0149,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2013-07-06,2012,10,40,187,644.26,0.43,3,Normal,50,10,9,9,108,186,0.29,458.3,0.71,458.3,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2013-07-07,2012,10,40,188,634.69,0.43,3,Normal,50,10,9,9,108,186,0.29,448.7,0.71,448.7,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.332,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,95,2280
2013-07-08,2012,10,41,189,625.12,0.44,3,Normal,50,10,9,9,108,186,0.3,439.1,0.7,439.1,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.322,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
2013-07-09,2012,10,41,190,616.1,0.44,3,Normal,50,10,9,9,108,186,0.3,430.1,0.7,430.1,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
2013-07-10,2012,10,41,191,607.07,0.44,3,Normal,50,10,9,9,108,186,0.31,421.1,0.69,421.1,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0977,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.5,2150
2013-07-11,2012,10,41,192,599.14,0.45,3,Normal,50,10,9,9,108,186,0.31,413.1,0.69,413.1,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.094,0.00397,0.3,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2013-07-12,2012,10,41,193,590.67,0.45,3,Normal,50,10,9,9,108,186,0.32,404.7,0.69,404.7,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.09,0.00379,0.293,0.0123,2,0.216,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.2,86.3,2070
2013-07-13,2012,10,41,194,582.19,0.46,3,Normal,50,10,9,9,108,186,0.32,396.2,0.68,396.2,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.086,0.00362,0.286,0.012,2,0.21,0.496,0.0208,23.3,0.954,0.98,0.935,43.2,42.3,84.6,2030
2013-07-14,2012,10,41,195,574.26,0.46,3,Normal,50,10,9,9,108,186,0.32,388.3,0.68,388.3,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0823,0.00345,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2013-07-15,2012,10,42,196,566.33,0.46,3,Normal,50,10,9,9,108,186,0.33,380.3,0.67,380.3,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0785,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2013-07-16,2012,10,42,197,559.49,0.47,3,Normal,50,10,9,9,108,186,0.33,373.5,0.67,373.5,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.192,0.0753,0.00315,0.267,0.0112,2,0.195,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.8,1920
2013-07-17,2012,10,42,198,552.11,0.47,3,Normal,50,10,9,9,108,186,0.34,366.1,0.66,366.1,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0718,0.003,0.261,0.0109,2,0.19,0.451,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.2,1880
2013-07-18,2012,10,42,199,544.73,0.48,3,Normal,50,10,9,9,108,186,0.34,358.7,0.66,358.7,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.186,0.0683,0.00285,0.255,0.0106,2,0.185,0.439,0.0183,23.5,0.95,0.974,0.925,39.3,38.3,76.5,1840
2013-07-19,2012,10,42,200,537.35,0.48,3,Normal,50,10,9,9,108,186,0.35,351.4,0.65,351.4,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0648,0.0027,0.249,0.0104,2,0.18,0.428,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,74.9,1800
2013-07-20,2012,10,42,201,529.96,0.48,3,Normal,50,10,9,9,108,186,0.35,344,0.65,344,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2013-07-21,2012,10,42,202,523.13,0.49,3,Normal,50,10,9,9,108,186,0.36,337.1,0.64,337.1,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2013-07-22,2012,10,43,203,516.29,0.49,3,Normal,50,10,9,9,108,186,0.36,330.3,0.64,330.3,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0549,0.00228,0.231,0.00961,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2013-07-23,2012,10,43,204,509.46,0.5,3,Normal,50,10,9,9,108,186,0.36,323.5,0.64,323.5,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0517,0.00214,0.226,0.00936,2,0.161,0.387,0.016,23.7,0.945,0.97,0.916,35.5,34.5,68.9,1650
2013-07-24,2012,10,43,205,503.71,0.5,3,Normal,50,10,9,9,108,186,0.37,317.7,0.63,317.7,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.049,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2013-07-25,2012,10,43,206,497.42,0.5,3,Normal,50,10,9,9,108,186,0.37,311.4,0.63,311.4,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.046,0.0019,0.216,0.00893,2,0.153,0.368,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.4,1590
2013-07-26,2012,10,43,207,491.14,0.51,3,Normal,50,10,9,9,108,186,0.38,305.1,0.62,305.1,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.043,0.00178,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2013-07-27,2012,10,43,208,484.85,0.51,3,Normal,50,10,9,9,108,186,0.38,298.9,0.62,298.9,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0401,0.00165,0.205,0.00848,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2013-07-28,2012,10,43,209,478.56,0.51,3,Normal,50,10,9,9,108,186,0.39,292.6,0.61,292.6,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0371,0.00153,0.2,0.00826,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2013-07-29,2012,10,44,210,472.81,0.52,3,Normal,50,10,9,9,108,186,0.39,286.8,0.61,286.8,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0344,0.00142,0.195,0.00805,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.3,1470
2013-07-30,2012,10,44,211,467.07,0.52,3,Normal,50,10,9,9,108,186,0.4,281.1,0.6,281.1,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0317,0.0013,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2013-07-31,2012,10,44,212,461.33,0.53,3,Normal,50,10,9,9,108,186,0.4,275.3,0.6,275.3,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.029,0.00119,0.186,0.00765,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2013-08-01,2012,11,44,213,455.59,0.53,3,Normal,47,8,6,5,89,155,0.34,300.6,0.66,300.6,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0409,0.00168,0.204,0.00838,2,0.145,0.349,0.0144,24,0.941,0.97,0.913,33.3,32.3,64.6,1550
2013-08-02,2012,11,44,214,449.85,0.54,3,Normal,47,8,6,5,89,155,0.34,294.9,0.66,294.9,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0382,0.00157,0.199,0.00818,2,0.142,0.341,0.014,24,0.94,0.97,0.912,32.7,31.7,63.4,1520
2013-08-03,2012,11,44,215,443.56,0.54,3,Normal,47,8,6,5,89,155,0.35,288.6,0.65,288.6,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0352,0.00144,0.194,0.00795,2,0.137,0.331,0.0136,24.1,0.938,0.97,0.91,32,31,62,1490
2013-08-04,2012,11,44,216,437.27,0.55,3,Normal,47,8,6,5,89,155,0.35,282.3,0.65,282.3,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0322,0.00132,0.189,0.00773,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
2013-08-05,2012,11,45,217,431.53,0.55,3,Normal,47,8,6,5,89,155,0.36,276.5,0.64,276.5,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0295,0.00121,0.184,0.00753,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.908,30.6,29.7,59.4,1430
2013-08-06,2012,11,45,218,425.78,0.56,3,Normal,47,8,6,5,89,155,0.36,270.8,0.64,270.8,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0268,0.00109,0.179,0.00733,2,0.125,0.305,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2013-08-07,2012,11,45,219,420.04,0.56,3,Normal,47,8,6,5,89,155,0.37,265,0.63,265,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000983,0.175,0.00713,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2013-08-08,2012,11,45,220,415.39,0.57,3,Normal,47,8,6,5,89,155,0.37,260.4,0.63,260.4,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0219,0.000893,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2013-08-09,2012,11,45,221,410.2,0.57,3,Normal,47,8,6,5,89,155,0.38,255.2,0.62,255.2,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0195,0.000792,0.167,0.00678,2,0.115,0.281,0.0115,24.3,0.931,0.97,0.903,28.3,27.4,54.9,1320
2013-08-10,2012,11,45,222,405,0.58,3,Normal,47,8,6,5,89,155,0.38,250,0.62,250,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000692,0.162,0.0066,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2013-08-11,2012,11,45,223,399.81,0.58,3,Normal,47,8,6,5,89,155,0.39,244.8,0.61,244.8,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2013-08-12,2012,11,46,224,394.61,0.59,3,Normal,47,8,6,5,89,155,0.39,239.6,0.61,239.6,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2013-08-13,2012,11,46,225,389.96,0.59,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2013-08-14,2012,11,46,226,385.31,0.59,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2013-08-15,2012,11,46,227,380.67,0.6,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2013-08-16,2012,11,46,228,376.02,0.6,3,Normal,47,8,6,5,89,155,0.41,221,0.59,221,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-08-17,2012,11,46,229,372.46,0.61,3,Normal,47,8,6,5,89,155,0.42,217.5,0.58,217.5,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.7,48.2,48.2,1160
2013-08-18,2012,11,46,230,368.36,0.61,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2013-08-19,2012,11,47,231,364.26,0.61,3,Normal,47,8,6,5,89,155,0.43,209.3,0.57,209.3,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000546,0.144,0.00583,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.9,47,47,1130
2013-08-20,2012,11,47,232,360.16,0.62,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2013-08-21,2012,11,47,233,356.06,0.62,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
2013-08-22,2012,11,47,234,351.96,0.63,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2013-08-23,2012,11,47,235,347.85,0.63,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2013-08-24,2012,11,47,236,344.3,0.63,3,Normal,47,8,6,5,89,155,0.45,189.3,0.55,189.3,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2013-08-25,2012,11,47,237,340.74,0.64,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0132,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2013-08-26,2012,11,48,238,337.19,0.64,3,Normal,47,8,6,5,89,155,0.46,182.2,0.54,182.2,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
2013-08-27,2012,11,48,239,333.64,0.65,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2013-08-28,2012,11,48,240,330.08,0.65,3,Normal,47,8,6,5,89,155,0.47,175.1,0.53,175.1,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2013-08-29,2012,11,48,241,326.53,0.66,3,Normal,47,8,6,5,89,155,0.47,171.5,0.53,171.5,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,918
2013-08-30,2012,11,48,242,322.97,0.66,3,Normal,47,8,6,5,89,155,0.48,168,0.52,168,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2013-08-31,2012,11,48,243,320.51,0.66,3,Normal,47,8,6,5,89,155,0.48,165.5,0.52,165.5,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2013-09-01,2012,12,48,244,316.41,0.67,3,Normal,40,6,4,3,65,118,0.37,198.4,0.63,198.4,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000504,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2013-09-02,2012,12,49,245,311.21,0.68,3,Normal,40,6,4,3,65,118,0.38,193.2,0.62,193.2,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.134,0.00533,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2013-09-03,2012,12,49,246,306.56,0.68,3,Normal,40,6,4,3,65,118,0.39,188.6,0.61,188.6,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2013-09-04,2012,12,49,247,303.01,0.69,3,Normal,40,6,4,3,65,118,0.39,185,0.61,185,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2013-09-05,2012,12,49,248,298.91,0.69,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2013-09-06,2012,12,49,249,294.81,0.7,3,Normal,40,6,4,3,65,118,0.4,176.8,0.6,176.8,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2013-09-07,2012,12,49,250,290.71,0.71,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2013-09-08,2012,12,49,251,287.15,0.71,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2013-09-09,2012,12,50,252,283.6,0.72,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2013-09-10,2012,12,50,253,280.04,0.73,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2013-09-11,2012,12,50,254,276.49,0.73,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2013-09-12,2012,12,50,255,274.03,0.74,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2013-09-13,2012,12,50,256,271.02,0.74,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,820
2013-09-14,2012,12,50,257,268.01,0.75,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2013-09-15,2012,12,50,258,265,0.75,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2013-09-16,2012,12,51,259,261.99,0.76,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2013-09-17,2012,12,51,260,258.99,0.77,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2013-09-18,2012,12,51,261,255.98,0.77,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2013-09-19,2012,12,51,262,252.97,0.78,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2013-09-20,2012,12,51,263,249.96,0.79,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2013-09-21,2012,12,51,264,247.5,0.79,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2013-09-22,2012,12,51,265,245.04,0.8,3,Normal,40,6,4,3,65,118,0.48,127,0.52,127,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00655,0.000259,0.105,0.00413,1,0.114,0.219,0.00863,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2013-09-23,2012,12,52,266,242.58,0.81,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
2013-09-24,2012,12,52,267,240.12,0.81,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2013-09-25,2012,12,52,268,237.66,0.82,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2013-09-26,2012,12,52,269,235.2,0.83,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2013-09-27,2012,12,52,270,232.74,0.83,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.1,25.4,25.4,609
2013-09-28,2012,12,52,271,230.28,0.84,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00529,0.000208,0.0981,0.00386,1,0.0941,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2013-09-29,2012,12,52,272,228.91,0.84,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00383,1,0.0922,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
2013-09-30,2012,12,53,273,226.99,0.85,3,Normal,40,6,4,3,65,118,0.52,109,0.48,109,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0967,0.0038,1,0.0896,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,577
2013-10-01,2013,1,1,274,225.08,0.85,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2013-10-02,2013,1,1,275,223.17,0.86,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2013-10-03,2013,1,1,276,221.25,0.86,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-10-04,2013,1,1,277,219.34,0.87,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2013-10-05,2013,1,1,278,217.42,0.87,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2013-10-06,2013,1,1,279,215.51,0.88,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-10-07,2013,1,1,280,213.6,0.89,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2013-10-08,2013,1,2,281,211.68,0.89,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2013-10-09,2013,1,2,282,209.77,0.9,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2013-10-10,2013,1,2,283,207.85,0.9,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2013-10-11,2013,1,2,284,205.94,0.91,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2013-10-12,2013,1,2,285,204.57,0.91,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2013-10-13,2013,1,2,286,203.21,0.91,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2013-10-14,2013,1,2,287,201.84,0.91,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2013-10-15,2013,1,3,288,200.47,0.91,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00682,25.4,0,0,0,0,0,0,0
2013-10-16,2013,1,3,289,199.1,0.92,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2013-10-17,2013,1,3,290,197.74,0.92,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2013-10-18,2013,1,3,291,196.37,0.92,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2013-10-19,2013,1,3,292,195,0.92,3,Normal,37,5,3,2,50,97,0.5,98,0.5,98,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.000159,0.0901,0.00352,1,0.0748,0.165,0.00644,25.4,0,0,0,0,0,0,0
2013-10-20,2013,1,3,293,194.73,0.92,3,Normal,37,5,3,2,50,97,0.5,97.73,0.5,97.73,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0744,0.164,0.00642,25.4,0,0,0,0,0,0,0
2013-10-21,2013,1,3,294,193.91,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2013-10-22,2013,1,4,295,193.09,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2013-10-23,2013,1,4,296,196.64,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2013-10-24,2013,1,4,297,199.1,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2013-10-25,2013,1,4,298,197.19,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-10-26,2013,1,4,299,196.37,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2013-10-27,2013,1,4,300,196.64,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2013-10-28,2013,1,4,301,195.82,0.92,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2013-10-29,2013,1,5,302,193.91,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
2013-10-30,2013,1,5,303,193.09,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2013-10-31,2013,1,5,304,191.17,0.93,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2013-11-01,2013,2,5,305,189.81,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-11-02,2013,2,5,306,192.81,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-11-03,2013,2,5,307,196.92,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2013-11-04,2013,2,5,308,197.74,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-11-05,2013,2,6,309,200.2,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2013-11-06,2013,2,6,310,201.56,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2013-11-07,2013,2,6,311,203.48,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2013-11-08,2013,2,6,312,205.39,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2013-11-09,2013,2,6,313,204.03,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-11-10,2013,2,6,314,202.66,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2013-11-11,2013,2,6,315,201.29,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-11-12,2013,2,7,316,199.38,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2013-11-13,2013,2,7,317,199.1,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2013-11-14,2013,2,7,318,198.28,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-11-15,2013,2,7,319,196.37,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00675,0.000264,0.1,0.00392,1,0.117,0.217,0.0085,25.4,0.93,0.97,0.902,29.9,29,29,697
2013-11-16,2013,2,7,320,198.28,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-11-17,2013,2,7,321,199.65,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2013-11-18,2013,2,7,322,198.83,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2013-11-19,2013,2,8,323,201.29,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-11-20,2013,2,8,324,202.66,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2013-11-21,2013,2,8,325,204.57,0.91,5,Dry,23,4,2,2,19,50,0.24,154.6,0.76,154.6,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00889,0.000348,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2013-11-22,2013,2,8,326,209.77,0.9,5,Dry,23,4,2,2,19,50,0.24,159.8,0.76,159.8,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00933,0.000365,0.111,0.00436,1,0.158,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,868
2013-11-23,2013,2,8,327,211.68,0.89,5,Dry,23,4,2,2,19,50,0.24,161.7,0.76,161.7,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00949,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,879
2013-11-24,2013,2,8,328,213.6,0.89,5,Dry,23,4,2,2,19,50,0.23,163.6,0.77,163.6,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00966,0.000378,0.113,0.00443,1,0.163,0.277,0.0108,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2013-11-25,2013,2,8,329,216.6,0.88,5,Dry,23,4,2,2,19,50,0.23,166.6,0.77,166.6,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00991,0.000389,0.114,0.00449,1,0.167,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2013-11-26,2013,2,9,330,215.78,0.88,5,Dry,23,4,2,2,19,50,0.23,165.8,0.77,165.8,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00984,0.000386,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2013-11-27,2013,2,9,331,213.87,0.89,5,Dry,23,4,2,2,19,50,0.23,163.9,0.77,163.9,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00968,0.000379,0.113,0.00444,1,0.164,0.277,0.0109,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2013-11-28,2013,2,9,332,212.5,0.89,5,Dry,23,4,2,2,19,50,0.23,162.5,0.77,162.5,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00956,0.000375,0.113,0.00441,1,0.162,0.275,0.0108,25.3,0.942,0.972,0.916,37.9,36.8,36.8,884
2013-11-29,2013,2,9,333,211.14,0.89,5,Dry,23,4,2,2,19,50,0.24,161.1,0.76,161.1,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00945,0.00037,0.112,0.00439,1,0.16,0.272,0.0107,25.3,0.942,0.971,0.915,37.6,36.5,36.5,876
2013-11-30,2013,2,9,334,213.05,0.89,5,Dry,23,4,2,2,19,50,0.23,163.1,0.77,163.1,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00961,0.000377,0.113,0.00442,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37,37,888
2013-12-01,2013,3,9,335,217.15,0.88,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2013-12-02,2013,3,9,336,219.61,0.87,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2013-12-03,2013,3,10,337,224.81,0.85,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2013-12-04,2013,3,10,338,227.81,0.85,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2013-12-05,2013,3,10,339,228.09,0.84,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2013-12-06,2013,3,10,340,228.91,0.84,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2013-12-07,2013,3,10,341,231.92,0.84,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2013-12-08,2013,3,10,342,238.21,0.82,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2013-12-09,2013,3,10,343,243.95,0.8,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2013-12-10,2013,3,11,344,249.69,0.79,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-12-11,2013,3,11,345,254.34,0.78,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2013-12-12,2013,3,11,346,258.99,0.77,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2013-12-13,2013,3,11,347,262.54,0.76,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2013-12-14,2013,3,11,348,263.91,0.76,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2013-12-15,2013,3,11,349,266.37,0.75,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2013-12-16,2013,3,11,350,271.56,0.74,5,Dry,26,4,3,2,24,59,0.22,212.6,0.78,212.6,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2013-12-17,2013,3,12,351,275.67,0.73,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2013-12-18,2013,3,12,352,280.86,0.72,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2013-12-19,2013,3,12,353,286.6,0.71,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2013-12-20,2013,3,12,354,292.35,0.7,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1230
2013-12-21,2013,3,12,355,295.9,0.7,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2013-12-22,2013,3,12,356,298.36,0.69,5,Dry,26,4,3,2,24,59,0.2,239.4,0.8,239.4,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2013-12-23,2013,3,12,357,303.01,0.69,5,Dry,26,4,3,2,24,59,0.2,244,0.81,244,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2013-12-24,2013,3,13,358,310.39,0.68,5,Dry,26,4,3,2,24,59,0.19,251.4,0.81,251.4,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0177,0.000705,0.154,0.00613,2,0.112,0.266,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55.1,1320
2013-12-25,2013,3,13,359,317.78,0.67,5,Dry,26,4,3,2,24,59,0.19,258.8,0.81,258.8,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0211,0.000845,0.16,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2013-12-26,2013,3,13,360,322.97,0.66,5,Dry,26,4,3,2,24,59,0.18,264,0.82,264,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0236,0.000944,0.164,0.00656,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2013-12-27,2013,3,13,361,328.17,0.65,5,Dry,26,4,3,2,24,59,0.18,269.2,0.82,269.2,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.026,0.00104,0.168,0.00674,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1410
2013-12-28,2013,3,13,362,336.64,0.64,5,Dry,26,4,3,2,24,59,0.17,277.6,0.82,277.6,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.03,0.00121,0.175,0.00703,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2013-12-29,2013,3,13,363,347.31,0.63,5,Dry,26,4,3,2,24,59,0.17,288.3,0.83,288.3,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.0351,0.00141,0.184,0.0074,2,0.137,0.321,0.0129,24.5,0.938,0.97,0.909,32.5,31.6,63.1,1510
2013-12-30,2013,3,13,364,359.06,0.62,5,Dry,26,4,3,2,24,59,0.16,300.1,0.84,300.1,0,0,0,0,-2,2,26,4,3,0,26,333,990,965.2,24.8,0.153,0.0406,0.00164,0.194,0.00781,2,0.145,0.339,0.0137,24.5,0.94,0.97,0.912,33.8,32.8,65.7,1580
2013-12-31,2013,3,14,365,372.46,0.61,5,Dry,26,4,3,2,24,59,0.16,313.5,0.84,313.5,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.047,0.0019,0.205,0.00828,2,0.154,0.359,0.0145,24.4,0.942,0.97,0.914,35.3,34.2,68.5,1640
2014-01-01,2013,4,14,1,386.96,0.59,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2014-01-02,2013,4,14,2,401.45,0.58,5,Dry,29,5,4,2,33,73,0.18,328.4,0.82,328.4,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.054,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1720
2014-01-03,2013,4,14,3,414.3,0.57,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2014-01-04,2013,4,14,4,426.06,0.56,5,Dry,29,5,4,2,33,73,0.17,353.1,0.83,353.1,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0656,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2014-01-05,2013,4,14,5,437.27,0.55,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2014-01-06,2013,4,14,6,448.48,0.54,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2014-01-07,2013,4,15,7,462.97,0.53,5,Dry,29,5,4,2,33,73,0.16,390,0.84,390,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2014-01-08,2013,4,15,8,479.1,0.51,5,Dry,29,5,4,2,33,73,0.15,406.1,0.85,406.1,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2130
2014-01-09,2013,4,15,9,493.05,0.51,5,Dry,29,5,4,2,33,73,0.15,420.1,0.85,420.1,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0973,0.00402,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.3,2190
2014-01-10,2013,4,15,10,506.99,0.5,5,Dry,29,5,4,2,33,73,0.14,434,0.86,434,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47.1,94.1,2260
2014-01-11,2013,4,15,11,520.39,0.49,4,Mod_Dry,34,5,4,3,45,91,0.17,429.4,0.82,429.4,0,0,0,0,-3,3,34,5,4,0,48,472,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.232,0.536,0.0223,23.5,0.957,0.98,0.938,47.4,46.4,92.9,2230
2014-01-12,2013,4,15,12,537.62,0.48,4,Mod_Dry,34,5,4,3,45,91,0.17,446.6,0.83,446.6,0,0,0,0,-3,3,34,5,4,0,48,490,990,966,24,0.208,0.11,0.00458,0.318,0.0133,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2014-01-13,2013,4,15,13,554.3,0.47,4,Mod_Dry,34,5,4,3,45,91,0.16,463.3,0.84,463.3,0,0,0,0,-3,3,34,5,4,0,48,506,990,966.1,23.9,0.214,0.118,0.00492,0.332,0.0139,2,0.255,0.587,0.0246,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-01-14,2013,4,16,14,571.53,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,480.5,0.84,480.5,0,0,0,0,-3,3,34,5,4,0,48,524,990,966.2,23.8,0.224,0.126,0.00528,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-01-15,2013,4,16,15,590.39,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,499.4,0.85,499.4,0,0,0,0,-3,3,34,5,4,0,48,542,990,966.3,23.7,0.235,0.135,0.00567,0.369,0.0156,3,0.167,0.537,0.0226,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2014-01-16,2013,4,16,16,608.17,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,517.2,0.85,517.2,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00619,0.391,0.0165,3,0.175,0.567,0.0239,23.1,0.948,0.97,0.92,37,35.9,108,2590
2014-01-17,2013,4,16,17,627.58,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,536.6,0.85,536.6,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.159,0.00676,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.972,0.923,38.3,37.2,112,2680
2014-01-18,2013,4,16,18,650.82,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,559.8,0.86,559.8,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00745,0.444,0.0189,3,0.194,0.638,0.0272,22.9,0.951,0.976,0.928,39.8,38.8,116,2800
2014-01-19,2013,4,16,19,675.16,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,584.2,0.86,584.2,0,0,0,0,-3,3,34,5,4,0,48,627,990,966.6,23.4,0.283,0.191,0.00817,0.474,0.0203,3,0.205,0.68,0.029,22.7,0.953,0.979,0.933,41.4,40.5,121,2920
2014-01-20,2013,4,16,20,699.49,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,608.5,0.87,608.5,0,0,0,0,-3,3,34,5,4,0,48,651,990,966.7,23.3,0.297,0.207,0.0089,0.504,0.0216,3,0.216,0.721,0.0309,22.6,0.955,0.98,0.936,42.9,42,126,3030
2014-01-21,2013,4,17,21,723.28,0.39,3,Normal,41,6,4,3,66,120,0.17,603.3,0.83,603.3,0,0,0,0,-3,3,41,6,4,0,69,654,990,966.8,23.2,0.298,0.204,0.00879,0.502,0.0216,3,0.214,0.716,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2014-01-22,2013,4,17,22,747.62,0.38,3,Normal,41,6,4,3,66,120,0.16,627.6,0.84,627.6,0,0,0,0,-3,3,41,6,4,0,69,679,990,966.9,23.1,0.312,0.22,0.00953,0.532,0.023,3,0.225,0.757,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2014-01-23,2013,4,17,23,771.69,0.37,3,Normal,41,6,4,3,66,120,0.16,651.7,0.84,651.7,0,0,0,0,-3,3,41,6,4,0,69,703,990,967,23,0.326,0.236,0.0103,0.562,0.0244,3,0.236,0.798,0.0347,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2014-01-24,2013,4,17,24,791.07,0.36,3,Normal,41,6,4,3,66,120,0.15,671.1,0.85,671.1,0,0,0,0,-3,3,41,6,4,0,69,722,990,967.1,22.9,0.337,0.249,0.0109,0.586,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2014-01-25,2013,4,17,25,815.86,0.35,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
2014-01-26,2013,4,17,26,847.8,0.34,3,Normal,41,6,4,3,66,120,0.14,727.8,0.86,727.8,0,0,0,0,-3,3,41,6,4,0,69,779,990,967.3,22.7,0.369,0.287,0.0126,0.656,0.0289,3,0.27,0.926,0.0408,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2014-01-27,2013,4,17,27,882.79,0.33,3,Normal,41,6,4,3,66,120,0.14,762.8,0.86,762.8,0,0,0,0,-3,3,41,6,4,0,69,814,990,967.4,22.6,0.4,0.308,0.0137,0.708,0.0314,3,0.283,0.992,0.0439,21.6,0.956,0.98,0.937,51.5,48.2,145,3470
2014-01-28,2013,4,18,28,920.23,0.32,3,Normal,41,6,4,3,66,120,0.13,800.2,0.87,800.2,0,0,0,0,-3,3,41,6,4,0,69,851,990,967.6,22.4,0.434,0.326,0.0146,0.76,0.0339,4,0.213,0.973,0.0434,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2014-01-29,2013,4,18,29,964.53,0.31,3,Normal,41,6,4,3,66,120,0.12,844.5,0.88,844.5,0,0,0,0,-3,3,41,6,4,0,69,896,990,967.8,22.2,0.475,0.348,0.0156,0.822,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,41.9,41,164,3940
2014-01-30,2013,4,18,30,1011.1,0.3,3,Normal,41,6,4,3,66,120,0.12,891.1,0.88,891.1,0,0,0,0,-3,3,41,6,4,0,69,942,990,967.9,22.1,0.517,0.37,0.0168,0.888,0.0402,4,0.243,1.13,0.0513,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2014-01-31,2013,4,18,31,1059.6,0.29,3,Normal,41,6,4,3,66,120,0.11,939.6,0.89,939.6,0,0,0,0,-3,3,41,6,4,0,69,991,990,968.1,21.9,0.562,0.394,0.018,0.956,0.0436,4,0.26,1.22,0.0555,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
