date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-02-01,2013,5,18,32,1115.4,0.28,2,Mod_Wet,49,8,7,5,93,162,0.14,953.4,0.85,953.4,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.586,0.4,0.0184,0.987,0.0454,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2014-02-02,2013,5,18,33,1167.6,0.27,2,Mod_Wet,49,8,7,5,93,162,0.14,1006,0.86,1006,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.654,0.436,0.0202,1.09,0.0505,4,0.281,1.37,0.0635,20.2,0.955,0.98,0.936,47.6,46.6,187,4480
2014-02-03,2013,5,18,34,1221.3,0.26,2,Mod_Wet,49,8,7,5,93,162,0.13,1059,0.87,1059,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.733,0.556,0.026,1.29,0.0602,4,0.292,1.58,0.0739,19.8,0.955,0.98,0.936,49.1,48.2,193,4620
2014-02-04,2013,5,19,35,1270.5,0.25,2,Mod_Wet,49,8,7,5,93,162,0.13,1109,0.87,1100,9,2,0,0,-5,12,51,8,7,0,105,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-02-05,2013,5,19,36,1314.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1153,0.88,1100,53,12,2,2,-3,40,61,10,9,2,133,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-02-06,2013,5,19,37,1347.8,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-02-07,2013,5,19,38,1369.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-02-08,2013,5,19,39,1384.3,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1222,0.88,1100,122,28,4,4,-1,87,77,12,11,4,180,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-02-09,2013,5,19,40,1393.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2014-02-10,2013,5,19,41,1396.6,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2014-02-11,2013,5,20,42,1405.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2014-02-12,2013,5,20,43,1415.1,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-13,2013,5,20,44,1424.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-02-14,2013,5,20,45,1433.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1272,0.89,1100,172,39,5,5,0,123,88,13,12,5,216,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-02-15,2013,5,20,46,1436.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-02-16,2013,5,20,47,1440,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-02-17,2013,5,20,48,1443.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-18,2013,5,21,49,1446.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-19,2013,5,21,50,1449.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-02-20,2013,5,21,51,1446.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-21,2013,5,21,52,1443.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-22,2013,5,21,53,1440,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-02-23,2013,5,21,54,1436.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-02-24,2013,5,21,55,1427.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2014-02-25,2013,5,22,56,1418.2,0.23,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-02-26,2013,5,22,57,1408.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-02-27,2013,5,22,58,1399.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-28,2013,5,22,59,1390.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2014-03-01,2013,6,22,60,1375.2,0.23,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-02,2013,6,22,61,1366,0.24,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-03-03,2013,6,22,62,1369.1,0.24,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-04,2013,6,23,63,1372.1,0.24,3,Normal,49,9,9,9,107,183,0.13,1189,0.87,1100,89,20,3,3,-6,69,69,12,12,3,176,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-05,2013,6,23,64,1381.3,0.23,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2014-03-06,2013,6,23,65,1396.6,0.23,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2014-03-07,2013,6,23,66,1412,0.23,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2014-03-08,2013,6,23,67,1433.7,0.22,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-03-09,2013,6,23,68,1461.8,0.22,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-03-10,2013,6,23,69,1490.2,0.21,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-03-11,2013,6,24,70,1525.3,0.21,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-12,2013,6,24,71,1567.1,0.2,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-03-13,2013,6,24,72,1609.4,0.19,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2014-03-14,2013,6,24,73,1652.2,0.19,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2014-03-15,2013,6,24,74,1695.5,0.18,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-03-16,2013,6,24,75,1739.2,0.17,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-03-17,2013,6,24,76,1790.1,0.17,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-03-18,2013,6,25,77,1841.6,0.16,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2014-03-19,2013,6,25,78,1893.7,0.16,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2014-03-20,2013,6,25,79,1953.3,0.15,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2014-03-21,2013,6,25,80,2020.8,0.14,3,Normal,49,9,9,9,107,183,0.091,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-03-22,2013,6,25,81,2096.2,0.14,3,Normal,49,9,9,9,107,183,0.087,1913,0.91,1100,813,51,9,16,15,722,100,18,25,24,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2014-03-23,2013,6,25,82,2172.7,0.13,3,Normal,49,9,9,9,107,183,0.084,1990,0.92,1100,890,51,9,16,18,796,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-03-24,2013,6,25,83,2250,0.13,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2014-03-25,2013,6,26,84,2313.3,0.12,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2014-03-26,2013,6,26,85,2384.6,0.12,3,Normal,49,9,9,9,107,183,0.077,2202,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2014-03-27,2013,6,26,86,2456.7,0.11,3,Normal,49,9,9,9,107,183,0.074,2274,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2014-03-28,2013,6,26,87,2529.5,0.11,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2014-03-29,2013,6,26,88,2602.9,0.1,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-03-30,2013,6,26,89,2669.1,0.095,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2014-03-31,2013,6,26,90,2735.9,0.09,3,Normal,49,9,9,9,107,183,0.067,2553,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2014-04-01,2013,7,27,91,2803.2,0.085,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2014-04-02,2013,7,27,92,2862.9,0.081,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-04-03,2013,7,27,93,2923,0.077,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2014-04-04,2013,7,27,94,2967.4,0.073,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2014-04-05,2013,7,27,95,3003.8,0.071,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2014-04-06,2013,7,27,96,3032.2,0.069,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2014-04-07,2013,7,27,97,3060.7,0.067,3,Normal,54,13,14,19,117,217,0.071,2844,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-04-08,2013,7,28,98,3081.1,0.065,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2014-04-09,2013,7,28,99,3093.3,0.065,3,Normal,54,13,14,19,117,217,0.07,2876,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2014-04-10,2013,7,28,100,3105.6,0.064,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2014-04-11,2013,7,28,101,3109.7,0.064,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2014-04-12,2013,7,28,102,3113.8,0.063,3,Normal,54,13,14,19,117,217,0.07,2897,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2014-04-13,2013,7,28,103,3117.9,0.063,3,Normal,54,13,14,19,117,217,0.07,2901,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2014-04-14,2013,7,28,104,3122,0.063,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2014-04-15,2013,7,29,105,3126.1,0.062,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2014-04-16,2013,7,29,106,3130.2,0.062,3,Normal,54,13,14,19,117,217,0.069,2913,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2014-04-17,2013,7,29,107,3134.3,0.062,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2014-04-18,2013,7,29,108,3138.4,0.062,3,Normal,54,13,14,19,117,217,0.069,2921,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2014-04-19,2013,7,29,109,3150.8,0.061,3,Normal,54,13,14,19,117,217,0.069,2934,0.93,1100,1830,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2014-04-20,2013,7,29,110,3163.1,0.06,3,Normal,54,13,14,19,117,217,0.069,2946,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2014-04-21,2013,7,29,111,3175.4,0.059,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2014-04-22,2013,7,30,112,3187.8,0.058,3,Normal,54,13,14,19,117,217,0.068,2971,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2014-04-23,2013,7,30,113,3200.2,0.058,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2014-04-24,2013,7,30,114,3212.6,0.057,3,Normal,54,13,14,19,117,217,0.068,2996,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2014-04-25,2013,7,30,115,3216.7,0.057,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2014-04-26,2013,7,30,116,3220.9,0.056,3,Normal,54,13,14,19,117,217,0.067,3004,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2014-04-27,2013,7,30,117,3225,0.056,3,Normal,54,13,14,19,117,217,0.067,3008,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2014-04-28,2013,7,30,118,3229.1,0.056,3,Normal,54,13,14,19,117,217,0.067,3012,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2014-04-29,2013,7,31,119,3233.3,0.056,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2014-04-30,2013,7,31,120,3229.1,0.056,3,Normal,54,13,14,19,117,217,0.067,3012,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2014-05-01,2013,8,31,121,3216.7,0.057,2,Mod_Wet,65,14,17,23,202,321,0.1,2896,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2014-05-02,2013,8,31,122,3196.1,0.058,2,Mod_Wet,65,14,17,23,202,321,0.1,2875,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2014-05-03,2013,8,31,123,3167.2,0.06,2,Mod_Wet,65,14,17,23,202,321,0.1,2846,0.9,1100,1750,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2014-05-04,2013,8,31,124,3130.2,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2014-05-05,2013,8,31,125,3093.3,0.065,2,Mod_Wet,65,14,17,23,202,321,0.1,2772,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2014-05-06,2013,8,32,126,3056.6,0.067,2,Mod_Wet,65,14,17,23,202,321,0.1,2736,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-05-07,2013,8,32,127,3011.9,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2691,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2014-05-08,2013,8,32,128,2967.4,0.073,2,Mod_Wet,65,14,17,23,202,321,0.11,2646,0.89,1100,1550,35,4,8,23,1480,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2014-05-09,2013,8,32,129,2923,0.077,2,Mod_Wet,65,14,17,23,202,321,0.11,2602,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2014-05-10,2013,8,32,130,2878.9,0.08,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2014-05-11,2013,8,32,131,2835,0.083,2,Mod_Wet,65,14,17,23,202,321,0.11,2514,0.89,1100,1410,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-05-12,2013,8,32,132,2791.2,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2470,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2014-05-13,2013,8,33,133,2747.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2014-05-14,2013,8,33,134,2704.4,0.093,2,Mod_Wet,65,14,17,23,202,321,0.12,2383,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2014-05-15,2013,8,33,135,2661.3,0.096,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2014-05-16,2013,8,33,136,2618.4,0.099,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2014-05-17,2013,8,33,137,2575.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2014-05-18,2013,8,33,138,2533.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2212,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2014-05-19,2013,8,33,139,2491.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2014-05-20,2013,8,34,140,2449.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2128,0.87,1100,1030,35,4,8,8,973,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-05-21,2013,8,34,141,2407.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2014-05-22,2013,8,34,142,2365.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2045,0.86,1100,945,35,4,8,5,893,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2014-05-23,2013,8,34,143,2324.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2003,0.86,1100,903,35,4,8,4,852,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2014-05-24,2013,8,34,144,2283.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1962,0.86,1100,862,35,4,8,3,812,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2014-05-25,2013,8,34,145,2227.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1907,0.86,1100,807,35,4,8,1,759,100,18,25,24,961,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2014-05-26,2013,8,34,146,2165.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1844,0.85,1100,744,35,4,8,-1,698,100,18,25,22,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-05-27,2013,8,35,147,2110.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1790,0.85,1100,690,35,4,8,-2,645,100,18,25,21,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-05-28,2013,8,35,148,2056.6,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1736,0.84,1100,636,35,4,8,-4,593,100,18,25,19,795,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-05-29,2013,8,35,149,2002.9,0.15,2,Mod_Wet,65,14,17,23,202,321,0.16,1682,0.84,1100,582,35,4,8,-6,541,100,18,25,17,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2014-05-30,2013,8,35,150,1949.8,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1629,0.83,1100,529,35,4,8,-7,489,100,18,25,16,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2014-05-31,2013,8,35,151,1904.2,0.16,2,Mod_Wet,65,14,17,23,202,321,0.17,1583,0.83,1100,483,35,4,8,-9,445,100,18,25,14,647,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2014-06-01,2013,9,35,152,1858.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1602,0.86,1100,502,38,6,11,-1,448,100,18,25,15,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2014-06-02,2013,9,35,153,1814.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-06-03,2013,9,36,154,1769.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2014-06-04,2013,9,36,155,1725.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1469,0.85,1100,369,38,6,11,-5,319,100,18,25,11,472,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-06-05,2013,9,36,156,1688.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1432,0.85,1100,332,38,6,10,-6,284,100,18,24,10,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.3,181,4350
2014-06-06,2013,9,36,157,1652.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1395,0.84,1100,295,38,6,9,-7,249,100,18,23,9,402,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2014-06-07,2013,9,36,158,1616,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1359,0.84,1100,259,38,6,8,-8,215,100,18,22,8,368,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4410
2014-06-08,2013,9,36,159,1580.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1323,0.84,1100,223,38,6,7,-9,181,100,18,21,7,334,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-06-09,2013,9,36,160,1544.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1288,0.83,1100,188,38,6,6,-10,148,100,18,20,6,301,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-06-10,2013,9,37,161,1509.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1252,0.83,1100,152,34,5,5,-11,119,96,17,19,5,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2014-06-11,2013,9,37,162,1480.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1224,0.83,1100,124,28,4,4,-12,100,90,16,18,4,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-06-12,2013,9,37,163,1452.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1195,0.82,1100,95,21,3,3,-13,81,83,15,17,3,234,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-06-13,2013,9,37,164,1424.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1167,0.82,1100,67,15,2,2,-14,62,77,14,16,2,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-06-14,2013,9,37,165,1396.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1140,0.82,1100,40,9,1,1,-15,44,71,13,15,1,197,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2014-06-15,2013,9,37,166,1344.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1088,0.81,1088,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.81,0.621,0.0295,1.43,0.0681,4,0.298,1.73,0.0822,19.3,0.953,0.98,0.934,49,48.1,192,4610
2014-06-16,2013,9,37,167,1294,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1037,0.8,1037,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.735,0.506,0.0239,1.24,0.0586,4,0.287,1.53,0.0722,19.6,0.954,0.98,0.935,47.7,46.7,187,4480
2014-06-17,2013,9,38,168,1250.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,993.1,0.79,993.1,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.671,0.42,0.0197,1.09,0.0512,4,0.278,1.37,0.0642,19.9,0.955,0.98,0.936,46.4,45.4,182,4360
2014-06-18,2013,9,38,169,1207,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,950,0.79,950,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.608,0.399,0.0186,1.01,0.0469,4,0.263,1.27,0.0592,20.2,0.955,0.98,0.936,44.9,44,176,4220
2014-06-19,2013,9,38,170,1170.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,913.4,0.78,913.4,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.572,0.381,0.0177,0.953,0.0442,4,0.251,1.2,0.0558,20.4,0.955,0.98,0.936,43.5,42.7,171,4100
2014-06-20,2013,9,38,171,1134.4,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,877.4,0.77,877.4,0,0,0,0,-16,16,62,12,14,0,169,965,990,968.3,21.7,0.539,0.364,0.0168,0.902,0.0416,4,0.239,1.14,0.0526,20.5,0.954,0.98,0.935,42.2,41.3,165,3970
2014-06-21,2013,9,38,172,1104.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,847.6,0.77,847.6,0,0,0,0,-16,16,62,12,14,0,169,936,990,968.2,21.8,0.511,0.349,0.016,0.861,0.0395,4,0.229,1.09,0.05,20.7,0.954,0.978,0.933,41,40.1,160,3850
2014-06-22,2013,9,38,173,1075.4,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,818.4,0.76,818.4,0,0,0,0,-16,16,62,12,14,0,169,906,990,968.1,21.9,0.485,0.335,0.0153,0.82,0.0375,4,0.219,1.04,0.0475,20.8,0.953,0.976,0.93,39.8,38.9,155,3730
2014-06-23,2013,9,38,174,1046.7,0.29,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2014-06-24,2013,9,39,175,1023.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,766.7,0.75,766.7,0,0,0,0,-16,16,62,12,14,0,169,855,990,968,22,0.437,0.31,0.0141,0.747,0.0339,3,0.284,1.03,0.0468,21,0.957,0.98,0.937,50.3,48.2,145,3470
2014-06-25,2013,9,39,176,1001.1,0.3,2,Mod_Wet,62,12,14,16,153,257,0.26,744.1,0.74,744.1,0,0,0,0,-16,16,62,12,14,0,169,832,990,967.9,22.1,0.417,0.298,0.0135,0.715,0.0323,3,0.277,0.992,0.0449,21.1,0.957,0.98,0.937,49.1,48.1,144,3470
2014-06-26,2013,9,39,177,979,0.31,2,Mod_Wet,62,12,14,16,153,257,0.26,722,0.74,722,0,0,0,0,-16,16,62,12,14,0,169,810,990,967.8,22.2,0.396,0.283,0.0128,0.68,0.0306,3,0.267,0.947,0.0427,21.2,0.956,0.98,0.937,47.9,47,141,3380
2014-06-27,2013,9,39,178,957.38,0.31,2,Mod_Wet,62,12,14,16,153,257,0.27,700.4,0.73,700.4,0,0,0,0,-16,16,62,12,14,0,169,788,990,967.7,22.3,0.377,0.269,0.0121,0.646,0.029,3,0.258,0.903,0.0406,21.4,0.956,0.98,0.937,46.8,45.9,138,3300
2014-06-28,2013,9,39,179,936.27,0.32,2,Mod_Wet,62,12,14,16,153,257,0.27,679.3,0.73,679.3,0,0,0,0,-16,16,62,12,14,0,169,767,990,967.6,22.4,0.363,0.255,0.0114,0.617,0.0276,3,0.248,0.865,0.0387,21.5,0.956,0.98,0.937,45.6,44.7,134,3220
2014-06-29,2013,9,39,180,920.23,0.32,2,Mod_Wet,62,12,14,16,153,257,0.28,663.2,0.72,663.2,0,0,0,0,-16,16,62,12,14,0,169,751,990,967.6,22.4,0.353,0.244,0.0109,0.597,0.0267,3,0.241,0.838,0.0374,21.6,0.956,0.98,0.937,44.7,43.8,132,3160
2014-06-30,2013,9,39,181,904.54,0.33,2,Mod_Wet,62,12,14,16,153,257,0.28,647.5,0.72,647.5,0,0,0,0,-16,16,62,12,14,0,169,736,990,967.5,22.5,0.345,0.234,0.0104,0.578,0.0257,3,0.234,0.812,0.0361,21.7,0.955,0.98,0.936,43.8,43,129,3090
2014-07-01,2013,10,40,182,889.23,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2014-07-02,2013,10,40,183,874.32,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2014-07-03,2013,10,40,184,859.84,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2014-07-04,2013,10,40,185,845.83,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2014-07-05,2013,10,40,186,832.34,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2014-07-06,2013,10,40,187,819.43,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2014-07-07,2013,10,40,188,807.18,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2014-07-08,2013,10,41,189,795.7,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2014-07-09,2013,10,41,190,788.08,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2014-07-10,2013,10,41,191,781.06,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2014-07-11,2013,10,41,192,774.84,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2014-07-12,2013,10,41,193,768.67,0.38,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2014-07-13,2013,10,41,194,755.82,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2014-07-14,2013,10,41,195,743.52,0.39,2,Mod_Wet,58,11,11,11,136,227,0.3,516.5,0.69,516.5,0,0,0,0,-11,11,58,11,11,0,147,597,990,966.9,23.1,0.266,0.146,0.00631,0.412,0.0178,3,0.175,0.586,0.0254,22.5,0.948,0.97,0.919,36.1,35,105,2520
2014-07-15,2013,10,42,196,732.31,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,505.3,0.69,505.3,0,0,0,0,-11,11,58,11,11,0,147,585,990,966.8,23.2,0.259,0.139,0.00598,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.3,34.3,103,2470
2014-07-16,2013,10,42,197,720.55,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,493.6,0.69,493.6,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.252,0.132,0.00568,0.384,0.0166,2,0.276,0.66,0.0284,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2014-07-17,2013,10,42,198,708.79,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,481.8,0.68,481.8,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.126,0.00543,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.1,48.2,96.4,2310
2014-07-18,2013,10,42,199,697.58,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,470.6,0.68,470.6,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.239,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2014-07-19,2013,10,42,200,687.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,460.5,0.67,460.5,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2014-07-20,2013,10,42,201,676.8,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,449.8,0.67,449.8,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
2014-07-21,2013,10,42,202,666.14,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,439.1,0.66,439.1,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00453,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.4,2220
2014-07-22,2013,10,43,203,656.02,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,429,0.65,429,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
2014-07-23,2013,10,43,204,646.99,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,420,0.65,420,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0972,0.00414,0.309,0.0132,2,0.226,0.535,0.0228,23,0.956,0.98,0.937,45.2,44.3,88.7,2130
2014-07-24,2013,10,43,205,637.42,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,410.4,0.64,410.4,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0927,0.00394,0.301,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.8,2080
2014-07-25,2013,10,43,206,627.85,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,400.9,0.64,400.9,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0882,0.00374,0.293,0.0124,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.3,42.5,84.9,2040
2014-07-26,2013,10,43,207,618.83,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,391.8,0.63,391.8,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0839,0.00355,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.5,83.1,1990
2014-07-27,2013,10,43,208,609.81,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,382.8,0.63,382.8,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0797,0.00337,0.279,0.0118,2,0.201,0.479,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.2,1950
2014-07-28,2013,10,43,209,601.88,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,374.9,0.62,374.9,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0759,0.00321,0.272,0.0115,2,0.196,0.468,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.4,1910
2014-07-29,2013,10,44,210,593.4,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,366.4,0.62,366.4,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0719,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.975,0.927,39.8,38.8,77.6,1860
2014-07-30,2013,10,44,211,584.92,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,357.9,0.61,357.9,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0679,0.00286,0.258,0.0109,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.7,1820
2014-07-31,2013,10,44,212,576.45,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00269,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2014-08-01,2013,11,44,213,568.52,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,384.5,0.68,384.5,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0805,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
2014-08-02,2013,11,44,214,558.95,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,374.9,0.67,374.9,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.076,0.00318,0.269,0.0113,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2014-08-03,2013,11,44,215,551.02,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,367,0.67,367,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0722,0.00302,0.262,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2014-08-04,2013,11,44,216,542.54,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,358.5,0.66,358.5,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0682,0.00285,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.974,0.925,39.3,38.3,76.5,1840
2014-08-05,2013,11,45,217,534.06,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,350.1,0.66,350.1,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.0642,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2014-08-06,2013,11,45,218,526.14,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,342.1,0.65,342.1,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0605,0.00252,0.242,0.0101,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.9,1750
2014-08-07,2013,11,45,219,519.3,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,335.3,0.65,335.3,0,0,0,0,-6,6,54,9,8,0,113,406,990,965.9,24.1,0.179,0.0573,0.00238,0.236,0.00982,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2014-08-08,2013,11,45,220,511.92,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,327.9,0.64,327.9,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0538,0.00223,0.23,0.00955,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2014-08-09,2013,11,45,221,504.53,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,320.5,0.64,320.5,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0503,0.00208,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2014-08-10,2013,11,45,222,497.15,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,313.1,0.63,313.1,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0468,0.00194,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2014-08-11,2013,11,45,223,490.31,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,306.3,0.63,306.3,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00877,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2014-08-12,2013,11,46,224,483.48,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,299.5,0.62,299.5,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0404,0.00167,0.207,0.00853,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2014-08-13,2013,11,46,225,477.74,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,293.7,0.61,293.7,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00833,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2014-08-14,2013,11,46,226,471.45,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2014-08-15,2013,11,46,227,465.16,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.0013,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2014-08-16,2013,11,46,228,458.87,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,274.9,0.6,274.9,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0287,0.00118,0.186,0.00766,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.8,1410
2014-08-17,2013,11,46,229,452.58,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2014-08-18,2013,11,46,230,446.84,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2014-08-19,2013,11,47,231,441.1,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,257.1,0.58,257.1,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000834,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2014-08-20,2013,11,47,232,435.35,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,251.3,0.58,251.3,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0176,0.000722,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2014-08-21,2013,11,47,233,430.71,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,246.7,0.57,246.7,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2014-08-22,2013,11,47,234,425.51,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,241.5,0.57,241.5,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2014-08-23,2013,11,47,235,420.31,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,236.3,0.56,236.3,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2014-08-24,2013,11,47,236,415.12,0.57,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2014-08-25,2013,11,47,237,409.92,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,225.9,0.55,225.9,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000609,0.155,0.00632,1,0.247,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2014-08-26,2013,11,48,238,404.73,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,220.7,0.55,220.7,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00623,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2014-08-27,2013,11,48,239,399.53,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,215.5,0.54,215.5,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2014-08-28,2013,11,48,240,394.89,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,210.9,0.53,210.9,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.937,48,47,47,1130
