date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-04-01,2014,7,27,91,1872.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2015-04-02,2014,7,27,92,1869.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2015-04-03,2014,7,27,93,1865.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2015-04-04,2014,7,27,94,1862.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2015-04-05,2014,7,27,95,1852,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2015-04-06,2014,7,27,96,1841.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2015-04-07,2014,7,27,97,1831.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2015-04-08,2014,7,28,98,1821,0.17,4,Mod_Dry,45,11,10,10,72,148,0.081,1673,0.92,1100,573,55,7,15,7,489,100,18,25,17,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2015-04-09,2014,7,28,99,1817.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2015-04-10,2014,7,28,100,1814.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-04-11,2014,7,28,101,1810.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-04-12,2014,7,28,102,1814.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-04-13,2014,7,28,103,1824.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2015-04-14,2014,7,28,104,1841.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2015-04-15,2014,7,29,105,1858.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.08,1711,0.92,1100,611,55,7,15,8,526,100,18,25,18,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2015-04-16,2014,7,29,106,1883.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2015-04-17,2014,7,29,107,1914.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2015-04-18,2014,7,29,108,1953.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2015-04-19,2014,7,29,109,1992.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.074,1844,0.93,1100,744,55,7,15,12,655,100,18,25,22,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2015-04-20,2014,7,29,110,2031.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2015-04-21,2014,7,29,111,2071,0.14,4,Mod_Dry,45,11,10,10,72,148,0.071,1923,0.93,1100,823,55,7,15,15,731,100,18,25,25,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2015-04-22,2014,7,30,112,2110.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.07,1963,0.93,1100,863,55,7,15,16,770,100,18,25,26,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2015-04-23,2014,7,30,113,2150.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.069,2003,0.93,1100,903,55,7,15,17,809,100,18,25,27,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2015-04-24,2014,7,30,114,2183.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.068,2036,0.93,1100,936,55,7,15,18,841,100,18,25,28,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2015-04-25,2014,7,30,115,2209.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.067,2061,0.93,1100,961,55,7,15,19,865,100,18,25,29,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2015-04-26,2014,7,30,116,2227.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2080,0.93,1100,980,55,7,15,19,884,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2015-04-27,2014,7,30,117,2238.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2091,0.93,1100,991,55,7,15,20,894,100,18,25,30,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2015-04-28,2014,7,30,118,2235.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2087,0.93,1100,987,55,7,15,20,890,100,18,25,30,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2015-04-29,2014,7,31,119,2231.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.066,2083,0.93,1100,983,55,7,15,19,887,100,18,25,29,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2015-04-30,2014,7,31,120,2220.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.067,2072,0.93,1100,972,55,7,15,19,876,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2015-05-01,2014,8,31,121,2202,0.13,3,Normal,55,13,13,17,178,276,0.13,1926,0.88,1100,826,45,5,12,8,756,100,18,25,25,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2015-05-02,2014,8,31,122,2176.3,0.13,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2015-05-03,2014,8,31,123,2150.7,0.14,3,Normal,55,13,13,17,178,276,0.13,1875,0.87,1100,775,45,5,12,6,707,100,18,25,23,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2015-05-04,2014,8,31,124,2118,0.14,3,Normal,55,13,13,17,178,276,0.13,1842,0.87,1100,742,45,5,12,5,675,100,18,25,22,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2015-05-05,2014,8,31,125,2085.4,0.14,3,Normal,55,13,13,17,178,276,0.13,1809,0.87,1100,709,45,5,12,4,643,100,18,25,21,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2015-05-06,2014,8,32,126,2053,0.14,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2015-05-07,2014,8,32,127,2020.8,0.14,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2015-05-08,2014,8,32,128,1981.6,0.15,3,Normal,55,13,13,17,178,276,0.14,1706,0.86,1100,606,45,5,12,1,543,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2015-05-09,2014,8,32,129,1942.8,0.15,3,Normal,55,13,13,17,178,276,0.14,1667,0.86,1100,567,45,5,12,0,505,100,18,25,17,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2015-05-10,2014,8,32,130,1904.2,0.16,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2015-05-11,2014,8,32,131,1865.9,0.16,3,Normal,55,13,13,17,178,276,0.15,1590,0.85,1100,490,45,5,12,-2,430,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2015-05-12,2014,8,32,132,1827.8,0.16,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2015-05-13,2014,8,33,133,1790.1,0.17,3,Normal,55,13,13,17,178,276,0.15,1514,0.85,1100,414,45,5,12,-5,357,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-05-14,2014,8,33,134,1752.7,0.17,3,Normal,55,13,13,17,178,276,0.16,1477,0.84,1100,377,45,5,11,-6,322,100,18,24,11,500,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-05-15,2014,8,33,135,1722.3,0.18,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-05-16,2014,8,33,136,1692.1,0.18,3,Normal,55,13,13,17,178,276,0.16,1416,0.84,1100,316,45,5,10,-8,264,100,18,23,9,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2015-05-17,2014,8,33,137,1662.2,0.18,3,Normal,55,13,13,17,178,276,0.17,1386,0.83,1100,286,45,5,9,-8,235,100,18,22,9,413,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2015-05-18,2014,8,33,138,1632.4,0.19,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2015-05-19,2014,8,33,139,1602.9,0.19,3,Normal,55,13,13,17,178,276,0.17,1327,0.83,1100,227,45,5,7,-10,180,100,18,20,7,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2015-05-20,2014,8,34,140,1573.6,0.2,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2015-05-21,2014,8,34,141,1544.5,0.2,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2015-05-22,2014,8,34,142,1515.7,0.21,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2015-05-23,2014,8,34,143,1487.1,0.21,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2015-05-24,2014,8,34,144,1458.7,0.22,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-05-25,2014,8,34,145,1436.8,0.22,3,Normal,55,13,13,17,178,276,0.19,1161,0.81,1100,61,14,2,2,-15,58,69,15,15,2,236,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2015-05-26,2014,8,34,146,1415.1,0.23,3,Normal,55,13,13,17,178,276,0.2,1139,0.81,1100,39,9,1,1,-16,44,64,14,14,1,222,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
2015-05-27,2014,8,35,147,1393.5,0.23,3,Normal,55,13,13,17,178,276,0.2,1118,0.8,1100,18,4,1,1,-16,28,59,14,14,1,206,1190,990,969.1,20.9,0.826,0.648,0.0311,1.47,0.0707,4,0.3,1.77,0.085,19.1,0.953,0.98,0.934,49,48.1,192,4610
2015-05-28,2014,8,35,148,1353.9,0.24,3,Normal,55,13,13,17,178,276,0.2,1078,0.8,1078,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.785,0.598,0.0285,1.38,0.0659,4,0.296,1.68,0.08,19.3,0.953,0.98,0.934,48.6,47.7,191,4580
2015-05-29,2014,8,35,149,1314.8,0.24,3,Normal,55,13,13,17,178,276,0.21,1039,0.79,1039,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.728,0.51,0.0242,1.24,0.0586,4,0.288,1.53,0.0723,19.6,0.954,0.98,0.935,47.6,46.6,187,4480
2015-05-30,2014,8,35,150,1282.3,0.25,3,Normal,55,13,13,17,178,276,0.21,1006,0.79,1006,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.68,0.437,0.0206,1.12,0.0526,4,0.281,1.4,0.0659,19.8,0.955,0.98,0.936,46.7,45.7,183,4390
2015-05-31,2014,8,35,151,1250.1,0.25,3,Normal,55,13,13,17,178,276,0.22,974.1,0.78,974.1,0,0,0,0,-17,17,55,13,13,0,195,1060,990,968.7,21.3,0.633,0.41,0.0193,1.04,0.0489,4,0.271,1.31,0.0617,20,0.955,0.98,0.936,45.6,44.7,179,4290
2015-06-01,2014,9,35,152,1224.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.13,1063,0.87,1063,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.738,0.565,0.0264,1.3,0.0609,4,0.293,1.6,0.0746,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2015-06-02,2014,9,35,153,1198.5,0.26,4,Mod_Dry,45,10,9,9,88,161,0.13,1037,0.87,1037,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.701,0.507,0.0236,1.21,0.0562,4,0.287,1.5,0.0696,20,0.955,0.98,0.936,48.5,47.6,190,4570
2015-06-03,2014,9,36,154,1178.8,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,1018,0.86,1018,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.672,0.463,0.0215,1.13,0.0527,4,0.284,1.42,0.0658,20.1,0.955,0.98,0.936,48,47,188,4510
2015-06-04,2014,9,36,155,1159.2,0.27,4,Mod_Dry,45,10,9,9,88,161,0.14,998.2,0.86,998.2,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.643,0.422,0.0195,1.07,0.0493,4,0.279,1.34,0.0623,20.3,0.955,0.98,0.936,47.4,46.4,186,4460
2015-06-05,2014,9,36,156,1145.4,0.27,4,Mod_Dry,45,10,9,9,88,161,0.14,984.4,0.86,984.4,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.623,0.415,0.0192,1.04,0.048,4,0.275,1.31,0.0607,20.3,0.955,0.98,0.936,46.9,45.9,184,4410
2015-06-06,2014,9,36,157,1131.7,0.27,4,Mod_Dry,45,10,9,9,88,161,0.14,970.7,0.86,970.7,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.603,0.409,0.0189,1.01,0.0466,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.4,45.5,182,4360
2015-06-07,2014,9,36,158,1123.5,0.27,4,Mod_Dry,45,10,9,9,88,161,0.14,962.5,0.86,962.5,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0186,0.999,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2015-06-08,2014,9,36,159,1115.4,0.28,4,Mod_Dry,45,10,9,9,88,161,0.14,954.4,0.86,954.4,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.587,0.401,0.0184,0.988,0.0455,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2015-06-09,2014,9,36,160,1107.3,0.28,4,Mod_Dry,45,10,9,9,88,161,0.14,946.3,0.85,946.3,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.58,0.397,0.0182,0.977,0.0449,4,0.262,1.24,0.0569,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2015-06-10,2014,9,37,161,1099.3,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,938.3,0.85,938.3,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.572,0.393,0.018,0.965,0.0443,4,0.259,1.22,0.0562,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2015-06-11,2014,9,37,162,1091.3,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,930.3,0.85,930.3,0,0,0,0,-9,9,45,10,9,0,97,994,990,968.2,21.8,0.565,0.389,0.0178,0.954,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,44.9,44,176,4220
2015-06-12,2014,9,37,163,1078,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,917,0.85,917,0,0,0,0,-9,9,45,10,9,0,97,981,990,968.1,21.9,0.553,0.383,0.0175,0.936,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2015-06-13,2014,9,37,164,1064.9,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,903.9,0.85,903.9,0,0,0,0,-9,9,45,10,9,0,97,968,990,968.1,21.9,0.541,0.376,0.0172,0.917,0.0419,4,0.248,1.16,0.0532,20.7,0.955,0.98,0.936,43.9,43,172,4130
2015-06-14,2014,9,37,165,1051.8,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,890.9,0.85,890.9,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.529,0.37,0.0169,0.899,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2015-06-15,2014,9,37,166,1039,0.29,4,Mod_Dry,45,10,9,9,88,161,0.15,878,0.84,878,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4030
2015-06-16,2014,9,37,167,1026.2,0.3,4,Mod_Dry,45,10,9,9,88,161,0.16,865.2,0.84,865.2,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0162,0.863,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2015-06-17,2014,9,38,168,1013.6,0.3,4,Mod_Dry,45,10,9,9,88,161,0.16,852.6,0.84,852.6,0,0,0,0,-9,9,45,10,9,0,97,917,990,967.9,22.1,0.494,0.352,0.0159,0.846,0.0383,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
2015-06-18,2014,9,38,169,1001.1,0.3,4,Mod_Dry,45,10,9,9,88,161,0.16,840.1,0.84,840.1,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2015-06-19,2014,9,38,170,988.77,0.31,4,Mod_Dry,45,10,9,9,88,161,0.16,827.8,0.84,827.8,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.471,0.34,0.0153,0.811,0.0366,4,0.222,1.03,0.0466,21.1,0.954,0.978,0.933,40.9,40,160,3840
2015-06-20,2014,9,38,171,976.57,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2015-06-21,2014,9,38,172,959.75,0.31,3,Normal,53,12,12,13,120,210,0.22,749.8,0.78,749.8,0,0,0,0,-13,13,53,12,12,0,133,827,990,967.7,22.3,0.412,0.302,0.0136,0.714,0.0321,3,0.28,0.994,0.0446,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2015-06-22,2014,9,38,173,943.24,0.32,3,Normal,53,12,12,13,120,210,0.22,733.2,0.78,733.2,0,0,0,0,-13,13,53,12,12,0,133,810,990,967.7,22.3,0.397,0.291,0.013,0.687,0.0308,3,0.272,0.96,0.043,21.4,0.957,0.98,0.937,49,48,144,3460
2015-06-23,2014,9,38,174,927.06,0.32,3,Normal,53,12,12,13,120,210,0.23,717.1,0.77,717.1,0,0,0,0,-13,13,53,12,12,0,133,794,990,967.6,22.4,0.382,0.28,0.0125,0.662,0.0296,3,0.265,0.927,0.0414,21.5,0.957,0.98,0.937,48.1,47.2,142,3400
2015-06-24,2014,9,39,175,911.22,0.32,3,Normal,53,12,12,13,120,210,0.23,701.2,0.77,701.2,0,0,0,0,-13,13,53,12,12,0,133,778,990,967.5,22.5,0.369,0.269,0.012,0.638,0.0284,3,0.258,0.896,0.0399,21.6,0.957,0.98,0.937,47.3,46.3,139,3340
2015-06-25,2014,9,39,176,900.13,0.33,3,Normal,53,12,12,13,120,210,0.23,690.1,0.77,690.1,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2015-06-26,2014,9,39,177,884.93,0.33,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2015-06-27,2014,9,39,178,874.32,0.33,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2015-06-28,2014,9,39,179,859.84,0.34,3,Normal,53,12,12,13,120,210,0.24,649.8,0.76,649.8,0,0,0,0,-13,13,53,12,12,0,133,727,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0254,3,0.235,0.81,0.0357,21.9,0.956,0.98,0.937,44.4,43.5,130,3130
2015-06-29,2014,9,39,180,849.78,0.34,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2015-06-30,2014,9,39,181,836.14,0.35,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2015-07-01,2014,10,40,182,826.74,0.35,3,Normal,50,10,9,9,108,186,0.23,640.7,0.78,640.7,0,0,0,0,-9,9,50,10,9,0,117,710,990,967.2,22.8,0.33,0.229,0.01,0.559,0.0245,3,0.231,0.79,0.0346,22,0.956,0.98,0.937,44,43.2,129,3110
2015-07-02,2014,10,40,183,814.09,0.35,3,Normal,50,10,9,9,108,186,0.23,628.1,0.77,628.1,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00966,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
2015-07-03,2014,10,40,184,805.49,0.36,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2015-07-04,2014,10,40,185,797.29,0.36,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2015-07-05,2014,10,40,186,786.62,0.37,3,Normal,50,10,9,9,108,186,0.24,600.6,0.76,600.6,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2015-07-06,2014,10,40,187,779.74,0.37,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2015-07-07,2014,10,40,188,771.69,0.37,3,Normal,50,10,9,9,108,186,0.24,585.7,0.76,585.7,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.192,0.00835,0.491,0.0213,3,0.206,0.697,0.0303,22.3,0.953,0.978,0.932,40.7,39.8,119,2870
2015-07-08,2014,10,41,189,762.39,0.38,3,Normal,50,10,9,9,108,186,0.24,576.4,0.76,576.4,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.1,39.2,118,2820
2015-07-09,2014,10,41,190,749.53,0.38,3,Normal,50,10,9,9,108,186,0.25,563.5,0.75,563.5,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.177,0.00768,0.463,0.0201,3,0.196,0.66,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2015-07-10,2014,10,41,191,738.32,0.39,3,Normal,50,10,9,9,108,186,0.25,552.3,0.75,552.3,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.28,0.17,0.00734,0.45,0.0194,3,0.191,0.641,0.0277,22.5,0.951,0.973,0.925,38.6,37.6,113,2710
2015-07-11,2014,10,41,192,726.56,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2015-07-12,2014,10,41,193,714.81,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2015-07-13,2014,10,41,194,703.6,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,476.6,0.68,476.6,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2015-07-14,2014,10,41,195,692.39,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,465.4,0.67,465.4,0,0,0,0,-11,11,58,11,11,0,147,545,990,966.7,23.3,0.236,0.119,0.00509,0.355,0.0152,2,0.257,0.612,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
2015-07-15,2014,10,42,196,682.27,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,455.3,0.67,455.3,0,0,0,0,-11,11,58,11,11,0,147,535,990,966.6,23.4,0.231,0.114,0.00487,0.345,0.0147,2,0.25,0.594,0.0254,22.8,0.958,0.98,0.938,48.7,47.7,95.4,2290
2015-07-16,2014,10,42,197,671.6,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,444.6,0.66,444.6,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00465,0.333,0.0142,2,0.243,0.576,0.0246,22.8,0.958,0.98,0.938,47.7,46.7,93.4,2240
2015-07-17,2014,10,42,198,660.94,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,433.9,0.66,433.9,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.219,0.104,0.00443,0.322,0.0137,2,0.235,0.558,0.0238,22.9,0.957,0.98,0.938,46.6,45.7,91.4,2190
2015-07-18,2014,10,42,199,650.82,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,423.8,0.65,423.8,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.099,0.00422,0.312,0.0133,2,0.229,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.4,2150
2015-07-19,2014,10,42,200,641.8,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,414.8,0.65,414.8,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0948,0.00403,0.305,0.013,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.7,2100
2015-07-20,2014,10,42,201,632.23,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,405.2,0.64,405.2,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.0903,0.00383,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.8,2060
2015-07-21,2014,10,42,202,622.66,0.44,2,Mod_Wet,58,11,11,11,136,227,0.36,395.7,0.64,395.7,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.203,0.0858,0.00363,0.289,0.0122,2,0.21,0.499,0.0211,23.1,0.954,0.98,0.935,42.8,41.9,83.9,2010
2015-07-22,2014,10,43,203,613.09,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,386.1,0.63,386.1,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0812,0.00344,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,41,81.9,1970
2015-07-23,2014,10,43,204,604.06,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,377.1,0.62,377.1,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.077,0.00325,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.9,40,79.9,1920
2015-07-24,2014,10,43,205,596.14,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,369.1,0.62,369.1,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0732,0.00309,0.267,0.0113,2,0.192,0.459,0.0194,23.3,0.951,0.976,0.928,40,39.1,78.2,1880
2015-07-25,2014,10,43,206,587.66,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,360.7,0.61,360.7,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0692,0.00291,0.26,0.011,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.2,38.2,76.3,1830
2015-07-26,2014,10,43,207,579.18,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,352.2,0.61,352.2,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0652,0.00274,0.253,0.0106,2,0.18,0.434,0.0182,23.4,0.949,0.972,0.923,38.3,37.2,74.4,1790
2015-07-27,2014,10,43,208,570.71,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,343.7,0.6,343.7,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0612,0.00257,0.246,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2015-07-28,2014,10,43,209,562.78,0.47,2,Mod_Wet,58,11,11,11,136,227,0.4,335.8,0.6,335.8,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0575,0.00241,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.6,35.5,70.9,1700
2015-07-29,2014,10,44,210,554.85,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,327.9,0.59,327.9,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0537,0.00225,0.233,0.00976,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.3,1660
2015-07-30,2014,10,44,211,548.01,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,321,0.59,321,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0505,0.00211,0.228,0.00951,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,33.9,67.9,1630
2015-07-31,2014,10,44,212,540.63,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,313.6,0.58,313.6,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.174,0.047,0.00196,0.221,0.00924,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.2,33.2,66.4,1590
2015-08-01,2014,11,44,213,532.15,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,348.1,0.65,348.1,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0633,0.00264,0.247,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2015-08-02,2014,11,44,214,524.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,340.2,0.65,340.2,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0596,0.00248,0.24,0.00999,2,0.172,0.412,0.0172,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2015-08-03,2014,11,44,215,516.29,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,332.3,0.64,332.3,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0558,0.00232,0.234,0.00971,2,0.167,0.401,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2015-08-04,2014,11,44,216,508.36,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,324.4,0.64,324.4,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0521,0.00216,0.227,0.00942,2,0.161,0.389,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.2,1660
2015-08-05,2014,11,45,217,501.53,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,317.5,0.63,317.5,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0489,0.00202,0.222,0.00918,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2015-08-06,2014,11,45,218,494.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2015-08-07,2014,11,45,219,486.76,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
2015-08-08,2014,11,45,220,479.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,295.9,0.62,295.9,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2015-08-09,2014,11,45,221,473.09,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,289.1,0.61,289.1,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00816,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2015-08-10,2014,11,45,222,467.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2015-08-11,2014,11,45,223,461.06,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2015-08-12,2014,11,46,224,454.77,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2015-08-13,2014,11,46,225,448.48,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,264.5,0.59,264.5,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0238,0.000978,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2015-08-14,2014,11,46,226,442.19,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2015-08-15,2014,11,46,227,436.45,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0182,0.000743,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.8,27,54,1300
2015-08-16,2014,11,46,228,430.71,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,246.7,0.57,246.7,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2015-08-17,2014,11,46,229,424.96,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1230
2015-08-18,2014,11,46,230,420.31,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,236.3,0.56,236.3,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2015-08-19,2014,11,47,231,415.12,0.57,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2015-08-20,2014,11,47,232,409.92,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,225.9,0.55,225.9,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000609,0.155,0.00632,1,0.247,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2015-08-21,2014,11,47,233,404.73,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,220.7,0.55,220.7,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00623,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2015-08-22,2014,11,47,234,399.53,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,215.5,0.54,215.5,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2015-08-23,2014,11,47,235,394.34,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2015-08-24,2014,11,47,236,389.69,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2015-08-25,2014,11,47,237,385.04,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2015-08-26,2014,11,48,238,380.39,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,196.4,0.52,196.4,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000504,0.142,0.00576,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2015-08-27,2014,11,48,239,375.74,0.6,2,Mod_Wet,54,9,8,6,107,184,0.49,191.7,0.51,191.7,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.012,0.000487,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2015-08-28,2014,11,48,240,372.19,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,188.2,0.51,188.2,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000475,0.139,0.00561,1,0.197,0.335,0.0136,24.4,0.952,0.98,0.932,42.9,42,42,1010
2015-08-29,2014,11,48,241,368.09,0.61,2,Mod_Wet,54,9,8,6,107,184,0.5,184.1,0.5,184.1,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.00046,0.137,0.00553,1,0.191,0.328,0.0132,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2015-08-30,2014,11,48,242,363.99,0.61,2,Mod_Wet,54,9,8,6,107,184,0.51,180,0.49,180,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000446,0.135,0.00545,1,0.185,0.321,0.0129,24.5,0.949,0.978,0.928,41,40.1,40.1,962
2015-08-31,2014,11,48,243,359.89,0.62,2,Mod_Wet,54,9,8,6,107,184,0.51,175.9,0.49,175.9,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000431,0.133,0.00538,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39.1,39.1,938
2015-09-01,2014,12,48,244,354.69,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2015-09-02,2014,12,49,245,348.95,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,210.9,0.6,210.9,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.00055,0.144,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2015-09-03,2014,12,49,246,343.21,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2015-09-04,2014,12,49,247,338.56,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2015-09-05,2014,12,49,248,333.36,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2015-09-06,2014,12,49,249,328.17,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2015-09-07,2014,12,49,250,323.52,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,185.5,0.57,185.5,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.6,41.8,41.8,1000
2015-09-08,2014,12,49,251,318.87,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2015-09-09,2014,12,50,252,314.22,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2015-09-10,2014,12,50,253,310.67,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2015-09-11,2014,12,50,254,306.56,0.68,3,Normal,40,6,4,3,65,118,0.39,188.6,0.61,188.6,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2015-09-12,2014,12,50,255,302.46,0.69,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2015-09-13,2014,12,50,256,298.36,0.69,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2015-09-14,2014,12,50,257,294.26,0.7,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2015-09-15,2014,12,50,258,290.16,0.71,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2015-09-16,2014,12,51,259,286.6,0.71,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2015-09-17,2014,12,51,260,283.05,0.72,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2015-09-18,2014,12,51,261,279.49,0.73,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2015-09-19,2014,12,51,262,275.94,0.73,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
2015-09-20,2014,12,51,263,272.39,0.74,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2015-09-21,2014,12,51,264,269.92,0.74,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
2015-09-22,2014,12,51,265,266.92,0.75,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2015-09-23,2014,12,52,266,263.91,0.76,3,Normal,40,6,4,3,65,118,0.45,145.9,0.55,145.9,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2015-09-24,2014,12,52,267,260.9,0.76,3,Normal,40,6,4,3,65,118,0.45,142.9,0.55,142.9,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2015-09-25,2014,12,52,268,257.89,0.77,3,Normal,40,6,4,3,65,118,0.46,139.9,0.54,139.9,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2015-09-26,2014,12,52,269,254.89,0.77,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2015-09-27,2014,12,52,270,251.88,0.78,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2015-09-28,2014,12,52,271,248.87,0.79,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000272,0.106,0.0042,1,0.119,0.225,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2015-09-29,2014,12,52,272,246.41,0.8,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2015-09-30,2014,12,53,273,243.95,0.8,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2015-10-01,2015,1,1,274,241.49,0.81,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2015-10-02,2015,1,1,275,239.03,0.82,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2015-10-03,2015,1,1,276,237.66,0.82,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2015-10-04,2015,1,1,277,237.39,0.82,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000303,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2015-10-05,2015,1,1,278,235.47,0.83,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00752,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2015-10-06,2015,1,1,279,232.46,0.83,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2015-10-07,2015,1,1,280,230,0.84,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-10-08,2015,1,2,281,227.54,0.85,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2015-10-09,2015,1,2,282,225.08,0.85,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2015-10-10,2015,1,2,283,222.62,0.86,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2015-10-11,2015,1,2,284,220.16,0.87,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-10-12,2015,1,2,285,217.7,0.87,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2015-10-13,2015,1,2,286,215.24,0.88,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2015-10-14,2015,1,2,287,213.87,0.89,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2015-10-15,2015,1,3,288,213.05,0.89,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2015-10-16,2015,1,3,289,212.78,0.89,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-10-17,2015,1,3,290,211.41,0.89,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2015-10-18,2015,1,3,291,209.49,0.9,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2015-10-19,2015,1,3,292,207.58,0.9,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2015-10-20,2015,1,3,293,205.67,0.91,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2015-10-21,2015,1,3,294,203.75,0.91,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2015-10-22,2015,1,4,295,201.84,0.91,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,199.92,0.92,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,198.01,0.92,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,196.1,0.92,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,194.18,0.93,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,192.27,0.93,3,Normal,37,5,3,2,50,97,0.5,95.27,0.5,95.27,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,190.35,0.93,3,Normal,37,5,3,2,50,97,0.51,93.35,0.49,93.35,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00368,0.000144,0.088,0.00344,1,0.0685,0.157,0.00612,25.4,0,0,0,0,0,0,0
