date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-05-30,2015,8,35,151,1502.9,0.21,3,Normal,55,13,13,17,178,276,0.18,1227,0.82,1100,127,29,4,4,-13,103,84,17,17,4,281,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2016-05-31,2015,8,35,152,1474.4,0.22,3,Normal,55,13,13,17,178,276,0.19,1198,0.81,1100,98,22,3,3,-14,84,77,16,16,3,262,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-06-01,2015,9,35,153,1446.2,0.22,3,Normal,53,12,12,13,120,210,0.14,1236,0.85,1100,136,31,4,4,-9,106,84,16,16,4,226,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-06-02,2015,9,36,154,1418.2,0.23,3,Normal,53,12,12,13,120,210,0.15,1208,0.85,1100,108,24,3,3,-10,88,77,15,15,3,208,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2016-06-03,2015,9,36,155,1390.5,0.23,3,Normal,53,12,12,13,120,210,0.15,1180,0.85,1100,80,18,2,2,-11,69,71,14,14,2,189,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-06-04,2015,9,36,156,1338.8,0.24,3,Normal,53,12,12,13,120,210,0.16,1129,0.84,1100,29,7,1,1,-12,32,60,13,13,1,152,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2016-06-05,2015,9,36,157,1294,0.25,3,Normal,53,12,12,13,120,210,0.16,1084,0.84,1084,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.788,0.612,0.0289,1.4,0.0661,4,0.297,1.7,0.0801,19.5,0.954,0.98,0.935,49.4,48.2,193,4630
2016-06-06,2015,9,36,158,1250.1,0.25,3,Normal,53,12,12,13,120,210,0.17,1040,0.83,1040,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.724,0.513,0.0241,1.24,0.058,4,0.288,1.52,0.0715,19.8,0.955,0.98,0.935,48.2,47.2,189,4530
2016-06-07,2015,9,36,159,1212.7,0.26,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.669,0.429,0.02,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.1,46.1,185,4430
2016-06-08,2015,9,36,160,1176,0.26,3,Normal,53,12,12,13,120,210,0.18,966,0.82,966,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.615,0.407,0.0189,1.02,0.0474,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2016-06-09,2015,9,37,161,1145.4,0.27,3,Normal,53,12,12,13,120,210,0.18,935.4,0.82,935.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.973,0.045,4,0.258,1.23,0.0569,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
2016-06-10,2015,9,37,162,1115.4,0.28,3,Normal,53,12,12,13,120,210,0.19,905.4,0.81,905.4,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0174,0.931,0.0428,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2016-06-11,2015,9,37,163,1085.9,0.28,3,Normal,53,12,12,13,120,210,0.19,875.9,0.81,875.9,0,0,0,0,-13,13,53,12,12,0,133,953,990,968.2,21.8,0.527,0.363,0.0166,0.89,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
2016-06-12,2015,9,37,164,1062.3,0.29,3,Normal,53,12,12,13,120,210,0.2,852.3,0.8,852.3,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.506,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2016-06-13,2015,9,37,165,1039,0.29,3,Normal,53,12,12,13,120,210,0.2,829,0.8,829,0,0,0,0,-13,13,53,12,12,0,133,906,990,968,22,0.484,0.34,0.0155,0.824,0.0375,4,0.222,1.05,0.0476,20.9,0.954,0.977,0.932,40.6,39.6,159,3810
2016-06-14,2015,9,37,166,1016.1,0.3,3,Normal,53,12,12,13,120,210,0.21,806.1,0.79,806.1,0,0,0,0,-13,13,53,12,12,0,133,883,990,968,22,0.463,0.329,0.0149,0.793,0.0359,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.6,38.7,155,3710
2016-06-15,2015,9,37,167,993.69,0.31,3,Normal,53,12,12,13,120,210,0.21,783.7,0.79,783.7,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.318,0.0144,0.761,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2016-06-16,2015,9,38,168,971.74,0.31,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2016-06-17,2015,9,38,169,955,0.31,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2016-06-18,2015,9,38,170,938.59,0.32,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2016-06-19,2015,9,38,171,922.5,0.32,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2016-06-20,2015,9,38,172,906.76,0.33,3,Normal,53,12,12,13,120,210,0.23,696.8,0.77,696.8,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0282,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2016-06-21,2015,9,38,173,891.39,0.33,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2016-06-22,2015,9,38,174,876.42,0.33,3,Normal,53,12,12,13,120,210,0.24,666.4,0.76,666.4,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2016-06-23,2015,9,39,175,861.88,0.34,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2016-06-24,2015,9,39,176,847.8,0.34,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2016-06-25,2015,9,39,177,834.24,0.35,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2016-06-26,2015,9,39,178,824.89,0.35,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
2016-06-27,2015,9,39,179,815.86,0.35,3,Normal,53,12,12,13,120,210,0.26,605.9,0.74,605.9,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00901,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.8,40.9,123,2950
2016-06-28,2015,9,39,180,807.18,0.36,3,Normal,53,12,12,13,120,210,0.26,597.2,0.74,597.2,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.31,0.2,0.00874,0.51,0.0223,3,0.211,0.721,0.0315,22.2,0.954,0.979,0.934,41.2,40.4,121,2910
2016-06-29,2015,9,39,181,798.9,0.36,3,Normal,53,12,12,13,120,210,0.26,588.9,0.74,588.9,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.194,0.00849,0.499,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
2016-06-30,2015,9,40,182,791.07,0.36,3,Normal,53,12,12,13,120,210,0.27,581.1,0.73,581.1,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.3,0.189,0.00825,0.49,0.0213,3,0.204,0.694,0.0302,22.2,0.953,0.977,0.93,40.3,39.3,118,2830
2016-07-01,2015,10,40,183,783.79,0.37,3,Normal,50,10,9,9,108,186,0.24,597.8,0.76,597.8,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.212,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2016-07-02,2015,10,40,184,777.21,0.37,3,Normal,50,10,9,9,108,186,0.24,591.2,0.76,591.2,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00852,0.498,0.0216,3,0.209,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2016-07-03,2015,10,40,185,770.31,0.37,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2016-07-04,2015,10,40,186,762.39,0.38,3,Normal,50,10,9,9,108,186,0.24,576.4,0.76,576.4,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.1,39.2,118,2820
2016-07-05,2015,10,40,187,749.53,0.38,3,Normal,50,10,9,9,108,186,0.25,563.5,0.75,563.5,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.177,0.00768,0.463,0.0201,3,0.196,0.66,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2016-07-06,2015,10,40,188,738.32,0.39,3,Normal,50,10,9,9,108,186,0.25,552.3,0.75,552.3,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.28,0.17,0.00734,0.45,0.0194,3,0.191,0.641,0.0277,22.5,0.951,0.973,0.925,38.6,37.6,113,2710
2016-07-07,2015,10,41,189,726.56,0.39,3,Normal,50,10,9,9,108,186,0.26,540.6,0.74,540.6,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.162,0.00699,0.435,0.0188,3,0.186,0.621,0.0268,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
2016-07-08,2015,10,41,190,714.81,0.4,3,Normal,50,10,9,9,108,186,0.26,528.8,0.74,528.8,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.266,0.154,0.00664,0.42,0.0181,3,0.18,0.601,0.0259,22.6,0.949,0.97,0.921,37.1,36,108,2590
2016-07-09,2015,10,41,191,704.69,0.4,3,Normal,50,10,9,9,108,186,0.26,518.7,0.74,518.7,0,0,0,0,-9,9,50,10,9,0,117,588,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2016-07-10,2015,10,41,192,694.03,0.4,3,Normal,50,10,9,9,108,186,0.27,508,0.73,508,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2016-07-11,2015,10,41,193,683.36,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2016-07-12,2015,10,41,194,672.7,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,445.7,0.66,445.7,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2016-07-13,2015,10,41,195,662.58,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2016-07-14,2015,10,42,196,653.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2016-07-15,2015,10,42,197,643.99,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,417,0.65,417,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0958,0.00407,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2016-07-16,2015,10,42,198,634.42,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,407.4,0.64,407.4,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.208,0.0913,0.00387,0.299,0.0127,2,0.218,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2016-07-17,2015,10,42,199,625.39,0.44,2,Mod_Wet,58,11,11,11,136,227,0.36,398.4,0.64,398.4,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.087,0.00369,0.291,0.0123,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2016-07-18,2015,10,42,200,616.37,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,389.4,0.63,389.4,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0828,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.6,1980
2016-07-19,2015,10,42,201,608.44,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,381.4,0.63,381.4,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.079,0.00334,0.277,0.0117,2,0.2,0.477,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.9,1940
2016-07-20,2015,10,42,202,599.96,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,373,0.62,373,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.075,0.00317,0.27,0.0114,2,0.194,0.465,0.0196,23.2,0.952,0.977,0.93,40.4,39.5,79,1900
2016-07-21,2015,10,43,203,591.49,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,364.5,0.62,364.5,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.071,0.00299,0.263,0.0111,2,0.189,0.452,0.019,23.3,0.95,0.975,0.927,39.6,38.6,77.1,1850
2016-07-22,2015,10,43,204,583.56,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,356.6,0.61,356.6,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0673,0.00283,0.257,0.0108,2,0.183,0.44,0.0185,23.3,0.949,0.973,0.924,38.7,37.7,75.4,1810
2016-07-23,2015,10,43,205,575.63,0.46,2,Mod_Wet,58,11,11,11,136,227,0.39,348.6,0.61,348.6,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0636,0.00267,0.25,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.972,0.921,37.9,36.8,73.7,1770
2016-07-24,2015,10,43,206,568.79,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,341.8,0.6,341.8,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0603,0.00253,0.245,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36.1,72.1,1730
2016-07-25,2015,10,43,207,561.41,0.47,2,Mod_Wet,58,11,11,11,136,227,0.4,334.4,0.6,334.4,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0568,0.00238,0.239,0.01,2,0.168,0.407,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1700
2016-07-26,2015,10,43,208,554.03,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,327,0.59,327,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0534,0.00223,0.233,0.00973,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.6,34.6,69.1,1660
2016-07-27,2015,10,43,209,546.64,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,319.6,0.58,319.6,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0499,0.00208,0.226,0.00946,2,0.158,0.385,0.0161,23.6,0.944,0.97,0.916,34.9,33.8,67.6,1620
2016-07-28,2015,10,44,210,539.26,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,312.3,0.58,312.3,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0464,0.00193,0.22,0.00919,2,0.153,0.374,0.0156,23.6,0.943,0.97,0.915,34.1,33,66.1,1590
2016-07-29,2015,10,44,211,532.42,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,305.4,0.57,305.4,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.172,0.0432,0.0018,0.215,0.00894,2,0.149,0.363,0.0151,23.6,0.942,0.97,0.914,33.3,32.3,64.7,1550
2016-07-30,2015,10,44,212,525.59,0.49,2,Mod_Wet,58,11,11,11,136,227,0.43,298.6,0.57,298.6,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0399,0.00166,0.209,0.0087,2,0.144,0.353,0.0147,23.7,0.941,0.97,0.912,32.6,31.6,63.3,1520
2016-07-31,2015,10,44,213,519.85,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,292.9,0.56,292.9,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0372,0.00155,0.204,0.00849,2,0.14,0.345,0.0143,23.7,0.939,0.97,0.911,32,31,62.1,1490
2016-08-01,2015,11,44,214,512.46,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,328.5,0.64,328.5,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.177,0.054,0.00224,0.231,0.00957,2,0.164,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2016-08-02,2015,11,44,215,505.63,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,321.6,0.64,321.6,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0508,0.00211,0.225,0.00932,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2016-08-03,2015,11,44,216,498.24,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,314.2,0.63,314.2,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0473,0.00196,0.219,0.00906,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2016-08-04,2015,11,45,217,491.41,0.51,2,Mod_Wet,54,9,8,6,107,184,0.37,307.4,0.63,307.4,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0441,0.00182,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1580
2016-08-05,2015,11,45,218,484.57,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,300.6,0.62,300.6,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0409,0.00169,0.208,0.00857,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2016-08-06,2015,11,45,219,478.83,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,294.8,0.62,294.8,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00157,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2016-08-07,2015,11,45,220,472.54,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2016-08-08,2015,11,45,221,466.25,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00133,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2016-08-09,2015,11,45,222,459.96,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,276,0.6,276,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0293,0.0012,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2016-08-10,2015,11,45,223,453.67,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.7,0.59,269.7,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0263,0.00108,0.182,0.00747,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2016-08-11,2015,11,46,224,447.93,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2016-08-12,2015,11,46,225,442.19,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,258.2,0.58,258.2,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000855,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1320
2016-08-13,2015,11,46,226,437.54,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,253.5,0.58,253.5,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000764,0.169,0.00691,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2016-08-14,2015,11,46,227,432.35,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,248.3,0.57,248.3,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.000689,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.5,53.1,1270
2016-08-15,2015,11,46,228,427.15,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2016-08-16,2015,11,46,229,421.96,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,238,0.56,238,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2016-08-17,2015,11,46,230,416.76,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000633,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2016-08-18,2015,11,47,231,411.56,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,227.6,0.55,227.6,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00635,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2016-08-19,2015,11,47,232,406.92,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,222.9,0.55,222.9,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2016-08-20,2015,11,47,233,402.27,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,218.3,0.54,218.3,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000582,0.152,0.00618,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2016-08-21,2015,11,47,234,397.62,0.58,2,Mod_Wet,54,9,8,6,107,184,0.46,213.6,0.54,213.6,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000565,0.15,0.00609,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2016-08-22,2015,11,47,235,392.97,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,209,0.53,209,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2016-08-23,2015,11,47,236,388.32,0.59,2,Mod_Wet,54,9,8,6,107,184,0.47,204.3,0.53,204.3,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2016-08-24,2015,11,47,237,384.77,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2016-08-25,2015,11,48,238,380.67,0.6,2,Mod_Wet,54,9,8,6,107,184,0.48,196.7,0.52,196.7,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2016-08-26,2015,11,48,239,376.56,0.6,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2016-08-27,2015,11,48,240,372.46,0.61,2,Mod_Wet,54,9,8,6,107,184,0.49,188.5,0.51,188.5,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00561,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,42.9,42.1,42.1,1010
2016-08-28,2015,11,48,241,368.36,0.61,2,Mod_Wet,54,9,8,6,107,184,0.5,184.4,0.5,184.4,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00554,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,42,41.1,41.1,987
2016-08-29,2015,11,48,242,364.26,0.61,2,Mod_Wet,54,9,8,6,107,184,0.51,180.3,0.49,180.3,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000447,0.135,0.00546,1,0.186,0.321,0.013,24.5,0.949,0.978,0.929,41,40.1,40.1,964
2016-08-30,2015,11,48,243,360.16,0.62,2,Mod_Wet,54,9,8,6,107,184,0.51,176.2,0.49,176.2,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000432,0.133,0.00538,1,0.18,0.314,0.0127,24.5,0.948,0.976,0.925,40.1,39.1,39.1,940
2016-08-31,2015,11,48,244,356.6,0.62,2,Mod_Wet,54,9,8,6,107,184,0.52,172.6,0.48,172.6,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0104,0.00042,0.132,0.00532,1,0.176,0.307,0.0124,24.5,0.947,0.974,0.923,39.3,38.3,38.3,919
2016-09-01,2015,12,49,245,351.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2016-09-02,2015,12,49,246,347.31,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,209.3,0.6,209.3,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2016-09-03,2015,12,49,247,342.11,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2016-09-04,2015,12,49,248,337.46,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2016-09-05,2015,12,49,249,332.81,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,194.8,0.58,194.8,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2016-09-06,2015,12,49,250,328.17,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2016-09-07,2015,12,49,251,324.61,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2016-09-08,2015,12,50,252,320.51,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2016-09-09,2015,12,50,253,316.41,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2016-09-10,2015,12,50,254,312.31,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2016-09-11,2015,12,50,255,308.21,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2016-09-12,2015,12,50,256,304.65,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2016-09-13,2015,12,50,257,301.1,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2016-09-14,2015,12,50,258,297.54,0.7,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2016-09-15,2015,12,51,259,293.99,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156,0.53,156,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2016-09-16,2015,12,51,260,290.43,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00871,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,814
2016-09-17,2015,12,51,261,287.97,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,800
2016-09-18,2015,12,51,262,284.96,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00824,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2016-09-19,2015,12,51,263,281.96,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,767
2016-09-20,2015,12,51,264,278.95,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2016-09-21,2015,12,51,265,275.94,0.73,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,846
2016-09-22,2015,12,52,266,272.93,0.74,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2016-09-23,2015,12,52,267,269.92,0.74,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
2016-09-24,2015,12,52,268,266.92,0.75,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2016-09-25,2015,12,52,269,264.46,0.75,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2016-09-26,2015,12,52,270,261.99,0.76,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2016-09-27,2015,12,52,271,259.53,0.76,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2016-09-28,2015,12,52,272,257.07,0.77,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2016-09-29,2015,12,53,273,254.61,0.78,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2016-09-30,2015,12,53,274,252.15,0.78,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
2016-10-01,2016,1,1,275,249.69,0.79,3,Normal,37,5,3,2,50,97,0.39,152.7,0.61,152.7,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2016-10-02,2016,1,1,276,248.32,0.79,3,Normal,37,5,3,2,50,97,0.39,151.3,0.61,151.3,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00861,0.00034,0.113,0.00448,1,0.147,0.26,0.0103,25,0.939,0.97,0.911,34.9,33.9,33.9,813
2016-10-03,2016,1,1,277,246.96,0.8,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2016-10-04,2016,1,1,278,244.49,0.8,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2016-10-05,2016,1,1,279,241.49,0.81,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2016-10-06,2016,1,1,280,239.03,0.82,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2016-10-07,2016,1,1,281,236.56,0.82,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2016-10-08,2016,1,2,282,235.2,0.83,3,Normal,37,5,3,2,50,97,0.41,138.2,0.59,138.2,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2016-10-09,2016,1,2,283,233.83,0.83,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-10-10,2016,1,2,284,232.46,0.83,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2016-10-11,2016,1,2,285,229.46,0.84,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2016-10-12,2016,1,2,286,226.99,0.85,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2016-10-13,2016,1,2,287,224.53,0.85,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2016-10-14,2016,1,2,288,222.07,0.86,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2016-10-15,2016,1,3,289,219.61,0.87,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2016-10-16,2016,1,3,290,217.15,0.88,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2016-10-17,2016,1,3,291,214.69,0.88,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2016-10-18,2016,1,3,292,213.32,0.89,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2016-10-19,2016,1,3,293,211.41,0.89,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-10-20,2016,1,3,294,209.49,0.9,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2016-10-21,2016,1,3,295,207.58,0.9,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-10-22,2016,1,4,296,205.67,0.91,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-10-23,2016,1,4,297,203.75,0.91,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2016-10-24,2016,1,4,298,201.84,0.91,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2016-10-25,2016,1,4,299,199.92,0.92,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2016-10-26,2016,1,4,300,198.01,0.92,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2016-10-27,2016,1,4,301,196.64,0.92,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2016-10-28,2016,1,4,302,196.37,0.92,3,Normal,37,5,3,2,50,97,0.49,99.37,0.51,99.37,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2016-10-29,2016,1,5,303,195.55,0.92,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2016-10-30,2016,1,5,304,193.64,0.93,3,Normal,37,5,3,2,50,97,0.5,96.64,0.5,96.64,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00396,0.000155,0.0895,0.0035,1,0.073,0.162,0.00635,25.4,0,0,0,0,0,0,0
2016-10-31,2016,1,5,305,192.27,0.93,3,Normal,37,5,3,2,50,97,0.5,95.27,0.5,95.27,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00385,0.00015,0.0889,0.00347,1,0.0711,0.16,0.00625,25.4,0,0,0,0,0,0,0
2016-11-01,2016,2,5,306,192.54,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2016-11-02,2016,2,5,307,193.91,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2016-11-03,2016,2,5,308,194.18,0.93,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2016-11-04,2016,2,5,309,198.28,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2016-11-05,2016,2,6,310,204.57,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2016-11-06,2016,2,6,311,207.58,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2016-11-07,2016,2,6,312,206.76,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2016-11-08,2016,2,6,313,205.94,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2016-11-09,2016,2,6,314,208.4,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2016-11-10,2016,2,6,315,214.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2016-11-11,2016,2,6,316,215.51,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2016-11-12,2016,2,7,317,217.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2016-11-13,2016,2,7,318,217.7,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2016-11-14,2016,2,7,319,215.24,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2016-11-15,2016,2,7,320,212.78,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2016-11-16,2016,2,7,321,210.31,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2016-11-17,2016,2,7,322,211.14,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2016-11-18,2016,2,7,323,213.6,0.89,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2016-11-19,2016,2,8,324,216.06,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2016-11-20,2016,2,8,325,217.97,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2016-11-21,2016,2,8,326,218.79,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2016-11-22,2016,2,8,327,220.71,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2016-11-23,2016,2,8,328,222.07,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2016-11-24,2016,2,8,329,223.99,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,157,0.7,157,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00441,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2016-11-25,2016,2,8,330,225.35,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00921,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2016-11-26,2016,2,9,331,225.63,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2016-11-27,2016,2,9,332,222.62,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2016-11-28,2016,2,9,333,219.61,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2016-11-29,2016,2,9,334,219.89,0.87,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2016-11-30,2016,2,9,335,222.35,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000352,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2016-12-01,2016,3,9,336,222.62,0.86,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2016-12-02,2016,3,9,337,220.71,0.86,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2016-12-03,2016,3,10,338,220.43,0.86,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2016-12-04,2016,3,10,339,220.16,0.87,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2016-12-05,2016,3,10,340,218.79,0.87,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2016-12-06,2016,3,10,341,217.97,0.87,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2016-12-07,2016,3,10,342,219.34,0.87,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2016-12-08,2016,3,10,343,220.71,0.86,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2016-12-09,2016,3,10,344,221.53,0.86,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2016-12-10,2016,3,11,345,222.89,0.86,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2016-12-11,2016,3,11,346,228.09,0.84,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2016-12-12,2016,3,11,347,230.55,0.84,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2016-12-13,2016,3,11,348,232.46,0.83,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2016-12-14,2016,3,11,349,235.47,0.83,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2016-12-15,2016,3,11,350,239.57,0.82,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2016-12-16,2016,3,11,351,242.58,0.81,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2016-12-17,2016,3,12,352,245.04,0.8,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2016-12-18,2016,3,12,353,248.6,0.79,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2016-12-19,2016,3,12,354,252.15,0.78,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2016-12-20,2016,3,12,355,255.71,0.77,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2016-12-21,2016,3,12,356,258.17,0.77,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2016-12-22,2016,3,12,357,260.63,0.76,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2016-12-23,2016,3,12,358,263.09,0.76,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2016-12-24,2016,3,13,359,266.1,0.75,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-12-25,2016,3,13,360,269.1,0.75,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2016-12-26,2016,3,13,361,268.28,0.75,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2016-12-27,2016,3,13,362,269.1,0.75,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2016-12-28,2016,3,13,363,274.3,0.74,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
