date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-12-29,2016,3,13,364,276.76,0.73,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-12-30,2016,3,13,365,277.58,0.73,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2016-12-31,2016,3,14,366,281.68,0.72,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2017-01-01,2016,4,14,1,287.97,0.71,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2017-01-02,2016,4,14,2,295.35,0.7,5,Dry,29,5,4,2,33,73,0.25,222.3,0.75,222.3,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-01-03,2016,4,14,3,302.19,0.69,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2017-01-04,2016,4,14,4,310.67,0.68,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2017-01-05,2016,4,14,5,316.41,0.67,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2017-01-06,2016,4,14,6,319.96,0.66,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2017-01-07,2016,4,15,7,325.16,0.66,5,Dry,29,5,4,2,33,73,0.23,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000722,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2017-01-08,2016,4,15,8,334.73,0.65,5,Dry,29,5,4,2,33,73,0.22,261.7,0.78,261.7,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000904,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2017-01-09,2016,4,15,9,344.85,0.63,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2017-01-10,2016,4,15,10,353.87,0.62,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2017-01-11,2016,4,15,11,363.99,0.61,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2017-01-12,2016,4,15,12,374.1,0.6,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2017-01-13,2016,4,15,13,386.41,0.59,5,Dry,29,5,4,2,33,73,0.19,313.4,0.81,313.4,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2017-01-14,2016,4,16,14,402.54,0.58,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
2017-01-15,2016,4,16,15,413.75,0.57,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0598,0.00244,0.229,0.00933,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2017-01-16,2016,4,16,16,425.51,0.56,5,Dry,29,5,4,2,33,73,0.17,352.5,0.83,352.5,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2017-01-17,2016,4,16,17,438.91,0.55,5,Dry,29,5,4,2,33,73,0.17,365.9,0.83,365.9,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0717,0.00294,0.25,0.0102,2,0.189,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
2017-01-18,2016,4,16,18,451.21,0.53,5,Dry,29,5,4,2,33,73,0.16,378.2,0.84,378.2,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
2017-01-19,2016,4,16,19,460.78,0.53,5,Dry,29,5,4,2,33,73,0.16,387.8,0.84,387.8,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.082,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.8,2030
2017-01-20,2016,4,16,20,470.35,0.52,5,Dry,29,5,4,2,33,73,0.15,397.4,0.84,397.4,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2017-01-21,2016,4,17,21,481.56,0.51,5,Dry,29,5,4,2,33,73,0.15,408.6,0.85,408.6,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2017-01-22,2016,4,17,22,493.32,0.5,5,Dry,29,5,4,2,33,73,0.15,420.3,0.85,420.3,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0974,0.00403,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2017-01-23,2016,4,17,23,505.08,0.5,5,Dry,29,5,4,2,33,73,0.14,432.1,0.85,432.1,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00427,0.304,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
2017-01-24,2016,4,17,24,515.74,0.49,5,Dry,29,5,4,2,33,73,0.14,442.7,0.86,442.7,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.555,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2017-01-25,2016,4,17,25,522.58,0.49,5,Dry,29,5,4,2,33,73,0.14,449.6,0.86,449.6,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2017-01-26,2016,4,17,26,531.06,0.48,5,Dry,29,5,4,2,33,73,0.14,458.1,0.86,458.1,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2017-01-27,2016,4,17,27,542.81,0.48,5,Dry,29,5,4,2,33,73,0.13,469.8,0.87,469.8,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00504,0.336,0.014,2,0.26,0.595,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2017-01-28,2016,4,18,28,551.84,0.47,5,Dry,29,5,4,2,33,73,0.13,478.8,0.87,478.8,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00523,0.345,0.0144,2,0.266,0.611,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-01-29,2016,4,18,29,560.86,0.47,5,Dry,29,5,4,2,33,73,0.13,487.9,0.87,487.9,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.225,0.129,0.00541,0.355,0.0149,3,0.162,0.517,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
2017-01-30,2016,4,18,30,570.43,0.46,5,Dry,29,5,4,2,33,73,0.13,497.4,0.87,497.4,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.231,0.134,0.00561,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.918,35.8,34.8,104,2500
2017-01-31,2016,4,18,31,581.1,0.46,5,Dry,29,5,4,2,33,73,0.13,508.1,0.87,508.1,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.14,0.0059,0.377,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2017-02-01,2016,5,18,32,595.04,0.45,4,Mod_Dry,36,6,5,4,54,105,0.18,490,0.82,490,0,0,0,0,-4,4,36,6,5,0,58,537,990,966.3,23.7,0.232,0.13,0.00549,0.362,0.0153,3,0.163,0.525,0.0221,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2017-02-02,2016,5,18,33,610.08,0.44,4,Mod_Dry,36,6,5,4,54,105,0.17,505.1,0.83,505.1,0,0,0,0,-4,4,36,6,5,0,58,552,990,966.3,23.7,0.24,0.138,0.00585,0.379,0.016,3,0.17,0.548,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2017-02-03,2016,5,18,34,624.57,0.44,4,Mod_Dry,36,6,5,4,54,105,0.17,519.6,0.83,519.6,0,0,0,0,-4,4,36,6,5,0,58,567,990,966.4,23.6,0.248,0.148,0.00627,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37.1,36,108,2590
2017-02-04,2016,5,19,35,639.61,0.43,4,Mod_Dry,36,6,5,4,54,105,0.16,534.6,0.84,534.6,0,0,0,0,-4,4,36,6,5,0,58,582,990,966.5,23.5,0.257,0.158,0.00672,0.415,0.0176,3,0.183,0.598,0.0254,22.9,0.95,0.972,0.923,38.1,37,111,2660
2017-02-05,2016,5,19,36,652.46,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,547.5,0.84,547.5,0,0,0,0,-4,4,36,6,5,0,58,594,990,966.5,23.5,0.264,0.167,0.0071,0.431,0.0184,3,0.189,0.62,0.0264,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
2017-02-06,2016,5,19,37,664.77,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,559.8,0.84,559.8,0,0,0,0,-4,4,36,6,5,0,58,607,990,966.6,23.4,0.271,0.175,0.00746,0.446,0.019,3,0.194,0.641,0.0273,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2017-02-07,2016,5,19,38,679.26,0.41,4,Mod_Dry,36,6,5,4,54,105,0.15,574.3,0.84,574.3,0,0,0,0,-4,4,36,6,5,0,58,621,990,966.6,23.4,0.28,0.185,0.00789,0.464,0.0199,3,0.201,0.665,0.0284,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2017-02-08,2016,5,19,39,693.75,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,588.8,0.85,588.8,0,0,0,0,-4,4,36,6,5,0,58,636,990,966.7,23.3,0.288,0.194,0.00833,0.482,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2017-02-09,2016,5,19,40,707.15,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,602.1,0.85,602.1,0,0,0,0,-4,4,36,6,5,0,58,649,990,966.7,23.3,0.295,0.203,0.00873,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2017-02-10,2016,5,19,41,720,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,615,0.85,615,0,0,0,0,-4,4,36,6,5,0,58,662,990,966.8,23.2,0.303,0.212,0.00912,0.515,0.0222,3,0.219,0.734,0.0316,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2017-02-11,2016,5,20,42,731.76,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,626.8,0.86,626.8,0,0,0,0,-4,4,36,6,5,0,58,674,990,966.8,23.2,0.309,0.22,0.00948,0.529,0.0228,3,0.225,0.754,0.0325,22.4,0.955,0.98,0.936,43.9,43,129,3100
2017-02-12,2016,5,20,43,744.61,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00987,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2017-02-13,2016,5,20,44,758.56,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,653.6,0.86,653.6,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.562,0.0244,3,0.237,0.799,0.0346,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2017-02-14,2016,5,20,45,770.31,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2017-02-15,2016,5,20,46,777.21,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2017-02-16,2016,5,20,47,789.56,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2017-02-17,2016,5,20,48,807.18,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2017-02-18,2016,5,21,49,830.46,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,725.5,0.87,725.5,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2017-02-19,2016,5,21,50,855.79,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2017-02-20,2016,5,21,51,887.07,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,782.1,0.88,782.1,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.731,0.0324,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2017-02-21,2016,5,21,52,920.23,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,815.2,0.89,815.2,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2017-02-22,2016,5,21,53,959.75,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,854.8,0.89,854.8,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2017-02-23,2016,5,21,54,1001.1,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,896.1,0.9,896.1,0,0,0,0,-4,4,36,6,5,0,58,943,990,967.9,22.1,0.518,0.373,0.0169,0.891,0.0403,4,0.245,1.14,0.0514,21,0.956,0.98,0.936,44,43.1,172,4140
2017-02-24,2016,5,21,55,1044.1,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,939.1,0.9,939.1,0,0,0,0,-4,4,36,6,5,0,58,986,990,968,22,0.558,0.394,0.0179,0.951,0.0433,4,0.259,1.21,0.0551,20.8,0.956,0.98,0.937,45.7,44.7,179,4300
2017-02-25,2016,5,22,56,1093.9,0.28,4,Mod_Dry,36,6,5,4,54,105,0.096,988.9,0.9,988.9,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.605,0.418,0.0192,1.02,0.0469,4,0.276,1.3,0.0595,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2017-02-26,2016,5,22,57,1145.4,0.27,4,Mod_Dry,36,6,5,4,54,105,0.092,1040,0.91,1040,0,0,0,0,-4,4,36,6,5,0,58,1090,990,968.4,21.6,0.68,0.514,0.0237,1.19,0.0552,4,0.288,1.48,0.0685,20.2,0.955,0.98,0.936,49.1,48.1,193,4620
2017-02-27,2016,5,22,58,1192.8,0.26,4,Mod_Dry,36,6,5,4,54,105,0.088,1088,0.91,1088,0,0,0,0,-4,4,36,6,5,0,58,1130,990,968.5,21.5,0.75,0.621,0.0289,1.37,0.0637,4,0.298,1.67,0.0776,19.8,0.955,0.98,0.935,50.5,48.2,193,4630
2017-02-28,2016,5,22,59,1247.2,0.25,4,Mod_Dry,36,6,5,4,54,105,0.084,1142,0.92,1100,42,9,1,1,-3,34,45,7,6,1,88,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2017-03-01,2016,6,22,60,1302.9,0.24,3,Normal,49,9,9,9,107,183,0.14,1120,0.86,1100,20,5,1,1,-8,21,54,10,10,1,128,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2017-03-02,2016,6,22,61,1366,0.24,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-03-03,2016,6,22,62,1412,0.23,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2017-03-04,2016,6,23,63,1452.4,0.22,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2017-03-05,2016,6,23,64,1499.8,0.21,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2017-03-06,2016,6,23,65,1547.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-03-07,2016,6,23,66,1602.9,0.19,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2017-03-08,2016,6,23,67,1658.8,0.19,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2017-03-09,2016,6,23,68,1722.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-03-10,2016,6,23,69,1786.7,0.17,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-11,2016,6,24,70,1858.9,0.16,3,Normal,49,9,9,9,107,183,0.098,1676,0.9,1100,576,51,9,16,8,492,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2017-03-12,2016,6,24,71,1939.2,0.15,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2017-03-13,2016,6,24,72,2035.1,0.14,3,Normal,49,9,9,9,107,183,0.09,1852,0.91,1100,752,51,9,16,14,662,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-03-14,2016,6,24,73,2147.1,0.14,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2017-03-15,2016,6,24,74,2268.5,0.13,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-03-16,2016,6,24,75,2369.5,0.12,3,Normal,49,9,9,9,107,183,0.077,2187,0.92,1100,1090,51,9,16,24,987,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2017-03-17,2016,6,24,76,2487.3,0.11,3,Normal,49,9,9,9,107,183,0.074,2304,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2017-03-18,2016,6,25,77,2622.3,0.099,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2017-03-19,2016,6,25,78,2759.6,0.088,3,Normal,49,9,9,9,107,183,0.066,2577,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-03-20,2016,6,25,79,2915,0.077,3,Normal,49,9,9,9,107,183,0.063,2732,0.94,1100,1630,51,9,16,40,1520,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2017-03-21,2016,6,25,80,3081.1,0.065,3,Normal,49,9,9,9,107,183,0.059,2898,0.94,1100,1800,51,9,16,45,1680,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2017-03-22,2016,6,25,81,3266.5,0.054,3,Normal,49,9,9,9,107,183,0.056,3083,0.94,1100,1980,51,9,16,50,1860,100,18,25,59,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2017-03-23,2016,6,25,82,3421.2,0.045,3,Normal,49,9,9,9,107,183,0.053,3238,0.95,1100,2140,51,9,16,55,2010,100,18,25,64,2110,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2017-03-24,2016,6,25,83,3586.4,0.036,3,Normal,49,9,9,9,107,183,0.051,3403,0.95,1100,2300,51,9,16,60,2170,100,18,25,69,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2017-03-25,2016,6,26,84,3753.9,0.029,3,Normal,49,9,9,9,107,183,0.049,3571,0.95,1100,2470,51,9,16,65,2330,100,18,25,74,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2017-03-26,2016,6,26,85,3914.7,0.024,3,Normal,49,9,9,9,107,183,0.047,3732,0.95,1100,2630,51,9,16,70,2490,100,18,25,79,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2017-03-27,2016,6,26,86,4077.3,0.019,3,Normal,49,9,9,9,107,183,0.045,3894,0.95,1100,2790,51,9,16,71,2650,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2017-03-28,2016,6,26,87,4232.7,0.015,3,Normal,49,9,9,9,107,183,0.043,4050,0.96,1100,2950,51,9,16,71,2800,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2017-03-29,2016,6,26,88,4380.8,0.012,3,Normal,49,9,9,9,107,183,0.042,4198,0.96,1100,3100,51,9,16,71,2950,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2017-03-30,2016,6,26,89,4484.7,0.0094,3,Normal,49,9,9,9,107,183,0.041,4302,0.96,1100,3200,51,9,16,71,3060,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2017-03-31,2016,6,26,90,4571.1,0.0083,3,Normal,49,9,9,9,107,183,0.04,4388,0.96,1100,3290,51,9,16,71,3140,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2017-04-01,2016,7,27,91,4639.6,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.064,4345,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2017-04-02,2016,7,27,92,4699.1,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.063,4404,0.94,1100,3300,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2017-04-03,2016,7,27,93,4740.5,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.062,4446,0.94,1100,3350,30,4,7,55,3250,100,18,25,80,3420,1240,990,977,13,0.926,0.648,0.05,1.57,0.121,4,0.3,1.87,0.145,11.1,0.911,0.97,0.884,27.2,26.1,104,2500
2017-04-04,2016,7,27,94,4763.5,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.062,4469,0.94,1100,3370,30,4,7,55,3270,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.9,104,2480
2017-04-05,2016,7,27,95,4786.6,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.062,4492,0.94,1100,3390,30,4,7,55,3300,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.883,27,25.7,103,2470
2017-04-06,2016,7,27,96,4800.4,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.061,4505,0.94,1100,3410,30,4,7,55,3310,100,18,25,80,3480,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.6,102,2460
2017-04-07,2016,7,27,97,4805,0.0054,2,Mod_Wet,70,14,18,25,168,295,0.061,4510,0.94,1100,3410,30,4,7,55,3310,100,18,25,80,3480,1240,990,977.2,12.8,0.926,0.648,0.0504,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.5,102,2450
2017-04-08,2016,7,28,98,4809.7,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.061,4515,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2017-04-09,2016,7,28,99,4814.3,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.061,4519,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2017-04-10,2016,7,28,100,4818.9,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.061,4524,0.94,1100,3420,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2017-04-11,2016,7,28,101,4814.3,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.061,4519,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.908,0.97,0.881,26.8,25.4,102,2440
2017-04-12,2016,7,28,102,4809.7,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.061,4515,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2017-04-13,2016,7,28,103,4795.8,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.061,4501,0.94,1100,3400,30,4,7,55,3310,100,18,25,80,3470,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.91,0.97,0.882,27,25.6,102,2460
2017-04-14,2016,7,28,104,4782,0.0057,2,Mod_Wet,70,14,18,25,168,295,0.062,4487,0.94,1100,3390,30,4,7,55,3290,100,18,25,80,3460,1240,990,977.1,12.9,0.926,0.648,0.0503,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27,25.7,103,2470
2017-04-15,2016,7,29,105,4758.9,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.062,4464,0.94,1100,3360,30,4,7,55,3270,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,25.9,104,2490
2017-04-16,2016,7,29,106,4735.9,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.062,4441,0.94,1100,3340,30,4,7,55,3250,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,104,2510
2017-04-17,2016,7,29,107,4703.7,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.063,4409,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2017-04-18,2016,7,29,108,4662.5,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.063,4367,0.94,1100,3270,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2017-04-19,2016,7,29,109,4621.3,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.064,4326,0.94,1100,3230,30,4,7,55,3130,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2017-04-20,2016,7,29,110,4580.2,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.064,4285,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2017-04-21,2016,7,29,111,4530.1,0.0089,1,Wet,84,14,20,27,219,364,0.08,4166,0.92,1100,3070,16,4,5,53,2990,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2017-04-22,2016,7,30,112,4480.2,0.0095,1,Wet,84,14,20,27,219,364,0.081,4116,0.92,1100,3020,16,4,5,53,2940,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2017-04-23,2016,7,30,113,4430.4,0.01,1,Wet,84,14,20,27,219,364,0.082,4066,0.92,1100,2970,16,4,5,53,2890,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2017-04-24,2016,7,30,114,4380.8,0.012,1,Wet,84,14,20,27,219,364,0.083,4017,0.92,1100,2920,16,4,5,53,2840,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2017-04-25,2016,7,30,115,4313.3,0.013,1,Wet,84,14,20,27,219,364,0.084,3949,0.92,1100,2850,16,4,5,53,2770,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2017-04-26,2016,7,30,116,4246.1,0.015,1,Wet,84,14,20,27,219,364,0.086,3882,0.91,1100,2780,16,4,5,53,2700,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2017-04-27,2016,7,30,117,4179.3,0.017,1,Wet,84,14,20,27,219,364,0.087,3815,0.91,1100,2720,16,4,5,53,2640,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2017-04-28,2016,7,30,118,4121.5,0.018,1,Wet,84,14,20,27,219,364,0.088,3758,0.91,1100,2660,16,4,5,53,2580,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2017-04-29,2016,7,31,119,4064,0.02,1,Wet,84,14,20,27,219,364,0.09,3700,0.91,1100,2600,16,4,5,51,2520,100,18,25,78,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2017-04-30,2016,7,31,120,4006.7,0.021,1,Wet,84,14,20,27,219,364,0.091,3643,0.91,1100,2540,16,4,5,49,2470,100,18,25,76,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2017-05-01,2016,8,31,121,3949.7,0.023,2,Mod_Wet,65,14,17,23,202,321,0.081,3629,0.92,1100,2530,35,4,8,53,2430,100,18,25,76,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2017-05-02,2016,8,31,122,3892.8,0.025,2,Mod_Wet,65,14,17,23,202,321,0.083,3572,0.92,1100,2470,35,4,8,51,2370,100,18,25,74,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2017-05-03,2016,8,31,123,3844.9,0.026,2,Mod_Wet,65,14,17,23,202,321,0.084,3524,0.92,1100,2420,35,4,8,50,2330,100,18,25,73,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2017-05-04,2016,8,31,124,3797.2,0.028,2,Mod_Wet,65,14,17,23,202,321,0.085,3476,0.92,1100,2380,35,4,8,48,2280,100,18,25,71,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2017-05-05,2016,8,31,125,3749.6,0.029,2,Mod_Wet,65,14,17,23,202,321,0.086,3429,0.91,1100,2330,35,4,8,47,2240,100,18,25,70,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2017-05-06,2016,8,32,126,3702.1,0.031,2,Mod_Wet,65,14,17,23,202,321,0.087,3381,0.91,1100,2280,35,4,8,45,2190,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2017-05-07,2016,8,32,127,3663.5,0.033,2,Mod_Wet,65,14,17,23,202,321,0.088,3342,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2017-05-08,2016,8,32,128,3624.9,0.034,2,Mod_Wet,65,14,17,23,202,321,0.089,3304,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2017-05-09,2016,8,32,129,3586.4,0.036,2,Mod_Wet,65,14,17,23,202,321,0.089,3265,0.91,1100,2170,35,4,8,42,2080,100,18,25,65,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2017-05-10,2016,8,32,130,3556.6,0.038,2,Mod_Wet,65,14,17,23,202,321,0.09,3236,0.91,1100,2140,35,4,8,41,2050,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-05-11,2016,8,32,131,3526.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.091,3206,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2017-05-12,2016,8,32,132,3497.2,0.04,2,Mod_Wet,65,14,17,23,202,321,0.092,3176,0.91,1100,2080,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2017-05-13,2016,8,33,133,3467.6,0.042,2,Mod_Wet,65,14,17,23,202,321,0.093,3147,0.91,1100,2050,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-05-14,2016,8,33,134,3429.6,0.044,2,Mod_Wet,65,14,17,23,202,321,0.094,3109,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2017-05-15,2016,8,33,135,3391.8,0.046,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2017-05-16,2016,8,33,136,3354,0.048,2,Mod_Wet,65,14,17,23,202,321,0.096,3033,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-05-17,2016,8,33,137,3316.4,0.051,2,Mod_Wet,65,14,17,23,202,321,0.097,2995,0.9,1100,1900,35,4,8,34,1810,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-05-18,2016,8,33,138,3270.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.098,2950,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2017-05-19,2016,8,33,139,3208.4,0.057,2,Mod_Wet,65,14,17,23,202,321,0.1,2887,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2017-05-20,2016,8,34,140,3146.6,0.061,2,Mod_Wet,65,14,17,23,202,321,0.1,2826,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2017-05-21,2016,8,34,141,3085.2,0.065,1,Wet,71,14,18,24,213,340,0.11,2745,0.89,1100,1650,29,4,7,25,1580,100,18,25,49,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-05-22,2016,8,34,142,3024.1,0.069,1,Wet,71,14,18,24,213,340,0.11,2684,0.89,1100,1580,29,4,7,24,1520,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2017-05-23,2016,8,34,143,2963.3,0.074,1,Wet,71,14,18,24,213,340,0.12,2623,0.89,1100,1520,29,4,7,22,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2017-05-24,2016,8,34,144,2902.9,0.078,1,Wet,71,14,18,24,213,340,0.12,2563,0.88,1100,1460,29,4,7,20,1400,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2017-05-25,2016,8,34,145,2842.9,0.083,1,Wet,71,14,18,24,213,340,0.12,2503,0.88,1100,1400,29,4,7,18,1350,100,18,25,42,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2017-05-26,2016,8,34,146,2783.3,0.087,1,Wet,71,14,18,24,213,340,0.12,2443,0.88,1100,1340,29,4,7,16,1290,100,18,25,40,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2017-05-27,2016,8,35,147,2731.9,0.09,1,Wet,71,14,18,24,213,340,0.12,2392,0.88,1100,1290,29,4,7,15,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2017-05-28,2016,8,35,148,2680.9,0.094,1,Wet,71,14,18,24,213,340,0.13,2341,0.87,1100,1240,29,4,7,13,1190,100,18,25,37,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-05-29,2016,8,35,149,2630.1,0.098,1,Wet,71,14,18,24,213,340,0.13,2290,0.87,1100,1190,29,4,7,12,1140,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-05-30,2016,8,35,150,2579.6,0.1,1,Wet,71,14,18,24,213,340,0.13,2240,0.87,1100,1140,29,4,7,10,1090,100,18,25,34,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2017-05-31,2016,8,35,151,2529.5,0.11,1,Wet,71,14,18,24,213,340,0.13,2189,0.87,1100,1090,29,4,7,9,1040,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2017-06-01,2016,9,35,152,2479.6,0.11,1,Wet,67,13,15,17,181,293,0.12,2187,0.88,1100,1090,33,5,10,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-06-02,2016,9,35,153,2430.1,0.11,1,Wet,67,13,15,17,181,293,0.12,2137,0.88,1100,1040,33,5,10,14,975,100,18,25,31,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-06-03,2016,9,36,154,2380.9,0.12,1,Wet,67,13,15,17,181,293,0.12,2088,0.88,1100,988,33,5,10,13,927,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-06-04,2016,9,36,155,2332,0.12,1,Wet,67,13,15,17,181,293,0.13,2039,0.87,1100,939,33,5,10,11,880,100,18,25,28,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-06-05,2016,9,36,156,2283.4,0.13,1,Wet,67,13,15,17,181,293,0.13,1990,0.87,1100,890,33,5,10,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2017-06-06,2016,9,36,157,2227.8,0.13,1,Wet,67,13,15,17,181,293,0.13,1935,0.87,1100,835,33,5,10,8,779,100,18,25,25,960,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2017-06-07,2016,9,36,158,2165.3,0.13,1,Wet,67,13,15,17,181,293,0.14,1872,0.86,1100,772,33,5,10,6,718,100,18,25,23,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2017-06-08,2016,9,36,159,2103.5,0.14,1,Wet,67,13,15,17,181,293,0.14,1810,0.86,1100,710,33,5,10,4,658,100,18,25,21,839,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-06-09,2016,9,36,160,2042.2,0.14,1,Wet,67,13,15,17,181,293,0.14,1749,0.86,1100,649,33,5,10,2,599,100,18,25,19,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-06-10,2016,9,37,161,1988.7,0.15,1,Wet,67,13,15,17,181,293,0.15,1696,0.85,1100,596,33,5,10,1,547,100,18,25,18,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2017-06-11,2016,9,37,162,1935.7,0.15,1,Wet,67,13,15,17,181,293,0.15,1643,0.85,1100,543,33,5,10,-1,496,100,18,25,16,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2017-06-12,2016,9,37,163,1883.2,0.16,1,Wet,67,13,15,17,181,293,0.16,1590,0.84,1100,490,33,5,10,-2,444,100,18,25,15,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2017-06-13,2016,9,37,164,1838.2,0.16,1,Wet,67,13,15,17,181,293,0.16,1545,0.84,1100,445,33,5,10,-4,401,100,18,25,13,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2017-06-14,2016,9,37,165,1793.5,0.17,1,Wet,67,13,15,17,181,293,0.16,1501,0.84,1100,401,33,5,10,-5,358,100,18,25,12,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2017-06-15,2016,9,37,166,1749.3,0.17,1,Wet,67,13,15,17,181,293,0.17,1456,0.83,1100,356,33,5,10,-6,314,100,18,25,11,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-06-16,2016,9,37,167,1705.5,0.18,1,Wet,67,13,15,17,181,293,0.17,1413,0.83,1100,313,33,5,10,-8,273,100,18,25,9,454,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-06-17,2016,9,38,168,1662.2,0.18,1,Wet,67,13,15,17,181,293,0.18,1369,0.82,1100,269,33,5,8,-9,232,100,18,23,8,413,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2017-06-18,2016,9,38,169,1625.8,0.19,1,Wet,67,13,15,17,181,293,0.18,1333,0.82,1100,233,33,5,7,-10,198,100,18,22,7,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2017-06-19,2016,9,38,170,1589.8,0.2,1,Wet,67,13,15,17,181,293,0.18,1297,0.82,1100,197,33,5,6,-11,164,100,18,21,6,345,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2017-06-20,2016,9,38,171,1554.2,0.2,1,Wet,67,13,15,17,181,293,0.19,1261,0.81,1100,161,33,5,5,-12,130,100,18,20,5,311,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-06-21,2016,9,38,172,1518.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2017-06-22,2016,9,38,173,1483.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-06-23,2016,9,38,174,1449.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-06-24,2016,9,39,175,1421.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-06-25,2016,9,39,176,1393.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2017-06-26,2016,9,39,177,1341.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2017-06-27,2016,9,39,178,1291.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2017-06-28,2016,9,39,179,1247.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2017-06-29,2016,9,39,180,1204.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2017-06-30,2016,9,39,181,1167.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2017-07-01,2016,10,40,182,1131.7,0.27,2,Mod_Wet,58,11,11,11,136,227,0.2,904.7,0.8,904.7,0,0,0,0,-11,11,58,11,11,0,147,985,990,968.3,21.7,0.556,0.377,0.0174,0.933,0.043,4,0.248,1.18,0.0545,20.5,0.955,0.98,0.936,43.4,42.6,170,4090
2017-07-02,2016,10,40,183,1096.6,0.28,2,Mod_Wet,58,11,11,11,136,227,0.21,869.6,0.79,869.6,0,0,0,0,-11,11,58,11,11,0,147,950,990,968.2,21.8,0.524,0.36,0.0165,0.884,0.0406,4,0.236,1.12,0.0514,20.7,0.954,0.98,0.935,42.1,41.2,165,3960
2017-07-03,2016,10,40,184,1067.5,0.29,2,Mod_Wet,58,11,11,11,136,227,0.21,840.5,0.79,840.5,0,0,0,0,-11,11,58,11,11,0,147,920,990,968.1,21.9,0.498,0.346,0.0158,0.843,0.0385,4,0.226,1.07,0.0489,20.8,0.954,0.978,0.933,40.9,40,160,3840
2017-07-04,2016,10,40,185,1039,0.29,2,Mod_Wet,58,11,11,11,136,227,0.22,812,0.78,812,0,0,0,0,-11,11,58,11,11,0,147,892,990,968,22,0.471,0.332,0.0151,0.803,0.0366,4,0.217,1.02,0.0464,21,0.953,0.976,0.93,39.8,38.8,155,3720
2017-07-05,2016,10,40,186,1016.1,0.3,2,Mod_Wet,58,11,11,11,136,227,0.22,789.1,0.78,789.1,0,0,0,0,-11,11,58,11,11,0,147,869,990,968,22,0.451,0.321,0.0146,0.771,0.035,3,0.29,1.06,0.0482,21,0.956,0.98,0.937,51.8,48.2,145,3470
2017-07-06,2016,10,40,187,993.69,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,766.7,0.77,766.7,0,0,0,0,-11,11,58,11,11,0,147,847,990,967.9,22.1,0.43,0.31,0.014,0.74,0.0335,3,0.284,1.02,0.0463,21.1,0.956,0.98,0.937,50.6,48.2,145,3470
2017-07-07,2016,10,40,188,971.74,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,744.7,0.77,744.7,0,0,0,0,-11,11,58,11,11,0,147,825,990,967.8,22.2,0.41,0.298,0.0134,0.708,0.0319,3,0.278,0.986,0.0444,21.2,0.957,0.98,0.938,49.4,48.2,145,3470
2017-07-08,2016,10,41,189,950.28,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,723.3,0.76,723.3,0,0,0,0,-11,11,58,11,11,0,147,803,990,967.7,22.3,0.39,0.284,0.0127,0.674,0.0302,3,0.268,0.942,0.0423,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2017-07-09,2016,10,41,190,929.35,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,702.4,0.76,702.4,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0287,3,0.259,0.9,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
2017-07-10,2016,10,41,191,913.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,686.5,0.75,686.5,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.26,0.0116,0.622,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2017-07-11,2016,10,41,192,897.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2017-07-12,2016,10,41,193,882.79,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2017-07-13,2016,10,41,194,868.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2017-07-14,2016,10,41,195,853.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2017-07-15,2016,10,42,196,839.99,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2017-07-16,2016,10,42,197,826.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2017-07-17,2016,10,42,198,814.09,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2017-07-18,2016,10,42,199,805.49,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2017-07-19,2016,10,42,200,797.29,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2017-07-20,2016,10,42,201,789.56,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,562.6,0.71,562.6,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00771,0.468,0.0204,3,0.196,0.664,0.0289,22.3,0.951,0.974,0.927,39,38,114,2730
2017-07-21,2016,10,42,202,782.41,0.37,1,Wet,63,12,13,13,155,256,0.33,526.4,0.67,526.4,0,0,0,0,-13,13,63,12,13,0,168,614,990,967,23,0.276,0.153,0.00665,0.428,0.0186,3,0.179,0.608,0.0265,22.4,0.949,0.97,0.92,36.5,35.4,106,2550
2017-07-22,2016,10,43,203,776,0.37,1,Wet,63,12,13,13,155,256,0.33,520,0.67,520,0,0,0,0,-13,13,63,12,13,0,168,608,990,967,23,0.272,0.148,0.00645,0.42,0.0183,3,0.177,0.597,0.026,22.4,0.948,0.97,0.92,36.1,35,105,2520
2017-07-23,2016,10,43,204,770.04,0.37,1,Wet,63,12,13,13,155,256,0.33,514,0.67,514,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.144,0.00627,0.413,0.0179,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.6,104,2490
2017-07-24,2016,10,43,205,759.92,0.38,1,Wet,63,12,13,13,155,256,0.34,503.9,0.66,503.9,0,0,0,0,-13,13,63,12,13,0,168,592,990,966.9,23.1,0.263,0.138,0.00597,0.401,0.0174,3,0.169,0.57,0.0247,22.5,0.947,0.97,0.918,35.1,34,102,2450
2017-07-25,2016,10,43,206,747.62,0.38,1,Wet,63,12,13,13,155,256,0.34,491.6,0.66,491.6,0,0,0,0,-13,13,63,12,13,0,168,580,990,966.9,23.1,0.256,0.131,0.00567,0.387,0.0167,2,0.274,0.661,0.0286,22.4,0.956,0.98,0.937,51.8,48.2,96.4,2310
2017-07-26,2016,10,43,207,736.41,0.39,1,Wet,63,12,13,13,155,256,0.35,480.4,0.65,480.4,0,0,0,0,-13,13,63,12,13,0,168,568,990,966.8,23.2,0.25,0.126,0.00543,0.375,0.0162,2,0.267,0.642,0.0277,22.5,0.957,0.98,0.937,50.7,48.2,96.4,2310
2017-07-27,2016,10,43,208,724.65,0.39,1,Wet,63,12,13,13,155,256,0.35,468.6,0.65,468.6,0,0,0,0,-13,13,63,12,13,0,168,557,990,966.8,23.2,0.243,0.12,0.00518,0.363,0.0156,2,0.259,0.622,0.0268,22.6,0.957,0.98,0.938,49.7,48.2,96.4,2310
2017-07-28,2016,10,43,209,712.89,0.4,1,Wet,63,12,13,13,155,256,0.36,456.9,0.64,456.9,0,0,0,0,-13,13,63,12,13,0,168,545,990,966.8,23.2,0.236,0.115,0.00493,0.351,0.0151,2,0.251,0.602,0.0259,22.6,0.957,0.98,0.938,48.6,47.6,95.2,2290
