date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-07-29,2016,10,44,210,702.78,0.4,1,Wet,63,12,13,13,155,256,0.36,446.8,0.64,446.8,0,0,0,0,-13,13,63,12,13,0,168,535,990,966.7,23.3,0.23,0.11,0.00472,0.34,0.0146,2,0.244,0.584,0.0251,22.7,0.958,0.98,0.938,47.6,46.7,93.4,2240
2017-07-30,2016,10,44,211,692.11,0.41,1,Wet,63,12,13,13,155,256,0.37,436.1,0.63,436.1,0,0,0,0,-13,13,63,12,13,0,168,524,990,966.7,23.3,0.224,0.105,0.00449,0.329,0.0141,2,0.237,0.566,0.0243,22.8,0.957,0.98,0.938,46.6,45.7,91.3,2190
2017-07-31,2016,10,44,212,681.45,0.41,1,Wet,63,12,13,13,155,256,0.38,425.4,0.62,425.4,0,0,0,0,-13,13,63,12,13,0,168,513,990,966.6,23.4,0.218,0.0998,0.00427,0.318,0.0136,2,0.23,0.548,0.0234,22.8,0.956,0.98,0.937,45.5,44.6,89.3,2140
2017-08-01,2016,11,44,213,671.33,0.41,1,Wet,58,10,10,7,117,202,0.3,469.3,0.7,469.3,0,0,0,0,-7,7,58,10,10,0,124,547,990,966.6,23.4,0.238,0.121,0.00515,0.358,0.0153,2,0.259,0.617,0.0264,22.8,0.957,0.98,0.938,50.2,48.2,96.4,2310
2017-08-02,2016,11,44,214,660.67,0.42,1,Wet,58,10,10,7,117,202,0.31,458.7,0.69,458.7,0,0,0,0,-7,7,58,10,10,0,124,537,990,966.5,23.5,0.232,0.115,0.00492,0.347,0.0148,2,0.252,0.599,0.0255,22.9,0.957,0.98,0.938,49.2,48.2,96.4,2310
2017-08-03,2016,11,44,215,650,0.42,1,Wet,58,10,10,7,117,202,0.31,448,0.69,448,0,0,0,0,-7,7,58,10,10,0,124,526,990,966.5,23.5,0.225,0.11,0.0047,0.336,0.0143,2,0.245,0.581,0.0247,22.9,0.958,0.98,0.939,48.2,47.3,94.5,2270
2017-08-04,2016,11,44,216,639.34,0.43,1,Wet,58,10,10,7,117,202,0.32,437.3,0.68,437.3,0,0,0,0,-7,7,58,10,10,0,124,515,990,966.5,23.5,0.219,0.105,0.00448,0.325,0.0138,2,0.238,0.563,0.0239,23,0.957,0.98,0.938,47.2,46.2,92.5,2220
2017-08-05,2016,11,45,217,629.22,0.43,1,Wet,58,10,10,7,117,202,0.32,427.2,0.68,427.2,0,0,0,0,-7,7,58,10,10,0,124,505,990,966.4,23.6,0.214,0.101,0.00427,0.314,0.0133,2,0.231,0.545,0.0231,23,0.957,0.98,0.937,46.2,45.2,90.5,2170
2017-08-06,2016,11,45,218,620.2,0.44,1,Wet,58,10,10,7,117,202,0.33,418.2,0.67,418.2,0,0,0,0,-7,7,58,10,10,0,124,496,990,966.4,23.6,0.211,0.0964,0.00408,0.307,0.013,2,0.225,0.532,0.0225,23.1,0.956,0.98,0.937,45.3,44.4,88.7,2130
2017-08-07,2016,11,45,219,610.63,0.44,1,Wet,58,10,10,7,117,202,0.33,408.6,0.67,408.6,0,0,0,0,-7,7,58,10,10,0,124,487,990,966.3,23.7,0.207,0.0919,0.00388,0.299,0.0126,2,0.218,0.517,0.0219,23.1,0.955,0.98,0.936,44.3,43.4,86.8,2080
2017-08-08,2016,11,45,220,601.06,0.45,1,Wet,58,10,10,7,117,202,0.34,399.1,0.66,399.1,0,0,0,0,-7,7,58,10,10,0,124,477,990,966.3,23.7,0.204,0.0874,0.00369,0.291,0.0123,2,0.212,0.503,0.0212,23.2,0.955,0.98,0.936,43.3,42.5,84.9,2040
2017-08-09,2016,11,45,221,592.03,0.45,1,Wet,58,10,10,7,117,202,0.34,390,0.66,390,0,0,0,0,-7,7,58,10,10,0,124,468,990,966.3,23.7,0.201,0.0831,0.0035,0.284,0.012,2,0.206,0.49,0.0206,23.2,0.954,0.98,0.935,42.4,41.5,83.1,1990
2017-08-10,2016,11,45,222,584.1,0.46,1,Wet,58,10,10,7,117,202,0.35,382.1,0.65,382.1,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0794,0.00334,0.277,0.0117,2,0.2,0.478,0.0201,23.3,0.953,0.979,0.933,41.6,40.7,81.4,1950
2017-08-11,2016,11,45,223,575.63,0.46,1,Wet,58,10,10,7,117,202,0.35,373.6,0.65,373.6,0,0,0,0,-7,7,58,10,10,0,124,452,990,966.2,23.8,0.195,0.0754,0.00316,0.27,0.0114,2,0.195,0.465,0.0195,23.3,0.952,0.978,0.93,40.7,39.8,79.6,1910
2017-08-12,2016,11,46,224,567.15,0.46,1,Wet,58,10,10,7,117,202,0.36,365.1,0.64,365.1,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0714,0.00299,0.263,0.011,2,0.189,0.452,0.019,23.4,0.951,0.976,0.927,39.8,38.8,77.7,1860
2017-08-13,2016,11,46,225,559.22,0.47,1,Wet,58,10,10,7,117,202,0.36,357.2,0.64,357.2,0,0,0,0,-7,7,58,10,10,0,124,435,990,966.1,23.9,0.189,0.0676,0.00283,0.257,0.0107,2,0.184,0.44,0.0184,23.4,0.95,0.974,0.925,39,38,75.9,1820
2017-08-14,2016,11,46,226,551.29,0.47,1,Wet,58,10,10,7,117,202,0.37,349.3,0.63,349.3,0,0,0,0,-7,7,58,10,10,0,124,427,990,966.1,23.9,0.186,0.0639,0.00267,0.25,0.0105,2,0.178,0.428,0.0179,23.5,0.948,0.972,0.922,38.2,37.1,74.2,1780
2017-08-15,2016,11,46,227,544.46,0.48,1,Wet,58,10,10,7,117,202,0.37,342.5,0.63,342.5,0,0,0,0,-7,7,58,10,10,0,124,420,990,966.1,23.9,0.184,0.0606,0.00253,0.245,0.0102,2,0.174,0.418,0.0175,23.5,0.947,0.971,0.92,37.4,36.3,72.7,1740
2017-08-16,2016,11,46,228,537.07,0.48,1,Wet,58,10,10,7,117,202,0.38,335.1,0.62,335.1,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0572,0.00238,0.238,0.00994,2,0.169,0.407,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.1,1710
2017-08-17,2016,11,46,229,529.69,0.48,1,Wet,58,10,10,7,117,202,0.38,327.7,0.62,327.7,0,0,0,0,-7,7,58,10,10,0,124,406,990,966,24,0.179,0.0537,0.00223,0.232,0.00968,2,0.164,0.396,0.0165,23.6,0.945,0.97,0.917,35.9,34.8,69.6,1670
2017-08-18,2016,11,46,230,522.31,0.49,1,Wet,58,10,10,7,117,202,0.39,320.3,0.61,320.3,0,0,0,0,-7,7,58,10,10,0,124,398,990,966,24,0.176,0.0502,0.00209,0.226,0.00941,2,0.159,0.385,0.016,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2017-08-19,2016,11,47,231,515.47,0.49,1,Wet,58,10,10,7,117,202,0.39,313.5,0.61,313.5,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.174,0.047,0.00195,0.221,0.00916,2,0.154,0.375,0.0156,23.7,0.943,0.97,0.915,34.4,33.3,66.7,1600
2017-08-20,2016,11,47,232,508.64,0.5,1,Wet,58,10,10,7,117,202,0.4,306.6,0.6,306.6,0,0,0,0,-7,7,58,10,10,0,124,385,990,965.9,24.1,0.171,0.0437,0.00181,0.215,0.00892,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.3,1570
2017-08-21,2016,11,47,233,502.89,0.5,1,Wet,58,10,10,7,117,202,0.4,300.9,0.6,300.9,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.041,0.0017,0.21,0.00871,2,0.146,0.356,0.0147,23.8,0.941,0.97,0.913,33,32,64.1,1540
2017-08-22,2016,11,47,234,496.6,0.5,1,Wet,58,10,10,7,117,202,0.41,294.6,0.59,294.6,0,0,0,0,-7,7,58,10,10,0,124,373,990,965.8,24.2,0.167,0.0381,0.00157,0.205,0.00849,2,0.141,0.346,0.0143,23.8,0.94,0.97,0.912,32.3,31.4,62.7,1510
2017-08-23,2016,11,47,235,490.31,0.51,1,Wet,58,10,10,7,117,202,0.41,288.3,0.59,288.3,0,0,0,0,-7,7,58,10,10,0,124,366,990,965.8,24.2,0.165,0.0351,0.00145,0.2,0.00826,2,0.137,0.337,0.0139,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2017-08-24,2016,11,47,236,484.03,0.51,1,Wet,58,10,10,7,117,202,0.42,282,0.58,282,0,0,0,0,-7,7,58,10,10,0,124,360,990,965.8,24.2,0.163,0.0321,0.00133,0.195,0.00804,2,0.133,0.328,0.0135,23.9,0.937,0.97,0.909,31,30,60.1,1440
2017-08-25,2016,11,47,237,477.74,0.51,1,Wet,58,10,10,7,117,202,0.42,275.7,0.58,275.7,0,0,0,0,-7,7,58,10,10,0,124,354,990,965.7,24.3,0.16,0.0291,0.0012,0.19,0.00782,2,0.129,0.318,0.0131,23.9,0.936,0.97,0.908,30.3,29.4,58.7,1410
2017-08-26,2016,11,48,238,471.99,0.52,1,Wet,58,10,10,7,117,202,0.43,270,0.57,270,0,0,0,0,-7,7,58,10,10,0,124,348,990,965.7,24.3,0.158,0.0264,0.00109,0.185,0.00761,2,0.125,0.31,0.0128,24,0.934,0.97,0.906,29.7,28.8,57.5,1380
2017-08-27,2016,11,48,239,466.25,0.52,1,Wet,58,10,10,7,117,202,0.43,264.3,0.57,264.3,0,0,0,0,-7,7,58,10,10,0,124,342,990,965.7,24.3,0.156,0.0237,0.000976,0.18,0.00741,2,0.121,0.301,0.0124,24,0.933,0.97,0.905,29,28.2,56.3,1350
2017-08-28,2016,11,48,240,460.51,0.53,1,Wet,58,10,10,7,117,202,0.44,258.5,0.56,258.5,0,0,0,0,-7,7,58,10,10,0,124,337,990,965.7,24.3,0.154,0.021,0.000864,0.175,0.00721,2,0.117,0.292,0.012,24,0.932,0.97,0.904,28.4,27.5,55.1,1320
2017-08-29,2016,11,48,241,454.77,0.53,1,Wet,58,10,10,7,117,202,0.44,252.8,0.56,252.8,0,0,0,0,-7,7,58,10,10,0,124,331,990,965.6,24.4,0.152,0.0183,0.000752,0.171,0.007,2,0.113,0.284,0.0116,24.1,0.931,0.97,0.903,27.8,26.9,53.9,1290
2017-08-30,2016,11,48,242,450.12,0.54,1,Wet,58,10,10,7,117,202,0.45,248.1,0.55,248.1,0,0,0,0,-7,7,58,10,10,0,124,326,990,965.6,24.4,0.151,0.0168,0.000691,0.167,0.00687,2,0.11,0.277,0.0114,24.1,0.929,0.97,0.902,27.2,26.4,52.9,1270
2017-08-31,2016,11,48,243,444.92,0.54,1,Wet,58,10,10,7,117,202,0.45,242.9,0.55,242.9,0,0,0,0,-7,7,58,10,10,0,124,321,990,965.6,24.4,0.149,0.0164,0.000672,0.165,0.00677,2,0.106,0.272,0.0111,24.1,0.928,0.97,0.9,26.7,25.9,51.7,1240
2017-09-01,2016,12,48,244,438.64,0.55,1,Wet,48,8,7,4,79,146,0.33,292.6,0.67,292.6,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0371,0.00152,0.198,0.00811,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2017-09-02,2016,12,49,245,431.8,0.55,1,Wet,48,8,7,4,79,146,0.34,285.8,0.66,285.8,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.0339,0.00139,0.193,0.00787,2,0.135,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
2017-09-03,2016,12,49,246,426.06,0.56,1,Wet,48,8,7,4,79,146,0.34,280.1,0.66,280.1,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0312,0.00127,0.188,0.00767,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2017-09-04,2016,12,49,247,419.77,0.56,1,Wet,48,8,7,4,79,146,0.35,273.8,0.65,273.8,0,0,0,0,-4,4,48,8,7,0,83,337,990,965.5,24.5,0.154,0.0282,0.00115,0.183,0.00745,2,0.127,0.31,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2017-09-05,2016,12,49,248,413.48,0.57,1,Wet,48,8,7,4,79,146,0.35,267.5,0.65,267.5,0,0,0,0,-4,4,48,8,7,0,83,330,990,965.5,24.5,0.152,0.0253,0.00103,0.177,0.00723,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2017-09-06,2016,12,49,249,407.74,0.57,1,Wet,48,8,7,4,79,146,0.36,261.7,0.64,261.7,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0225,0.000918,0.173,0.00703,2,0.119,0.292,0.0119,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2017-09-07,2016,12,49,250,401.99,0.58,1,Wet,48,8,7,4,79,146,0.36,256,0.64,256,0,0,0,0,-4,4,48,8,7,0,83,319,990,965.4,24.6,0.148,0.0198,0.000806,0.168,0.00683,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.1,1320
2017-09-08,2016,12,49,251,397.35,0.58,1,Wet,48,8,7,4,79,146,0.37,251.3,0.63,251.3,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0176,0.000717,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2017-09-09,2016,12,50,252,392.15,0.59,1,Wet,48,8,7,4,79,146,0.37,246.2,0.63,246.2,0,0,0,0,-4,4,48,8,7,0,83,309,990,965.4,24.6,0.145,0.0167,0.000677,0.161,0.00655,2,0.109,0.27,0.011,24.4,0.928,0.97,0.901,27.3,26.5,53,1270
2017-09-10,2016,12,50,253,386.96,0.59,1,Wet,48,8,7,4,79,146,0.38,241,0.62,241,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0162,0.000658,0.159,0.00645,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2017-09-11,2016,12,50,254,381.76,0.6,1,Wet,48,8,7,4,79,146,0.38,235.8,0.62,235.8,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.000639,0.157,0.00635,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
2017-09-12,2016,12,50,255,376.56,0.6,1,Wet,48,8,7,4,79,146,0.39,230.6,0.61,230.6,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0153,0.000621,0.154,0.00625,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2017-09-13,2016,12,50,256,371.92,0.61,1,Wet,48,8,7,4,79,146,0.39,225.9,0.61,225.9,0,0,0,0,-4,4,48,8,7,0,83,289,990,965.3,24.7,0.138,0.015,0.000604,0.152,0.00616,1,0.247,0.4,0.0162,24.3,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-09-14,2016,12,50,257,367.27,0.61,1,Wet,48,8,7,4,79,146,0.4,221.3,0.6,221.3,0,0,0,0,-4,4,48,8,7,0,83,284,990,965.2,24.8,0.136,0.0146,0.000588,0.15,0.00607,1,0.241,0.392,0.0158,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2017-09-15,2016,12,50,258,362.62,0.62,1,Wet,48,8,7,4,79,146,0.4,216.6,0.6,216.6,0,0,0,0,-4,4,48,8,7,0,83,280,990,965.2,24.8,0.134,0.0142,0.000571,0.148,0.00599,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2017-09-16,2016,12,51,259,357.97,0.62,1,Wet,48,8,7,4,79,146,0.41,212,0.59,212,0,0,0,0,-4,4,48,8,7,0,83,275,990,965.2,24.8,0.133,0.0138,0.000555,0.146,0.0059,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2017-09-17,2016,12,51,260,354.42,0.62,1,Wet,48,8,7,4,79,146,0.41,208.4,0.59,208.4,0,0,0,0,-4,4,48,8,7,0,83,271,990,965.2,24.8,0.131,0.0135,0.000542,0.145,0.00583,1,0.224,0.369,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1120
2017-09-18,2016,12,51,261,350.31,0.63,1,Wet,48,8,7,4,79,146,0.42,204.3,0.58,204.3,0,0,0,0,-4,4,48,8,7,0,83,267,990,965.2,24.8,0.13,0.0131,0.000528,0.143,0.00575,1,0.218,0.361,0.0145,24.5,0.956,0.98,0.936,46.9,45.9,45.9,1100
2017-09-19,2016,12,51,262,346.21,0.63,1,Wet,48,8,7,4,79,146,0.42,200.2,0.58,200.2,0,0,0,0,-4,4,48,8,7,0,83,263,990,965.1,24.9,0.128,0.0128,0.000513,0.141,0.00568,1,0.213,0.354,0.0142,24.5,0.955,0.98,0.936,46,45,45,1080
2017-09-20,2016,12,51,263,342.11,0.64,1,Wet,48,8,7,4,79,146,0.43,196.1,0.57,196.1,0,0,0,0,-4,4,48,8,7,0,83,259,990,965.1,24.9,0.127,0.0124,0.000499,0.139,0.0056,1,0.207,0.347,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2017-09-21,2016,12,51,264,338.01,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,200,0.59,200,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2017-09-22,2016,12,51,265,333.91,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2017-09-23,2016,12,52,266,330.35,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2017-09-24,2016,12,52,267,326.8,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2017-09-25,2016,12,52,268,323.24,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2017-09-26,2016,12,52,269,319.69,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2017-09-27,2016,12,52,270,316.14,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2017-09-28,2016,12,52,271,312.58,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2017-09-29,2016,12,52,272,310.12,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2017-09-30,2016,12,53,273,307.11,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
2017-10-01,2017,1,1,274,304.1,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,194.1,0.64,194.1,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2017-10-02,2017,1,1,275,301.1,0.69,2,Mod_Wet,41,6,4,3,56,110,0.36,191.1,0.64,191.1,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2017-10-03,2017,1,1,276,298.64,0.69,2,Mod_Wet,41,6,4,3,56,110,0.37,188.6,0.63,188.6,0,0,0,0,-3,3,41,6,4,0,59,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2017-10-04,2017,1,1,277,296.17,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,186.2,0.63,186.2,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2017-10-05,2017,1,1,278,293.71,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,183.7,0.63,183.7,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2017-10-06,2017,1,1,279,291.25,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,181.3,0.62,181.3,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2017-10-07,2017,1,1,280,288.79,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.8,0.62,178.8,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2017-10-08,2017,1,2,281,288.52,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.5,0.62,178.5,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000434,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2017-10-09,2017,1,2,282,288.24,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.2,0.62,178.2,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2017-10-10,2017,1,2,283,286.88,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,176.9,0.62,176.9,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2017-10-11,2017,1,2,284,283.87,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,173.9,0.61,173.9,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2017-10-12,2017,1,2,285,281.41,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2017-10-13,2017,1,2,286,278.95,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2017-10-14,2017,1,2,287,276.49,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.5,0.6,166.5,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2017-10-15,2017,1,3,288,274.03,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,164,0.6,164,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2017-10-16,2017,1,3,289,271.56,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161.6,0.59,161.6,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2017-10-17,2017,1,3,290,269.1,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2017-10-18,2017,1,3,291,266.64,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2017-10-19,2017,1,3,292,264.18,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2017-10-20,2017,1,3,293,262.81,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-10-21,2017,1,3,294,260.9,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2017-10-22,2017,1,4,295,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2017-10-23,2017,1,4,296,255.43,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2017-10-24,2017,1,4,297,252.97,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-10-25,2017,1,4,298,250.51,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2017-10-26,2017,1,4,299,249.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2017-10-27,2017,1,4,300,247.23,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-10-28,2017,1,4,301,246.41,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2017-10-29,2017,1,5,302,245.59,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2017-10-30,2017,1,5,303,244.22,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2017-10-31,2017,1,5,304,242.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2017-11-01,2017,2,5,305,242.58,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,136.6,0.56,136.6,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.101,0.00736,0.00029,0.109,0.00429,1,0.127,0.236,0.0093,25.1,0.933,0.97,0.905,31.4,30.5,30.5,731
2017-11-02,2017,2,5,306,242.85,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,136.8,0.56,136.8,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.101,0.00738,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2017-11-03,2017,2,5,307,246.41,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,140.4,0.57,140.4,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00768,0.000303,0.11,0.00436,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2017-11-04,2017,2,5,308,248.87,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,142.9,0.57,142.9,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-11-05,2017,2,6,309,246.96,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,141,0.57,141,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00437,1,0.133,0.243,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2017-11-06,2017,2,6,310,245.59,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,139.6,0.57,139.6,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2017-11-07,2017,2,6,311,244.22,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,138.2,0.57,138.2,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.0075,0.000296,0.109,0.00432,1,0.129,0.239,0.00942,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2017-11-08,2017,2,6,312,242.85,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,136.8,0.56,136.8,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.101,0.00738,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2017-11-09,2017,2,6,313,245.86,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,139.9,0.57,139.9,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00435,1,0.131,0.241,0.00954,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2017-11-10,2017,2,6,314,250.51,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,144.5,0.58,144.5,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00987,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2017-11-11,2017,2,6,315,253.52,0.78,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2017-11-12,2017,2,7,316,254.34,0.78,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2017-11-13,2017,2,7,317,252.97,0.78,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2017-11-14,2017,2,7,318,250.51,0.79,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2017-11-15,2017,2,7,319,249.14,0.79,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2017-11-16,2017,2,7,320,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2017-11-17,2017,2,7,321,250.24,0.79,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2017-11-18,2017,2,7,322,247.78,0.79,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2017-11-19,2017,2,8,323,245.31,0.8,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-11-20,2017,2,8,324,242.85,0.81,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-11-21,2017,2,8,325,240.39,0.81,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2017-11-22,2017,2,8,326,242.31,0.81,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-11-23,2017,2,8,327,246.96,0.8,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2017-11-24,2017,2,8,328,250.51,0.79,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2017-11-25,2017,2,8,329,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2017-11-26,2017,2,9,330,255.43,0.77,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2017-11-27,2017,2,9,331,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2017-11-28,2017,2,9,332,251.06,0.78,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2017-11-29,2017,2,9,333,248.05,0.79,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2017-11-30,2017,2,9,334,245.04,0.8,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2017-12-01,2017,3,9,335,243.67,0.81,4,Mod_Dry,31,5,3,2,36,77,0.32,166.7,0.68,166.7,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00992,0.000391,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2017-12-02,2017,3,9,336,243.95,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00994,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2017-12-03,2017,3,10,337,244.77,0.8,4,Mod_Dry,31,5,3,2,36,77,0.32,167.8,0.69,167.8,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000395,0.119,0.00468,1,0.169,0.288,0.0113,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2017-12-04,2017,3,10,338,246.14,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2017-12-05,2017,3,10,339,250.78,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2017-12-06,2017,3,10,340,255.43,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2017-12-07,2017,3,10,341,256.8,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2017-12-08,2017,3,10,342,258.17,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,181.2,0.7,181.2,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00492,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2017-12-09,2017,3,10,343,261.72,0.76,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2017-12-10,2017,3,11,344,265.82,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,188.8,0.71,188.8,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000468,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2017-12-11,2017,3,11,345,268.83,0.75,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2017-12-12,2017,3,11,346,271.29,0.74,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2017-12-13,2017,3,11,347,272.66,0.74,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2017-12-14,2017,3,11,348,272.39,0.74,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2017-12-15,2017,3,11,349,272.11,0.74,5,Dry,26,4,3,2,24,59,0.22,213.1,0.78,213.1,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2017-12-16,2017,3,11,350,275.12,0.74,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-12-17,2017,3,12,351,279.77,0.73,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-12-18,2017,3,12,352,284.96,0.72,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2017-12-19,2017,3,12,353,290.16,0.71,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26.1,25.3,50.5,1210
2017-12-20,2017,3,12,354,294.26,0.7,5,Dry,26,4,3,2,24,59,0.2,235.3,0.8,235.3,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000627,0.146,0.00581,2,0.101,0.247,0.00984,24.9,0.925,0.97,0.897,26.5,25.7,51.5,1240
2017-12-21,2017,3,12,355,296.72,0.7,5,Dry,26,4,3,2,24,59,0.2,237.7,0.8,237.7,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2017-12-22,2017,3,12,356,298.09,0.69,5,Dry,26,4,3,2,24,59,0.2,239.1,0.8,239.1,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2017-12-23,2017,3,12,357,301.64,0.69,5,Dry,26,4,3,2,24,59,0.2,242.6,0.8,242.6,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2017-12-24,2017,3,13,358,308.48,0.68,5,Dry,26,4,3,2,24,59,0.19,249.5,0.81,249.5,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.017,0.000677,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.7,1310
2017-12-25,2017,3,13,359,316.96,0.67,5,Dry,26,4,3,2,24,59,0.19,258,0.81,258,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0208,0.00083,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2017-12-26,2017,3,13,360,323.79,0.66,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2017-12-27,2017,3,13,361,331.72,0.65,5,Dry,26,4,3,2,24,59,0.18,272.7,0.82,272.7,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.143,0.0277,0.00111,0.171,0.00686,2,0.127,0.298,0.0119,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2017-12-28,2017,3,13,362,340.74,0.64,5,Dry,26,4,3,2,24,59,0.17,281.7,0.83,281.7,0,0,0,0,-2,2,26,4,3,0,26,315,990,965.1,24.9,0.147,0.032,0.00128,0.179,0.00717,2,0.133,0.311,0.0125,24.6,0.936,0.97,0.908,31.8,30.8,61.7,1480
2017-12-29,2017,3,13,363,348.67,0.63,5,Dry,26,4,3,2,24,59,0.17,289.7,0.83,289.7,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.149,0.0357,0.00144,0.185,0.00745,2,0.138,0.323,0.013,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-12-30,2017,3,13,364,356.6,0.62,5,Dry,26,4,3,2,24,59,0.17,297.6,0.83,297.6,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.152,0.0395,0.00159,0.192,0.00772,2,0.143,0.335,0.0135,24.5,0.94,0.97,0.911,33.6,32.6,65.1,1560
2017-12-31,2017,3,14,365,364.53,0.61,5,Dry,26,4,3,2,24,59,0.16,305.5,0.84,305.5,0,0,0,0,-2,2,26,4,3,0,26,339,990,965.2,24.8,0.155,0.0432,0.00174,0.198,0.008,2,0.149,0.347,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2018-01-01,2017,4,14,1,376.29,0.6,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2018-01-02,2017,4,14,2,389.69,0.59,5,Dry,29,5,4,2,33,73,0.19,316.7,0.81,316.7,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2018-01-03,2017,4,14,3,399.81,0.58,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2018-01-04,2017,4,14,4,409.38,0.57,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2018-01-05,2017,4,14,5,418.95,0.56,5,Dry,29,5,4,2,33,73,0.17,345.9,0.83,345.9,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2018-01-06,2017,4,14,6,427.97,0.56,5,Dry,29,5,4,2,33,73,0.17,355,0.83,355,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2018-01-07,2017,4,15,7,436.99,0.55,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2018-01-08,2017,4,15,8,446.02,0.54,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
2018-01-09,2017,4,15,9,457.23,0.53,5,Dry,29,5,4,2,33,73,0.16,384.2,0.84,384.2,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84,2020
2018-01-10,2017,4,15,10,470.63,0.52,5,Dry,29,5,4,2,33,73,0.15,397.6,0.84,397.6,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0867,0.00357,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2018-01-11,2017,4,15,11,482.39,0.51,5,Dry,29,5,4,2,33,73,0.15,409.4,0.85,409.4,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0922,0.00381,0.286,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2018-01-12,2017,4,15,12,490.86,0.51,5,Dry,29,5,4,2,33,73,0.15,417.9,0.85,417.9,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0962,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,90.9,2180
2018-01-13,2017,4,15,13,499.34,0.5,5,Dry,29,5,4,2,33,73,0.15,426.3,0.85,426.3,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2018-01-14,2017,4,16,14,509.46,0.5,5,Dry,29,5,4,2,33,73,0.14,436.5,0.86,436.5,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2018-01-15,2017,4,16,15,518.48,0.49,5,Dry,29,5,4,2,33,73,0.14,445.5,0.86,445.5,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2018-01-16,2017,4,16,16,528.05,0.48,5,Dry,29,5,4,2,33,73,0.14,455.1,0.86,455.1,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.323,0.0135,2,0.25,0.573,0.0239,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2018-01-17,2017,4,16,17,539.26,0.48,5,Dry,29,5,4,2,33,73,0.14,466.3,0.86,466.3,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2018-01-18,2017,4,16,18,548.83,0.47,5,Dry,29,5,4,2,33,73,0.13,475.8,0.87,475.8,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00516,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2018-01-19,2017,4,16,19,554.57,0.47,5,Dry,29,5,4,2,33,73,0.13,481.6,0.87,481.6,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.126,0.00528,0.348,0.0146,2,0.268,0.616,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2018-01-20,2017,4,16,20,560.31,0.47,5,Dry,29,5,4,2,33,73,0.13,487.3,0.87,487.3,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.0054,0.354,0.0148,3,0.162,0.516,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
2018-01-21,2017,4,17,21,566.6,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,475.6,0.84,475.6,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.1,23.9,0.221,0.123,0.00518,0.345,0.0145,2,0.264,0.608,0.0255,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2018-01-22,2017,4,17,22,573.44,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,482.4,0.84,482.4,0,0,0,0,-3,3,34,5,4,0,48,525,990,966.2,23.8,0.225,0.127,0.00532,0.352,0.0148,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2018-01-23,2017,4,17,23,581.92,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,490.9,0.84,490.9,0,0,0,0,-3,3,34,5,4,0,48,534,990,966.2,23.8,0.23,0.131,0.0055,0.361,0.0152,3,0.163,0.524,0.022,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2018-01-24,2017,4,17,24,589.3,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,498.3,0.85,498.3,0,0,0,0,-3,3,34,5,4,0,48,541,990,966.3,23.7,0.234,0.134,0.00565,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2018-01-25,2017,4,17,25,595.59,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,504.6,0.85,504.6,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.138,0.00582,0.376,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2018-01-26,2017,4,17,26,601.33,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,510.3,0.85,510.3,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00599,0.383,0.0162,3,0.172,0.555,0.0234,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2018-01-27,2017,4,17,27,609.26,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,518.3,0.85,518.3,0,0,0,0,-3,3,34,5,4,0,48,561,990,966.3,23.7,0.245,0.147,0.00622,0.393,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2018-01-28,2017,4,18,28,615,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,524,0.85,524,0,0,0,0,-3,3,34,5,4,0,48,567,990,966.4,23.6,0.249,0.151,0.00639,0.4,0.0169,3,0.178,0.578,0.0245,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2018-01-29,2017,4,18,29,620.74,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,529.7,0.85,529.7,0,0,0,0,-3,3,34,5,4,0,48,573,990,966.4,23.6,0.252,0.155,0.00656,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.971,0.922,37.9,36.8,110,2650
2018-01-30,2017,4,18,30,628.13,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,537.1,0.85,537.1,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00677,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.972,0.924,38.3,37.3,112,2680
2018-01-31,2017,4,18,31,636.06,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,545.1,0.86,545.1,0,0,0,0,-3,3,34,5,4,0,48,588,990,966.4,23.6,0.261,0.165,0.00701,0.426,0.0181,3,0.188,0.614,0.026,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2018-02-01,2017,5,18,32,647.27,0.43,4,Mod_Dry,36,6,5,4,54,105,0.16,542.3,0.84,542.3,0,0,0,0,-4,4,36,6,5,0,58,589,990,966.5,23.5,0.261,0.163,0.00694,0.425,0.0181,3,0.187,0.611,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2018-02-02,2017,5,18,33,658.48,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,553.5,0.84,553.5,0,0,0,0,-4,4,36,6,5,0,58,600,990,966.5,23.5,0.268,0.171,0.00728,0.438,0.0187,3,0.192,0.63,0.0268,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2018-02-03,2017,5,18,34,669.14,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,564.1,0.84,564.1,0,0,0,0,-4,4,36,6,5,0,58,611,990,966.6,23.4,0.274,0.178,0.00759,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2018-02-04,2017,5,19,35,680.35,0.41,4,Mod_Dry,36,6,5,4,54,105,0.15,575.4,0.85,575.4,0,0,0,0,-4,4,36,6,5,0,58,622,990,966.6,23.4,0.28,0.185,0.00793,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
2018-02-05,2017,5,19,36,694.85,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,589.9,0.85,589.9,0,0,0,0,-4,4,36,6,5,0,58,637,990,966.7,23.3,0.288,0.195,0.00836,0.483,0.0207,3,0.208,0.691,0.0296,22.6,0.954,0.979,0.934,41.6,40.8,122,2930
2018-02-06,2017,5,19,37,712.07,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,607.1,0.85,607.1,0,0,0,0,-4,4,36,6,5,0,58,654,990,966.7,23.3,0.298,0.207,0.00888,0.505,0.0217,3,0.216,0.72,0.031,22.5,0.955,0.98,0.936,42.7,41.8,126,3010
2018-02-07,2017,5,19,38,731.49,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,626.5,0.86,626.5,0,0,0,0,-4,4,36,6,5,0,58,673,990,966.8,23.2,0.309,0.219,0.00947,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.9,43,129,3100
2018-02-08,2017,5,19,39,751.45,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,646.5,0.86,646.5,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.321,0.233,0.0101,0.553,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2018-02-09,2017,5,19,40,770.31,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2018-02-10,2017,5,19,41,782.41,0.37,4,Mod_Dry,36,6,5,4,54,105,0.13,677.4,0.87,677.4,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2018-02-11,2017,5,20,42,798.9,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,693.9,0.87,693.9,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0115,0.612,0.0267,3,0.255,0.867,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3380
2018-02-12,2017,5,20,43,817.64,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2018-02-13,2017,5,20,44,841.92,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,736.9,0.88,736.9,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.293,0.0129,0.666,0.0293,3,0.274,0.94,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2018-02-14,2017,5,20,45,868.06,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2018-02-15,2017,5,20,46,900.13,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,795.1,0.88,795.1,0,0,0,0,-4,4,36,6,5,0,58,842,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0333,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2018-02-16,2017,5,20,47,938.59,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,833.6,0.89,833.6,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.461,0.342,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2018-02-17,2017,5,20,48,979,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2018-02-18,2017,5,21,49,1026.2,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,921.2,0.9,921.2,0,0,0,0,-4,4,36,6,5,0,58,968,990,968,22,0.541,0.385,0.0175,0.926,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.937,45,44.1,176,4230
2018-02-19,2017,5,21,50,1080.6,0.28,4,Mod_Dry,36,6,5,4,54,105,0.097,975.6,0.9,975.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.591,0.411,0.0188,1,0.0459,4,0.272,1.27,0.0583,20.6,0.956,0.98,0.937,47,46.1,184,4420
2018-02-20,2017,5,21,51,1142.7,0.27,4,Mod_Dry,36,6,5,4,54,105,0.092,1038,0.91,1038,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.676,0.508,0.0235,1.18,0.0547,4,0.288,1.47,0.068,20.2,0.955,0.98,0.936,49,48.1,192,4610
2018-02-21,2017,5,21,52,1207,0.26,3,Normal,43,7,5,4,78,137,0.11,1070,0.89,1070,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.735,0.581,0.0271,1.32,0.0613,4,0.294,1.61,0.075,19.8,0.955,0.98,0.936,49.7,48.2,193,4630
2018-02-22,2017,5,21,53,1279.3,0.25,3,Normal,43,7,5,4,78,137,0.11,1142,0.89,1100,42,9,1,1,-3,34,52,8,6,1,112,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2018-02-23,2017,5,21,54,1360,0.24,3,Normal,43,7,5,4,78,137,0.1,1223,0.9,1100,123,28,4,4,0,87,71,11,9,4,165,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-02-24,2017,5,21,55,1418.2,0.23,3,Normal,43,7,5,4,78,137,0.097,1281,0.9,1100,181,41,5,6,1,128,84,12,11,5,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2018-02-25,2017,5,22,56,1465,0.22,3,Normal,43,7,5,4,78,137,0.093,1328,0.91,1100,228,52,7,7,3,159,95,14,12,7,237,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-02-26,2017,5,22,57,1518.9,0.21,3,Normal,43,7,5,4,78,137,0.09,1382,0.91,1100,282,57,8,9,4,204,100,15,14,8,282,1230,990,969.5,20.5,0.89,0.648,0.0317,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2018-02-27,2017,5,22,58,1573.6,0.2,3,Normal,43,7,5,4,78,137,0.087,1437,0.91,1100,337,57,10,10,6,254,100,17,15,10,332,1230,990,969.7,20.3,0.898,0.648,0.032,1.55,0.0762,4,0.3,1.85,0.091,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-02-28,2017,5,22,59,1629.1,0.19,3,Normal,43,7,5,4,78,137,0.084,1492,0.92,1100,392,57,11,12,8,304,100,18,17,12,382,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0773,4,0.3,1.85,0.0922,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
