date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-01,2017,6,22,60,1685.5,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1446,0.86,1100,346,41,7,11,-3,290,100,18,23,10,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2018-03-02,2017,6,22,61,1742.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1504,0.86,1100,404,41,7,12,-1,345,100,18,24,12,489,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2018-03-03,2017,6,22,62,1800.4,0.17,2,Mod_Wet,59,11,12,13,144,239,0.13,1561,0.87,1100,461,41,7,13,1,399,100,18,25,14,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-03-04,2017,6,23,63,1858.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1620,0.87,1100,520,41,7,13,3,456,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2018-03-05,2017,6,23,64,1911.2,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1672,0.88,1100,572,41,7,13,4,507,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2018-03-06,2017,6,23,65,1956.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.12,1718,0.88,1100,618,41,7,13,6,551,100,18,25,19,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2018-03-07,2017,6,23,66,2002.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.12,1764,0.88,1100,664,41,7,13,7,596,100,18,25,20,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2018-03-08,2017,6,23,67,2042.2,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1803,0.88,1100,703,41,7,13,8,634,100,18,25,21,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-03-09,2017,6,23,68,2089,0.14,2,Mod_Wet,59,11,12,13,144,239,0.11,1850,0.89,1100,750,41,7,13,10,679,100,18,25,23,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2018-03-10,2017,6,23,69,2143.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.11,1904,0.89,1100,804,41,7,13,11,732,100,18,25,24,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2018-03-11,2017,6,24,70,2198.3,0.13,3,Normal,49,9,9,9,107,183,0.083,2015,0.92,1100,915,51,9,16,18,821,100,18,25,27,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-03-12,2017,6,24,71,2253.7,0.13,3,Normal,49,9,9,9,107,183,0.081,2071,0.92,1100,971,51,9,16,20,875,100,18,25,29,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2018-03-13,2017,6,24,72,2294.6,0.13,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2018-03-14,2017,6,24,73,2328.2,0.12,3,Normal,49,9,9,9,107,183,0.079,2145,0.92,1100,1050,51,9,16,22,947,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-03-15,2017,6,24,74,2369.5,0.12,3,Normal,49,9,9,9,107,183,0.077,2187,0.92,1100,1090,51,9,16,24,987,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2018-03-16,2017,6,24,75,2411.1,0.12,3,Normal,49,9,9,9,107,183,0.076,2228,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2018-03-17,2017,6,24,76,2452.9,0.11,3,Normal,49,9,9,9,107,183,0.075,2270,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-03-18,2017,6,25,77,2502.6,0.11,3,Normal,49,9,9,9,107,183,0.073,2320,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2018-03-19,2017,6,25,78,2552.6,0.11,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-03-20,2017,6,25,79,2602.9,0.1,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2018-03-21,2017,6,25,80,2653.5,0.097,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2018-03-22,2017,6,25,81,2704.4,0.093,3,Normal,49,9,9,9,107,183,0.068,2521,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2018-03-23,2017,6,25,82,2747.7,0.089,3,Normal,49,9,9,9,107,183,0.067,2565,0.93,1100,1470,51,9,16,35,1350,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2018-03-24,2017,6,25,83,2791.2,0.086,3,Normal,49,9,9,9,107,183,0.066,2608,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2018-03-25,2017,6,26,84,2827,0.084,3,Normal,49,9,9,9,107,183,0.065,2644,0.94,1100,1540,51,9,16,37,1430,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2018-03-26,2017,6,26,85,2862.9,0.081,3,Normal,49,9,9,9,107,183,0.064,2680,0.94,1100,1580,51,9,16,38,1470,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2018-03-27,2017,6,26,86,2898.9,0.078,3,Normal,49,9,9,9,107,183,0.063,2716,0.94,1100,1620,51,9,16,39,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-03-28,2017,6,26,87,2935.1,0.076,3,Normal,49,9,9,9,107,183,0.062,2752,0.94,1100,1650,51,9,16,41,1540,100,18,25,50,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2018-03-29,2017,6,26,88,2979.5,0.072,3,Normal,49,9,9,9,107,183,0.061,2796,0.94,1100,1700,51,9,16,42,1580,100,18,25,51,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2018-03-30,2017,6,26,89,3024.1,0.069,3,Normal,49,9,9,9,107,183,0.06,2841,0.94,1100,1740,51,9,16,43,1620,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2018-03-31,2017,6,26,90,3077,0.066,3,Normal,49,9,9,9,107,183,0.059,2894,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2018-04-01,2017,7,27,91,3138.4,0.062,3,Normal,54,13,14,19,117,217,0.069,2921,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2018-04-02,2017,7,27,92,3200.2,0.058,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2018-04-03,2017,7,27,93,3270.6,0.053,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2018-04-04,2017,7,27,94,3324.8,0.05,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2018-04-05,2017,7,27,95,3387.6,0.047,3,Normal,54,13,14,19,117,217,0.064,3171,0.94,1100,2070,46,5,11,43,1970,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2018-04-06,2017,7,27,96,3450.7,0.043,3,Normal,54,13,14,19,117,217,0.063,3234,0.94,1100,2130,46,5,11,45,2030,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2018-04-07,2017,7,27,97,3514.1,0.04,3,Normal,54,13,14,19,117,217,0.062,3297,0.94,1100,2200,46,5,11,47,2090,100,18,25,66,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2018-04-08,2017,7,28,98,3586.4,0.036,3,Normal,54,13,14,19,117,217,0.06,3369,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2018-04-09,2017,7,28,99,3659.2,0.033,3,Normal,54,13,14,19,117,217,0.059,3442,0.94,1100,2340,46,5,11,51,2230,100,18,25,70,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2018-04-10,2017,7,28,100,3732.3,0.03,3,Normal,54,13,14,19,117,217,0.058,3515,0.94,1100,2420,46,5,11,53,2300,100,18,25,72,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2018-04-11,2017,7,28,101,3814.5,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3520,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2018-04-12,2017,7,28,102,3888.5,0.025,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2018-04-13,2017,7,28,103,3954.1,0.023,2,Mod_Wet,70,14,18,25,168,295,0.075,3659,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2018-04-14,2017,7,28,104,4011.1,0.021,2,Mod_Wet,70,14,18,25,168,295,0.073,3716,0.93,1100,2620,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2018-04-15,2017,7,29,105,4068.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.072,3773,0.93,1100,2670,30,4,7,55,2580,100,18,25,80,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.7,119,2860
2018-04-16,2017,7,29,106,4117.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.072,3822,0.93,1100,2720,30,4,7,55,2630,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2018-04-17,2017,7,29,107,4157,0.017,2,Mod_Wet,70,14,18,25,168,295,0.071,3862,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2018-04-18,2017,7,29,108,4188.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.07,3893,0.93,1100,2790,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2018-04-19,2017,7,29,109,4219.4,0.016,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2018-04-20,2017,7,29,110,4241.7,0.015,2,Mod_Wet,70,14,18,25,168,295,0.07,3947,0.93,1100,2850,30,4,7,55,2750,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2018-04-21,2017,7,29,111,4264,0.015,2,Mod_Wet,70,14,18,25,168,295,0.069,3969,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2018-04-22,2017,7,30,112,4286.4,0.014,2,Mod_Wet,70,14,18,25,168,295,0.069,3991,0.93,1100,2890,30,4,7,55,2800,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2018-04-23,2017,7,30,113,4299.9,0.014,2,Mod_Wet,70,14,18,25,168,295,0.069,4005,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2018-04-24,2017,7,30,114,4313.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4018,0.93,1100,2920,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-04-25,2017,7,30,115,4317.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4023,0.93,1100,2920,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-04-26,2017,7,30,116,4322.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4027,0.93,1100,2930,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-04-27,2017,7,30,117,4326.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4032,0.93,1100,2930,30,4,7,55,2840,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2018-04-28,2017,7,30,118,4322.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4027,0.93,1100,2930,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-04-29,2017,7,31,119,4317.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4023,0.93,1100,2920,30,4,7,55,2830,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-04-30,2017,7,31,120,4313.3,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4018,0.93,1100,2920,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
2018-05-01,2017,8,31,121,4308.8,0.013,2,Mod_Wet,65,14,17,23,202,321,0.074,3988,0.93,1100,2890,35,4,8,57,2780,100,18,25,80,2990,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.6,114,2740
2018-05-02,2017,8,31,122,4304.3,0.014,2,Mod_Wet,65,14,17,23,202,321,0.075,3983,0.93,1100,2880,35,4,8,57,2780,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2018-05-03,2017,8,31,123,4290.9,0.014,2,Mod_Wet,65,14,17,23,202,321,0.075,3970,0.93,1100,2870,35,4,8,57,2770,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2018-05-04,2017,8,31,124,4268.5,0.014,2,Mod_Wet,65,14,17,23,202,321,0.075,3948,0.93,1100,2850,35,4,8,57,2740,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2018-05-05,2017,8,31,125,4246.1,0.015,2,Mod_Wet,65,14,17,23,202,321,0.076,3925,0.92,1100,2830,35,4,8,57,2720,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2018-05-06,2017,8,32,126,4214.9,0.016,2,Mod_Wet,65,14,17,23,202,321,0.076,3894,0.92,1100,2790,35,4,8,57,2690,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.92,0.97,0.893,29.9,29,116,2790
2018-05-07,2017,8,32,127,4183.7,0.017,2,Mod_Wet,65,14,17,23,202,321,0.077,3863,0.92,1100,2760,35,4,8,57,2660,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2018-05-08,2017,8,32,128,4143.7,0.018,2,Mod_Wet,65,14,17,23,202,321,0.077,3823,0.92,1100,2720,35,4,8,57,2620,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2018-05-09,2017,8,32,129,4103.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.078,3783,0.92,1100,2680,35,4,8,57,2580,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2018-05-10,2017,8,32,130,4055.2,0.02,2,Mod_Wet,65,14,17,23,202,321,0.079,3734,0.92,1100,2630,35,4,8,56,2530,100,18,25,79,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-05-11,2017,8,32,131,4006.7,0.021,1,Wet,71,14,18,24,213,340,0.085,3667,0.92,1100,2570,29,4,7,53,2470,100,18,25,77,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2018-05-12,2017,8,32,132,3949.7,0.023,1,Wet,71,14,18,24,213,340,0.086,3610,0.91,1100,2510,29,4,7,51,2420,100,18,25,75,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2018-05-13,2017,8,33,133,3892.8,0.025,1,Wet,71,14,18,24,213,340,0.087,3553,0.91,1100,2450,29,4,7,50,2360,100,18,25,74,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2018-05-14,2017,8,33,134,3836.2,0.027,1,Wet,71,14,18,24,213,340,0.089,3496,0.91,1100,2400,29,4,7,48,2310,100,18,25,72,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2018-05-15,2017,8,33,135,3779.8,0.028,1,Wet,71,14,18,24,213,340,0.09,3440,0.91,1100,2340,29,4,7,46,2250,100,18,25,70,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2018-05-16,2017,8,33,136,3723.7,0.03,1,Wet,71,14,18,24,213,340,0.091,3384,0.91,1100,2280,29,4,7,45,2200,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2018-05-17,2017,8,33,137,3667.8,0.032,1,Wet,71,14,18,24,213,340,0.093,3328,0.91,1100,2230,29,4,7,43,2150,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-05-18,2017,8,33,138,3612.1,0.035,1,Wet,71,14,18,24,213,340,0.094,3272,0.91,1100,2170,29,4,7,41,2090,100,18,25,65,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2018-05-19,2017,8,33,139,3556.6,0.038,1,Wet,71,14,18,24,213,340,0.096,3217,0.9,1100,2120,29,4,7,40,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2018-05-20,2017,8,34,140,3501.4,0.04,1,Wet,71,14,18,24,213,340,0.097,3161,0.9,1100,2060,29,4,7,38,1980,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2018-05-21,2017,8,34,141,3446.5,0.043,1,Wet,71,14,18,24,213,340,0.099,3106,0.9,1100,2010,29,4,7,36,1930,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2018-05-22,2017,8,34,142,3391.8,0.046,1,Wet,71,14,18,24,213,340,0.1,3052,0.9,1100,1950,29,4,7,35,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2018-05-23,2017,8,34,143,3337.3,0.049,1,Wet,71,14,18,24,213,340,0.1,2997,0.9,1100,1900,29,4,7,33,1820,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2018-05-24,2017,8,34,144,3283.1,0.053,1,Wet,71,14,18,24,213,340,0.1,2943,0.9,1100,1840,29,4,7,31,1770,100,18,25,55,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2018-05-25,2017,8,34,145,3212.6,0.057,1,Wet,71,14,18,24,213,340,0.11,2873,0.89,1100,1770,29,4,7,29,1700,100,18,25,53,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2018-05-26,2017,8,34,146,3134.3,0.062,1,Wet,71,14,18,24,213,340,0.11,2794,0.89,1100,1690,29,4,7,27,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2018-05-27,2017,8,35,147,3064.8,0.067,1,Wet,71,14,18,24,213,340,0.11,2725,0.89,1100,1630,29,4,7,25,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2018-05-28,2017,8,35,148,2995.7,0.071,1,Wet,71,14,18,24,213,340,0.11,2656,0.89,1100,1560,29,4,7,23,1490,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2018-05-29,2017,8,35,149,2927.1,0.076,1,Wet,71,14,18,24,213,340,0.12,2587,0.88,1100,1490,29,4,7,21,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2018-05-30,2017,8,35,150,2858.9,0.081,1,Wet,71,14,18,24,213,340,0.12,2519,0.88,1100,1420,29,4,7,19,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-05-31,2017,8,35,151,2791.2,0.086,1,Wet,71,14,18,24,213,340,0.12,2451,0.88,1100,1350,29,4,7,17,1290,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2018-06-01,2017,9,35,152,2731.9,0.09,1,Wet,67,13,15,17,181,293,0.11,2439,0.89,1100,1340,33,5,10,23,1270,100,18,25,40,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2018-06-02,2017,9,35,153,2673.1,0.095,1,Wet,67,13,15,17,181,293,0.11,2380,0.89,1100,1280,33,5,10,21,1210,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2018-06-03,2017,9,36,154,2614.5,0.1,1,Wet,67,13,15,17,181,293,0.11,2322,0.89,1100,1220,33,5,10,20,1150,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2018-06-04,2017,9,36,155,2556.4,0.1,1,Wet,67,13,15,17,181,293,0.12,2263,0.89,1100,1160,33,5,10,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-06-05,2017,9,36,156,2498.8,0.11,1,Wet,67,13,15,17,181,293,0.12,2206,0.88,1100,1110,33,5,10,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2018-06-06,2017,9,36,157,2449.1,0.11,1,Wet,67,13,15,17,181,293,0.12,2156,0.88,1100,1060,33,5,10,15,993,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-06-07,2017,9,36,158,2399.8,0.12,1,Wet,67,13,15,17,181,293,0.12,2107,0.88,1100,1010,33,5,10,13,946,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-06-08,2017,9,36,159,2350.7,0.12,1,Wet,67,13,15,17,181,293,0.13,2058,0.88,1100,958,33,5,10,12,898,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2018-06-09,2017,9,36,160,2302,0.12,1,Wet,67,13,15,17,181,293,0.13,2009,0.87,1100,909,33,5,10,10,851,100,18,25,27,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-06-10,2017,9,37,161,2246.3,0.13,1,Wet,67,13,15,17,181,293,0.13,1953,0.87,1100,853,33,5,10,9,796,100,18,25,26,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2018-06-11,2017,9,37,162,2176.3,0.13,1,Wet,67,13,15,17,181,293,0.14,1883,0.86,1100,783,33,5,10,6,729,100,18,25,23,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2018-06-12,2017,9,37,163,2114.3,0.14,1,Wet,67,13,15,17,181,293,0.14,1821,0.86,1100,721,33,5,10,5,668,100,18,25,22,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2018-06-13,2017,9,37,164,2053,0.14,1,Wet,67,13,15,17,181,293,0.14,1760,0.86,1100,660,33,5,10,3,609,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-06-14,2017,9,37,165,1992.3,0.15,1,Wet,67,13,15,17,181,293,0.15,1699,0.85,1100,599,33,5,10,1,550,100,18,25,18,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2018-06-15,2017,9,37,166,1939.2,0.15,1,Wet,67,13,15,17,181,293,0.15,1646,0.85,1100,546,33,5,10,-1,499,100,18,25,16,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-06-16,2017,9,37,167,1886.7,0.16,1,Wet,67,13,15,17,181,293,0.15,1594,0.84,1100,494,33,5,10,-2,448,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2018-06-17,2017,9,38,168,1834.7,0.16,1,Wet,67,13,15,17,181,293,0.16,1542,0.84,1100,442,33,5,10,-4,398,100,18,25,13,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-06-18,2017,9,38,169,1790.1,0.17,1,Wet,67,13,15,17,181,293,0.16,1497,0.84,1100,397,33,5,10,-5,354,100,18,25,12,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-06-19,2017,9,38,170,1745.9,0.17,1,Wet,67,13,15,17,181,293,0.17,1453,0.83,1100,353,33,5,10,-6,311,100,18,25,11,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2018-06-20,2017,9,38,171,1702.2,0.18,1,Wet,67,13,15,17,181,293,0.17,1409,0.83,1100,309,33,5,9,-8,270,100,18,24,9,451,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2018-06-21,2017,9,38,172,1658.8,0.19,1,Wet,67,13,15,17,181,293,0.18,1366,0.82,1100,266,33,5,8,-9,229,100,18,23,8,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-06-22,2017,9,38,173,1622.5,0.19,1,Wet,67,13,15,17,181,293,0.18,1330,0.82,1100,230,33,5,7,-10,195,100,18,22,7,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2018-06-23,2017,9,38,174,1586.6,0.2,1,Wet,67,13,15,17,181,293,0.18,1294,0.81,1100,194,33,5,6,-11,161,100,18,21,6,342,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-06-24,2017,9,39,175,1551,0.2,1,Wet,67,13,15,17,181,293,0.19,1258,0.81,1100,158,33,5,5,-12,127,100,18,20,5,308,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-06-25,2017,9,39,176,1515.7,0.21,1,Wet,67,13,15,17,181,293,0.19,1223,0.81,1100,123,28,4,4,-13,100,95,17,19,4,281,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2018-06-26,2017,9,39,177,1480.7,0.21,1,Wet,67,13,15,17,181,293,0.2,1188,0.8,1100,88,20,3,3,-14,76,87,16,18,3,257,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.0741,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-06-27,2017,9,39,178,1446.2,0.22,1,Wet,67,13,15,17,181,293,0.2,1153,0.8,1100,53,12,2,2,-15,52,79,15,17,2,233,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-06-28,2017,9,39,179,1418.2,0.23,1,Wet,67,13,15,17,181,293,0.21,1125,0.79,1100,25,6,1,1,-16,33,73,14,16,1,214,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-06-29,2017,9,39,180,1384.3,0.23,1,Wet,67,13,15,17,181,293,0.21,1091,0.79,1091,0,0,0,0,-17,17,67,13,15,0,198,1190,990,969.1,20.9,0.825,0.629,0.0301,1.45,0.0696,4,0.298,1.75,0.0839,19.1,0.953,0.98,0.934,48.8,47.8,191,4590
2018-06-30,2017,9,39,181,1326.8,0.24,1,Wet,67,13,15,17,181,293,0.22,1034,0.78,1034,0,0,0,0,-17,17,67,13,15,0,198,1130,990,968.9,21.1,0.741,0.499,0.0237,1.24,0.0588,4,0.287,1.53,0.0724,19.5,0.954,0.98,0.935,47.3,46.3,185,4450
2018-07-01,2017,10,40,182,1276.4,0.25,1,Wet,63,12,13,13,155,256,0.2,1020,0.8,1020,0,0,0,0,-13,13,63,12,13,0,168,1110,990,968.8,21.2,0.711,0.469,0.0221,1.18,0.0556,4,0.284,1.46,0.0689,19.8,0.955,0.98,0.935,47.2,46.3,185,4440
2018-07-02,2017,10,40,183,1232.8,0.25,1,Wet,63,12,13,13,155,256,0.21,976.8,0.79,976.8,0,0,0,0,-13,13,63,12,13,0,168,1060,990,968.6,21.4,0.647,0.412,0.0193,1.06,0.0495,4,0.272,1.33,0.0623,20,0.955,0.98,0.936,45.8,44.9,180,4310
2018-07-03,2017,10,40,184,1190,0.26,1,Wet,63,12,13,13,155,256,0.21,934,0.79,934,0,0,0,0,-13,13,63,12,13,0,168,1020,990,968.5,21.5,0.59,0.391,0.0182,0.982,0.0456,4,0.258,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4170
2018-07-04,2017,10,40,185,1153.7,0.27,1,Wet,63,12,13,13,155,256,0.22,897.7,0.78,897.7,0,0,0,0,-13,13,63,12,13,0,168,986,990,968.4,21.6,0.557,0.373,0.0173,0.931,0.0431,4,0.245,1.18,0.0544,20.4,0.955,0.98,0.936,43,42.1,168,4040
2018-07-05,2017,10,40,186,1118.1,0.28,1,Wet,63,12,13,13,155,256,0.23,862.1,0.77,862.1,0,0,0,0,-13,13,63,12,13,0,168,950,990,968.3,21.7,0.525,0.356,0.0164,0.881,0.0405,4,0.233,1.11,0.0513,20.6,0.954,0.979,0.934,41.6,40.7,163,3910
2018-07-06,2017,10,40,187,1088.6,0.28,1,Wet,63,12,13,13,155,256,0.23,832.6,0.77,832.6,0,0,0,0,-13,13,63,12,13,0,168,921,990,968.2,21.8,0.498,0.342,0.0157,0.84,0.0385,4,0.223,1.06,0.0487,20.8,0.953,0.977,0.931,40.4,39.5,158,3790
2018-07-07,2017,10,40,188,1059.6,0.29,1,Wet,63,12,13,13,155,256,0.24,803.6,0.76,803.6,0,0,0,0,-13,13,63,12,13,0,168,892,990,968.1,21.9,0.471,0.328,0.015,0.799,0.0365,4,0.214,1.01,0.0462,20.9,0.953,0.974,0.928,39.2,38.2,153,3670
2018-07-08,2017,10,41,189,1031.3,0.3,1,Wet,63,12,13,13,155,256,0.25,775.3,0.75,775.3,0,0,0,0,-13,13,63,12,13,0,168,863,990,968,22,0.445,0.314,0.0143,0.759,0.0345,3,0.287,1.05,0.0476,21,0.956,0.98,0.937,50.8,48.2,145,3470
2018-07-09,2017,10,41,190,1008.6,0.3,1,Wet,63,12,13,13,155,256,0.25,752.6,0.75,752.6,0,0,0,0,-13,13,63,12,13,0,168,841,990,967.9,22.1,0.424,0.303,0.0137,0.728,0.033,3,0.281,1.01,0.0457,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
2018-07-10,2017,10,41,191,986.32,0.31,1,Wet,63,12,13,13,155,256,0.26,730.3,0.74,730.3,0,0,0,0,-13,13,63,12,13,0,168,818,990,967.8,22.2,0.404,0.289,0.013,0.693,0.0313,3,0.271,0.964,0.0435,21.2,0.956,0.98,0.937,48.4,47.4,142,3410
2018-07-11,2017,10,41,192,964.53,0.31,1,Wet,63,12,13,13,155,256,0.27,708.5,0.73,708.5,0,0,0,0,-13,13,63,12,13,0,168,797,990,967.8,22.2,0.384,0.274,0.0123,0.658,0.0296,3,0.261,0.92,0.0414,21.3,0.956,0.98,0.937,47.2,46.3,139,3330
2018-07-12,2017,10,41,193,943.24,0.32,1,Wet,63,12,13,13,155,256,0.27,687.2,0.73,687.2,0,0,0,0,-13,13,63,12,13,0,168,775,990,967.7,22.3,0.367,0.26,0.0116,0.627,0.0281,3,0.252,0.879,0.0394,21.4,0.956,0.98,0.937,46.1,45.2,135,3250
2018-07-13,2017,10,41,194,927.06,0.32,1,Wet,63,12,13,13,155,256,0.28,671.1,0.72,671.1,0,0,0,0,-13,13,63,12,13,0,168,759,990,967.6,22.4,0.358,0.249,0.0111,0.607,0.0271,3,0.244,0.852,0.038,21.5,0.956,0.98,0.937,45.2,44.3,133,3190
2018-07-14,2017,10,41,195,911.22,0.32,1,Wet,63,12,13,13,155,256,0.28,655.2,0.72,655.2,0,0,0,0,-13,13,63,12,13,0,168,743,990,967.5,22.5,0.349,0.239,0.0106,0.588,0.0262,3,0.237,0.825,0.0367,21.6,0.956,0.98,0.937,44.3,43.4,130,3120
2018-07-15,2017,10,42,196,895.74,0.33,1,Wet,63,12,13,13,155,256,0.29,639.7,0.71,639.7,0,0,0,0,-13,13,63,12,13,0,168,728,990,967.5,22.5,0.34,0.228,0.0101,0.568,0.0252,3,0.23,0.799,0.0355,21.7,0.955,0.98,0.936,43.4,42.5,128,3060
2018-07-16,2017,10,42,197,880.66,0.33,1,Wet,63,12,13,13,155,256,0.29,624.7,0.71,624.7,0,0,0,0,-13,13,63,12,13,0,168,713,990,967.4,22.6,0.332,0.218,0.00967,0.55,0.0244,3,0.224,0.773,0.0343,21.8,0.955,0.98,0.936,42.5,41.7,125,3000
2018-07-17,2017,10,42,198,865.99,0.34,1,Wet,63,12,13,13,155,256,0.3,610,0.7,610,0,0,0,0,-13,13,63,12,13,0,168,698,990,967.4,22.6,0.323,0.208,0.00921,0.532,0.0235,3,0.217,0.749,0.0331,21.9,0.954,0.98,0.935,41.6,40.8,122,2940
2018-07-18,2017,10,42,199,851.78,0.34,1,Wet,63,12,13,13,155,256,0.3,595.8,0.7,595.8,0,0,0,0,-13,13,63,12,13,0,168,684,990,967.3,22.7,0.315,0.199,0.00877,0.514,0.0227,3,0.211,0.725,0.0319,22,0.954,0.978,0.932,40.8,39.9,120,2870
2018-07-19,2017,10,42,200,838.06,0.35,1,Wet,63,12,13,13,155,256,0.3,582.1,0.69,582.1,0,0,0,0,-13,13,63,12,13,0,168,670,990,967.3,22.7,0.307,0.19,0.00834,0.497,0.0219,3,0.204,0.702,0.0308,22,0.953,0.976,0.93,40,39,117,2810
2018-07-20,2017,10,42,201,824.89,0.35,1,Wet,63,12,13,13,155,256,0.31,568.9,0.69,568.9,0,0,0,0,-13,13,63,12,13,0,168,657,990,967.2,22.8,0.3,0.181,0.00794,0.481,0.0211,3,0.199,0.679,0.0298,22.1,0.952,0.974,0.927,39.2,38.1,114,2750
2018-07-21,2017,10,42,202,812.34,0.36,1,Wet,63,12,13,13,155,256,0.32,556.3,0.69,556.3,0,0,0,0,-13,13,63,12,13,0,168,644,990,967.1,22.9,0.293,0.173,0.00755,0.465,0.0204,3,0.193,0.658,0.0288,22.2,0.951,0.973,0.925,38.4,37.3,112,2690
2018-07-22,2017,10,43,203,803.82,0.36,1,Wet,63,12,13,13,155,256,0.32,547.8,0.68,547.8,0,0,0,0,-13,13,63,12,13,0,168,636,990,967.1,22.9,0.288,0.167,0.00729,0.455,0.0199,3,0.189,0.644,0.0281,22.2,0.95,0.971,0.923,37.9,36.8,110,2650
2018-07-23,2017,10,43,204,795.7,0.36,1,Wet,63,12,13,13,155,256,0.32,539.7,0.68,539.7,0,0,0,0,-13,13,63,12,13,0,168,628,990,967.1,22.9,0.283,0.162,0.00705,0.445,0.0194,3,0.185,0.63,0.0275,22.3,0.95,0.97,0.922,37.3,36.2,109,2610
2018-07-24,2017,10,43,205,788.08,0.37,1,Wet,63,12,13,13,155,256,0.33,532.1,0.68,532.1,0,0,0,0,-13,13,63,12,13,0,168,620,990,967.1,22.9,0.279,0.156,0.00682,0.435,0.019,3,0.182,0.617,0.0269,22.3,0.949,0.97,0.921,36.9,35.8,107,2570
2018-07-25,2017,10,43,206,781.06,0.37,1,Wet,63,12,13,13,155,256,0.33,525.1,0.67,525.1,0,0,0,0,-13,13,63,12,13,0,168,613,990,967,23,0.275,0.152,0.0066,0.427,0.0186,3,0.179,0.605,0.0264,22.4,0.949,0.97,0.92,36.4,35.3,106,2540
2018-07-26,2017,10,43,207,774.84,0.37,1,Wet,63,12,13,13,155,256,0.33,518.8,0.67,518.8,0,0,0,0,-13,13,63,12,13,0,168,607,990,967,23,0.271,0.148,0.00642,0.419,0.0182,3,0.176,0.595,0.0259,22.4,0.948,0.97,0.92,36,34.9,105,2520
2018-07-27,2017,10,43,208,768.67,0.38,1,Wet,63,12,13,13,155,256,0.33,512.7,0.67,512.7,0,0,0,0,-13,13,63,12,13,0,168,601,990,967,23,0.268,0.143,0.00623,0.411,0.0179,3,0.173,0.585,0.0254,22.4,0.947,0.97,0.919,35.6,34.6,104,2490
2018-07-28,2017,10,43,209,755.82,0.38,1,Wet,63,12,13,13,155,256,0.34,499.8,0.66,499.8,0,0,0,0,-13,13,63,12,13,0,168,588,990,966.9,23.1,0.261,0.135,0.00585,0.395,0.0171,2,0.28,0.675,0.0293,22.4,0.956,0.98,0.937,52.5,48.2,96.4,2310
2018-07-29,2017,10,44,210,744.61,0.39,1,Wet,63,12,13,13,155,256,0.34,488.6,0.66,488.6,0,0,0,0,-13,13,63,12,13,0,168,577,990,966.9,23.1,0.254,0.13,0.00561,0.384,0.0166,2,0.272,0.656,0.0284,22.5,0.956,0.98,0.937,51.5,48.2,96.4,2310
2018-07-30,2017,10,44,211,732.85,0.39,1,Wet,63,12,13,13,155,256,0.35,476.9,0.65,476.9,0,0,0,0,-13,13,63,12,13,0,168,565,990,966.8,23.2,0.248,0.124,0.00536,0.372,0.016,2,0.264,0.636,0.0274,22.5,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-07-31,2017,10,44,212,721.1,0.39,1,Wet,63,12,13,13,155,256,0.35,465.1,0.65,465.1,0,0,0,0,-13,13,63,12,13,0,168,553,990,966.8,23.2,0.241,0.119,0.00511,0.359,0.0155,2,0.256,0.616,0.0265,22.6,0.957,0.98,0.938,49.3,48.2,96.4,2310
2018-08-01,2017,11,44,213,709.89,0.4,1,Wet,58,10,10,7,117,202,0.28,507.9,0.71,507.9,0,0,0,0,-7,7,58,10,10,0,124,586,990,966.7,23.3,0.259,0.14,0.00603,0.4,0.0172,3,0.171,0.571,0.0245,22.7,0.947,0.97,0.919,35.7,34.6,104,2490
2018-08-02,2017,11,44,214,698.67,0.4,1,Wet,58,10,10,7,117,202,0.29,496.7,0.71,496.7,0,0,0,0,-7,7,58,10,10,0,124,575,990,966.7,23.3,0.253,0.133,0.00573,0.387,0.0166,3,0.166,0.553,0.0237,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2018-08-03,2017,11,44,215,686.92,0.41,1,Wet,58,10,10,7,117,202,0.29,484.9,0.71,484.9,0,0,0,0,-7,7,58,10,10,0,124,563,990,966.6,23.4,0.246,0.128,0.00548,0.374,0.016,2,0.27,0.644,0.0276,22.7,0.956,0.98,0.937,51.6,48.2,96.4,2310
2018-08-04,2017,11,44,216,675.71,0.41,1,Wet,58,10,10,7,117,202,0.3,473.7,0.7,473.7,0,0,0,0,-7,7,58,10,10,0,124,552,990,966.6,23.4,0.24,0.123,0.00524,0.363,0.0155,2,0.262,0.625,0.0267,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2018-08-05,2017,11,45,217,665.59,0.42,1,Wet,58,10,10,7,117,202,0.3,463.6,0.7,463.6,0,0,0,0,-7,7,58,10,10,0,124,542,990,966.6,23.4,0.234,0.118,0.00503,0.352,0.015,2,0.255,0.608,0.0259,22.8,0.957,0.98,0.938,49.7,48.2,96.4,2310
2018-08-06,2017,11,45,218,654.92,0.42,1,Wet,58,10,10,7,117,202,0.31,452.9,0.69,452.9,0,0,0,0,-7,7,58,10,10,0,124,531,990,966.5,23.5,0.228,0.113,0.0048,0.341,0.0145,2,0.248,0.589,0.0251,22.9,0.958,0.98,0.939,48.7,47.7,95.4,2290
2018-08-07,2017,11,45,219,644.81,0.43,1,Wet,58,10,10,7,117,202,0.31,442.8,0.69,442.8,0,0,0,0,-7,7,58,10,10,0,124,521,990,966.5,23.5,0.222,0.108,0.00459,0.33,0.0141,2,0.241,0.572,0.0243,22.9,0.958,0.98,0.938,47.7,46.8,93.5,2240
2018-08-08,2017,11,45,220,635.78,0.43,1,Wet,58,10,10,7,117,202,0.32,433.8,0.68,433.8,0,0,0,0,-7,7,58,10,10,0,124,512,990,966.4,23.6,0.217,0.104,0.0044,0.321,0.0136,2,0.235,0.556,0.0236,23,0.957,0.98,0.938,46.8,45.9,91.8,2200
2018-08-09,2017,11,45,221,626.21,0.44,1,Wet,58,10,10,7,117,202,0.32,424.2,0.68,424.2,0,0,0,0,-7,7,58,10,10,0,124,502,990,966.4,23.6,0.213,0.0992,0.00421,0.312,0.0132,2,0.229,0.541,0.0229,23.1,0.956,0.98,0.937,45.9,44.9,89.9,2160
2018-08-10,2017,11,45,222,616.64,0.44,1,Wet,58,10,10,7,117,202,0.33,414.6,0.67,414.6,0,0,0,0,-7,7,58,10,10,0,124,493,990,966.4,23.6,0.209,0.0947,0.00401,0.304,0.0129,2,0.222,0.526,0.0223,23.1,0.956,0.98,0.937,44.9,44,88,2110
2018-08-11,2017,11,45,223,607.62,0.44,1,Wet,58,10,10,7,117,202,0.33,405.6,0.67,405.6,0,0,0,0,-7,7,58,10,10,0,124,484,990,966.3,23.7,0.206,0.0905,0.00382,0.297,0.0125,2,0.216,0.513,0.0217,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2018-08-12,2017,11,46,224,598.6,0.45,1,Wet,58,10,10,7,117,202,0.34,396.6,0.66,396.6,0,0,0,0,-7,7,58,10,10,0,124,475,990,966.3,23.7,0.203,0.0862,0.00364,0.289,0.0122,2,0.21,0.499,0.0211,23.2,0.954,0.98,0.935,43.1,42.2,84.4,2030
2018-08-13,2017,11,46,225,590.67,0.45,1,Wet,58,10,10,7,117,202,0.34,388.7,0.66,388.7,0,0,0,0,-7,7,58,10,10,0,124,467,990,966.3,23.7,0.2,0.0825,0.00347,0.283,0.0119,2,0.205,0.488,0.0205,23.3,0.953,0.98,0.934,42.3,41.4,82.8,1990
2018-08-14,2017,11,46,226,582.19,0.46,1,Wet,58,10,10,7,117,202,0.35,380.2,0.65,380.2,0,0,0,0,-7,7,58,10,10,0,124,458,990,966.2,23.8,0.197,0.0784,0.0033,0.276,0.0116,2,0.199,0.475,0.02,23.3,0.952,0.979,0.932,41.4,40.5,81,1940
2018-08-15,2017,11,46,227,573.71,0.46,1,Wet,58,10,10,7,117,202,0.35,371.7,0.65,371.7,0,0,0,0,-7,7,58,10,10,0,124,450,990,966.2,23.8,0.194,0.0744,0.00313,0.269,0.0113,2,0.193,0.462,0.0194,23.4,0.951,0.977,0.93,40.5,39.6,79.1,1900
2018-08-16,2017,11,46,228,565.78,0.46,1,Wet,58,10,10,7,117,202,0.36,363.8,0.64,363.8,0,0,0,0,-7,7,58,10,10,0,124,442,990,966.1,23.9,0.191,0.0707,0.00296,0.262,0.011,2,0.188,0.45,0.0189,23.4,0.95,0.975,0.927,39.7,38.7,77.4,1860
2018-08-17,2017,11,46,229,557.85,0.47,1,Wet,58,10,10,7,117,202,0.36,355.9,0.64,355.9,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.067,0.0028,0.256,0.0107,2,0.183,0.438,0.0183,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1820
2018-08-18,2017,11,46,230,551.02,0.47,1,Wet,58,10,10,7,117,202,0.37,349,0.63,349,0,0,0,0,-7,7,58,10,10,0,124,427,990,966.1,23.9,0.186,0.0637,0.00266,0.25,0.0105,2,0.178,0.428,0.0179,23.5,0.948,0.972,0.922,38.1,37.1,74.1,1780
2018-08-19,2017,11,47,231,543.64,0.48,1,Wet,58,10,10,7,117,202,0.37,341.6,0.63,341.6,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0603,0.00252,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.4,36.2,72.5,1740
2018-08-20,2017,11,47,232,536.25,0.48,1,Wet,58,10,10,7,117,202,0.38,334.3,0.62,334.3,0,0,0,0,-7,7,58,10,10,0,124,412,990,966,24,0.181,0.0568,0.00237,0.238,0.00991,2,0.168,0.406,0.0169,23.6,0.946,0.97,0.918,36.6,35.5,70.9,1700
2018-08-21,2017,11,47,233,528.87,0.48,1,Wet,58,10,10,7,117,202,0.38,326.9,0.62,326.9,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.178,0.0533,0.00222,0.232,0.00965,2,0.163,0.395,0.0164,23.6,0.945,0.97,0.917,35.8,34.7,69.4,1670
2018-08-22,2017,11,47,234,522.03,0.49,1,Wet,58,10,10,7,117,202,0.39,320,0.61,320,0,0,0,0,-7,7,58,10,10,0,124,398,990,965.9,24.1,0.176,0.0501,0.00208,0.226,0.0094,2,0.159,0.385,0.016,23.7,0.944,0.97,0.916,35.1,34,68,1630
2018-08-23,2017,11,47,235,515.2,0.49,1,Wet,58,10,10,7,117,202,0.39,313.2,0.61,313.2,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.174,0.0468,0.00194,0.22,0.00915,2,0.154,0.374,0.0155,23.7,0.943,0.97,0.915,34.3,33.3,66.6,1600
2018-08-24,2017,11,47,236,509.46,0.5,1,Wet,58,10,10,7,117,202,0.4,307.5,0.6,307.5,0,0,0,0,-7,7,58,10,10,0,124,385,990,965.9,24.1,0.172,0.0441,0.00183,0.216,0.00895,2,0.15,0.366,0.0152,23.7,0.942,0.97,0.914,33.7,32.7,65.4,1570
2018-08-25,2017,11,47,237,503.17,0.5,1,Wet,58,10,10,7,117,202,0.4,301.2,0.6,301.2,0,0,0,0,-7,7,58,10,10,0,124,379,990,965.9,24.1,0.169,0.0412,0.00171,0.211,0.00872,2,0.146,0.356,0.0148,23.8,0.941,0.97,0.913,33.1,32.1,64.1,1540
2018-08-26,2017,11,48,238,496.88,0.5,1,Wet,58,10,10,7,117,202,0.41,294.9,0.59,294.9,0,0,0,0,-7,7,58,10,10,0,124,373,990,965.8,24.2,0.167,0.0382,0.00158,0.205,0.0085,2,0.142,0.347,0.0144,23.8,0.94,0.97,0.912,32.4,31.4,62.8,1510
2018-08-27,2017,11,48,239,491.14,0.51,1,Wet,58,10,10,7,117,202,0.41,289.1,0.59,289.1,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0355,0.00147,0.201,0.00829,2,0.138,0.338,0.014,23.9,0.939,0.97,0.91,31.7,30.8,61.6,1480
2018-08-28,2017,11,48,240,486.49,0.51,1,Wet,58,10,10,7,117,202,0.41,284.5,0.58,284.5,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0333,0.00137,0.197,0.00813,2,0.135,0.331,0.0137,23.9,0.938,0.97,0.909,31.2,30.3,60.6,1450
2018-08-29,2017,11,48,241,481.29,0.51,1,Wet,58,10,10,7,117,202,0.42,279.3,0.58,279.3,0,0,0,0,-7,7,58,10,10,0,124,357,990,965.8,24.2,0.162,0.0308,0.00127,0.192,0.00794,2,0.131,0.323,0.0133,23.9,0.936,0.97,0.908,30.7,29.7,59.5,1430
2018-08-30,2017,11,48,242,476.1,0.52,1,Wet,58,10,10,7,117,202,0.42,274.1,0.58,274.1,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0284,0.00117,0.188,0.00776,2,0.128,0.316,0.013,23.9,0.935,0.97,0.907,30.1,29.2,58.4,1400
2018-08-31,2017,11,48,243,472.54,0.52,1,Wet,58,10,10,7,117,202,0.43,270.5,0.57,270.5,0,0,0,0,-7,7,58,10,10,0,124,349,990,965.7,24.3,0.159,0.0267,0.0011,0.185,0.00763,2,0.125,0.31,0.0128,24,0.935,0.97,0.907,29.7,28.8,57.6,1380
2018-09-01,2017,12,48,244,467.35,0.52,1,Wet,48,8,7,4,79,146,0.31,321.4,0.69,321.4,0,0,0,0,-4,4,48,8,7,0,83,384,990,965.7,24.3,0.171,0.0507,0.00209,0.222,0.00913,2,0.159,0.381,0.0157,23.9,0.944,0.97,0.916,35.6,34.5,69,1660
2018-09-02,2017,12,49,245,462.7,0.53,1,Wet,48,8,7,4,79,146,0.32,316.7,0.68,316.7,0,0,0,0,-4,4,48,8,7,0,83,380,990,965.7,24.3,0.17,0.0485,0.00199,0.218,0.00897,2,0.156,0.374,0.0154,23.9,0.943,0.97,0.915,35.1,34,68.1,1630
2018-09-03,2017,12,49,246,459.14,0.53,1,Wet,48,8,7,4,79,146,0.32,313.1,0.68,313.1,0,0,0,0,-4,4,48,8,7,0,83,376,990,965.7,24.3,0.168,0.0468,0.00192,0.215,0.00884,2,0.154,0.369,0.0152,24,0.943,0.97,0.915,34.7,33.7,67.3,1620
2018-09-04,2017,12,49,247,455.04,0.53,1,Wet,48,8,7,4,79,146,0.32,309,0.68,309,0,0,0,0,-4,4,48,8,7,0,83,372,990,965.6,24.4,0.167,0.0449,0.00184,0.212,0.00869,2,0.151,0.363,0.0149,24,0.942,0.97,0.914,34.3,33.2,66.5,1590
2018-09-05,2017,12,49,248,452.58,0.53,1,Wet,48,8,7,4,79,146,0.32,306.6,0.68,306.6,0,0,0,0,-4,4,48,8,7,0,83,370,990,965.6,24.4,0.166,0.0437,0.00179,0.21,0.00861,2,0.149,0.359,0.0147,24,0.942,0.97,0.914,34,33,65.9,1580
2018-09-06,2017,12,49,249,449.57,0.54,1,Wet,48,8,7,4,79,146,0.33,303.6,0.68,303.6,0,0,0,0,-4,4,48,8,7,0,83,367,990,965.6,24.4,0.165,0.0423,0.00173,0.207,0.0085,2,0.147,0.355,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.3,1570
2018-09-07,2017,12,49,250,448.21,0.54,1,Wet,48,8,7,4,79,146,0.33,302.2,0.67,302.2,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.164,0.0416,0.00171,0.206,0.00845,2,0.146,0.353,0.0145,24,0.941,0.97,0.913,33.5,32.5,65,1560
2018-09-08,2017,12,49,251,447.93,0.54,1,Wet,48,8,7,4,79,146,0.33,301.9,0.67,301.9,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.164,0.0415,0.0017,0.206,0.00844,2,0.146,0.352,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
2018-09-09,2017,12,50,252,447.11,0.54,1,Wet,48,8,7,4,79,146,0.33,301.1,0.67,301.1,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.0411,0.00169,0.205,0.00841,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.8,1550
2018-09-10,2017,12,50,253,447.93,0.54,1,Wet,48,8,7,4,79,146,0.33,301.9,0.67,301.9,0,0,0,0,-4,4,48,8,7,0,83,365,990,965.6,24.4,0.164,0.0415,0.0017,0.206,0.00844,2,0.146,0.352,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
2018-09-11,2017,12,50,254,449.85,0.54,1,Wet,48,8,7,4,79,146,0.33,303.9,0.68,303.9,0,0,0,0,-4,4,48,8,7,0,83,367,990,965.6,24.4,0.165,0.0424,0.00174,0.207,0.00851,2,0.148,0.355,0.0146,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
2018-09-12,2017,12,50,255,452.31,0.53,1,Wet,48,8,7,4,79,146,0.32,306.3,0.68,306.3,0,0,0,0,-4,4,48,8,7,0,83,369,990,965.6,24.4,0.166,0.0436,0.00179,0.209,0.0086,2,0.149,0.359,0.0147,24,0.942,0.97,0.914,34,32.9,65.9,1580
2018-09-13,2017,12,50,256,454.77,0.53,1,Wet,48,8,7,4,79,146,0.32,308.8,0.68,308.8,0,0,0,0,-4,4,48,8,7,0,83,372,990,965.6,24.4,0.167,0.0447,0.00184,0.211,0.00868,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2018-09-14,2017,12,50,257,456.14,0.53,1,Wet,48,8,7,4,79,146,0.32,310.1,0.68,310.1,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0454,0.00186,0.213,0.00873,2,0.152,0.364,0.015,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2018-09-15,2017,12,50,258,456.41,0.53,1,Wet,48,8,7,4,79,146,0.32,310.4,0.68,310.4,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0455,0.00187,0.213,0.00874,2,0.152,0.365,0.015,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2018-09-16,2017,12,51,259,455.59,0.53,1,Wet,48,8,7,4,79,146,0.32,309.6,0.68,309.6,0,0,0,0,-4,4,48,8,7,0,83,373,990,965.7,24.3,0.167,0.0451,0.00185,0.212,0.00871,2,0.151,0.364,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2018-09-17,2017,12,51,260,455.31,0.53,1,Wet,48,8,7,4,79,146,0.32,309.3,0.68,309.3,0,0,0,0,-4,4,48,8,7,0,83,372,990,965.6,24.4,0.167,0.045,0.00185,0.212,0.0087,2,0.151,0.363,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2018-09-18,2017,12,51,261,453.4,0.53,1,Wet,48,8,7,4,79,146,0.32,307.4,0.68,307.4,0,0,0,0,-4,4,48,8,7,0,83,370,990,965.6,24.4,0.166,0.0441,0.00181,0.21,0.00864,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.1,1590
2018-09-19,2017,12,51,262,452.03,0.53,1,Wet,48,8,7,4,79,146,0.32,306,0.68,306,0,0,0,0,-4,4,48,8,7,0,83,369,990,965.6,24.4,0.166,0.0434,0.00178,0.209,0.00859,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2018-09-20,2017,12,51,263,449.03,0.54,1,Wet,48,8,7,4,79,146,0.33,303,0.68,303,0,0,0,0,-4,4,48,8,7,0,83,366,990,965.6,24.4,0.165,0.042,0.00172,0.207,0.00848,2,0.147,0.354,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.2,1560
2018-09-21,2017,12,51,264,446.56,0.54,1,Wet,48,8,7,4,79,146,0.33,300.6,0.67,300.6,0,0,0,0,-4,4,48,8,7,0,83,364,990,965.6,24.4,0.164,0.0409,0.00168,0.205,0.00839,2,0.145,0.35,0.0144,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
2018-09-22,2017,12,51,265,442.46,0.54,1,Wet,48,8,7,4,79,146,0.33,296.5,0.67,296.5,0,0,0,0,-4,4,48,8,7,0,83,359,990,965.6,24.4,0.162,0.0389,0.00159,0.201,0.00825,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2018-09-23,2017,12,52,266,438.91,0.55,1,Wet,48,8,7,4,79,146,0.33,292.9,0.67,292.9,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0373,0.00153,0.198,0.00812,2,0.14,0.339,0.0139,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2018-09-24,2017,12,52,267,435.35,0.55,1,Wet,48,8,7,4,79,146,0.34,289.4,0.67,289.4,0,0,0,0,-4,4,48,8,7,0,83,352,990,965.6,24.4,0.16,0.0356,0.00146,0.195,0.008,2,0.138,0.333,0.0136,24.1,0.938,0.97,0.91,32.1,31.1,62.3,1490
2018-09-25,2017,12,52,268,431.25,0.55,1,Wet,48,8,7,4,79,146,0.34,285.3,0.66,285.3,0,0,0,0,-4,4,48,8,7,0,83,348,990,965.5,24.5,0.158,0.0336,0.00138,0.192,0.00785,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.909,31.6,30.7,61.4,1470
2018-09-26,2017,12,52,269,426.06,0.56,1,Wet,48,8,7,4,79,146,0.34,280.1,0.66,280.1,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0312,0.00127,0.188,0.00767,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
