date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-09-27,2017,12,52,270,421.41,0.56,1,Wet,48,8,7,4,79,146,0.35,275.4,0.65,275.4,0,0,0,0,-4,4,48,8,7,0,83,338,990,965.5,24.5,0.155,0.029,0.00118,0.184,0.00751,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.6,29.6,59.3,1420
2018-09-28,2017,12,52,271,416.76,0.56,1,Wet,48,8,7,4,79,146,0.35,270.8,0.65,270.8,0,0,0,0,-4,4,48,8,7,0,83,334,990,965.5,24.5,0.153,0.0268,0.00109,0.18,0.00734,2,0.125,0.305,0.0125,24.2,0.934,0.97,0.906,30,29.1,58.3,1400
2018-09-29,2017,12,52,272,412.11,0.57,1,Wet,48,8,7,4,79,146,0.35,266.1,0.65,266.1,0,0,0,0,-4,4,48,8,7,0,83,329,990,965.5,24.5,0.152,0.0246,0.001,0.176,0.00718,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
2018-09-30,2017,12,53,273,407.46,0.57,1,Wet,48,8,7,4,79,146,0.36,261.5,0.64,261.5,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0224,0.000912,0.172,0.00702,2,0.119,0.291,0.0119,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2018-10-01,2018,1,1,274,402.81,0.58,1,Wet,44,7,6,3,60,120,0.3,282.8,0.7,282.8,0,0,0,0,-3,3,44,7,6,0,63,340,990,965.4,24.6,0.155,0.0325,0.00132,0.188,0.00764,2,0.133,0.321,0.0131,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
2018-10-02,2018,1,1,275,397.62,0.58,1,Wet,44,7,6,3,60,120,0.3,277.6,0.7,277.6,0,0,0,0,-3,3,44,7,6,0,63,335,990,965.4,24.6,0.154,0.03,0.00122,0.184,0.00746,2,0.13,0.314,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
2018-10-03,2018,1,1,276,392.42,0.59,1,Wet,44,7,6,3,60,120,0.31,272.4,0.69,272.4,0,0,0,0,-3,3,44,7,6,0,63,329,990,965.4,24.6,0.152,0.0276,0.00112,0.179,0.00728,2,0.126,0.306,0.0124,24.3,0.935,0.97,0.906,30.4,29.5,58.9,1410
2018-10-04,2018,1,1,277,387.23,0.59,1,Wet,44,7,6,3,60,120,0.31,267.2,0.69,267.2,0,0,0,0,-3,3,44,7,6,0,63,324,990,965.3,24.7,0.15,0.0251,0.00102,0.175,0.0071,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2018-10-05,2018,1,1,278,382.03,0.6,1,Wet,44,7,6,3,60,120,0.31,262,0.69,262,0,0,0,0,-3,3,44,7,6,0,63,319,990,965.3,24.7,0.148,0.0227,0.000919,0.171,0.00692,2,0.119,0.29,0.0118,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
2018-10-06,2018,1,1,279,376.84,0.6,1,Wet,44,7,6,3,60,120,0.32,256.8,0.68,256.8,0,0,0,0,-3,3,44,7,6,0,63,314,990,965.3,24.7,0.146,0.0202,0.000818,0.167,0.00674,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2018-10-07,2018,1,1,280,371.64,0.61,1,Wet,44,7,6,3,60,120,0.32,251.6,0.68,251.6,0,0,0,0,-3,3,44,7,6,0,63,309,990,965.3,24.7,0.144,0.0178,0.000718,0.162,0.00656,2,0.112,0.275,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
2018-10-08,2018,1,2,281,366.45,0.61,1,Wet,44,7,6,3,60,120,0.33,246.4,0.67,246.4,0,0,0,0,-3,3,44,7,6,0,63,303,990,965.2,24.8,0.143,0.0167,0.000674,0.159,0.00643,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2018-10-09,2018,1,2,282,361.8,0.62,1,Wet,44,7,6,3,60,120,0.33,241.8,0.67,241.8,0,0,0,0,-3,3,44,7,6,0,63,299,990,965.2,24.8,0.141,0.0163,0.000658,0.157,0.00634,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.1,52.3,1260
2018-10-10,2018,1,2,283,357.15,0.62,1,Wet,44,7,6,3,60,120,0.34,237.2,0.66,237.2,0,0,0,0,-3,3,44,7,6,0,63,294,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00626,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
2018-10-11,2018,1,2,284,352.5,0.63,1,Wet,44,7,6,3,60,120,0.34,232.5,0.66,232.5,0,0,0,0,-3,3,44,7,6,0,63,290,990,965.2,24.8,0.138,0.0155,0.000625,0.153,0.00617,2,0.0994,0.253,0.0102,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
2018-10-12,2018,1,2,285,348.95,0.63,1,Wet,44,7,6,3,60,120,0.34,228.9,0.66,228.9,0,0,0,0,-3,3,44,7,6,0,63,286,990,965.1,24.9,0.136,0.0152,0.000612,0.152,0.0061,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2018-10-13,2018,1,2,286,343.75,0.63,1,Wet,44,7,6,3,60,120,0.35,223.8,0.65,223.8,0,0,0,0,-3,3,44,7,6,0,63,281,990,965.1,24.9,0.135,0.0148,0.000594,0.149,0.006,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2018-10-14,2018,1,2,287,340.2,0.64,1,Wet,44,7,6,3,60,120,0.35,220.2,0.65,220.2,0,0,0,0,-3,3,44,7,6,0,63,277,990,965.1,24.9,0.133,0.0145,0.000581,0.148,0.00594,1,0.24,0.388,0.0156,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2018-10-15,2018,1,3,288,338.28,0.64,1,Wet,44,7,6,3,60,120,0.35,218.3,0.65,218.3,0,0,0,0,-3,3,44,7,6,0,63,275,990,965.1,24.9,0.133,0.0143,0.000574,0.147,0.0059,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2018-10-16,2018,1,3,289,336.92,0.64,1,Wet,44,7,6,3,60,120,0.36,216.9,0.64,216.9,0,0,0,0,-3,3,44,7,6,0,63,274,990,965.1,24.9,0.132,0.0142,0.000569,0.146,0.00588,1,0.235,0.382,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2018-10-17,2018,1,3,290,331.72,0.65,1,Wet,44,7,6,3,60,120,0.36,211.7,0.64,211.7,0,0,0,0,-3,3,44,7,6,0,63,269,990,965.1,24.9,0.13,0.0137,0.000551,0.144,0.00578,1,0.228,0.372,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2018-10-18,2018,1,3,291,328.17,0.65,1,Wet,44,7,6,3,60,120,0.37,208.2,0.63,208.2,0,0,0,0,-3,3,44,7,6,0,63,265,990,965,25,0.129,0.0134,0.000539,0.143,0.00571,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48,47,47,1130
2018-10-19,2018,1,3,292,324.06,0.66,1,Wet,44,7,6,3,60,120,0.37,204.1,0.63,204.1,0,0,0,0,-3,3,44,7,6,0,63,261,990,965,25,0.128,0.0131,0.000524,0.141,0.00564,1,0.218,0.359,0.0144,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2018-10-20,2018,1,3,293,319.96,0.66,1,Wet,44,7,6,3,60,120,0.38,200,0.63,200,0,0,0,0,-3,3,44,7,6,0,63,257,990,965,25,0.126,0.0127,0.00051,0.139,0.00556,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
2018-10-21,2018,1,3,294,315.86,0.67,1,Wet,44,7,6,3,60,120,0.38,195.9,0.62,195.9,0,0,0,0,-3,3,44,7,6,0,63,253,990,965,25,0.125,0.0124,0.000496,0.137,0.00548,1,0.207,0.344,0.0138,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2018-10-22,2018,1,4,295,312.31,0.67,1,Wet,44,7,6,3,60,120,0.38,192.3,0.62,192.3,0,0,0,0,-3,3,44,7,6,0,63,249,990,965,25,0.124,0.0121,0.000483,0.136,0.00542,1,0.202,0.338,0.0135,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2018-10-23,2018,1,4,296,308.75,0.68,1,Wet,44,7,6,3,60,120,0.39,188.8,0.61,188.8,0,0,0,0,-3,3,44,7,6,0,63,246,990,964.9,25.1,0.122,0.0118,0.000471,0.134,0.00535,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2018-10-24,2018,1,4,297,305.2,0.68,1,Wet,44,7,6,3,60,120,0.39,185.2,0.61,185.2,0,0,0,0,-3,3,44,7,6,0,63,242,990,964.9,25.1,0.121,0.0115,0.000458,0.133,0.00528,1,0.193,0.325,0.013,24.7,0.95,0.98,0.931,42.7,41.9,41.9,1000
2018-10-25,2018,1,4,298,301.64,0.69,1,Wet,44,7,6,3,60,120,0.4,181.6,0.6,181.6,0,0,0,0,-3,3,44,7,6,0,63,239,990,964.9,25.1,0.12,0.0112,0.000446,0.131,0.00522,1,0.188,0.319,0.0127,24.8,0.949,0.98,0.93,41.9,41,41,985
2018-10-26,2018,1,4,299,298.09,0.69,1,Wet,44,7,6,3,60,120,0.4,178.1,0.6,178.1,0,0,0,0,-3,3,44,7,6,0,63,235,990,964.9,25.1,0.119,0.0109,0.000434,0.129,0.00515,1,0.183,0.312,0.0124,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
2018-10-27,2018,1,4,300,294.53,0.7,1,Wet,44,7,6,3,60,120,0.41,174.5,0.59,174.5,0,0,0,0,-3,3,44,7,6,0,63,232,990,964.9,25.1,0.117,0.0106,0.000421,0.128,0.00509,1,0.178,0.306,0.0122,24.8,0.947,0.976,0.925,40.2,39.3,39.3,943
2018-10-28,2018,1,4,301,290.98,0.71,1,Wet,44,7,6,3,60,120,0.41,171,0.59,171,0,0,0,0,-3,3,44,7,6,0,63,228,990,964.9,25.1,0.116,0.0103,0.000409,0.126,0.00502,1,0.173,0.3,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2018-10-29,2018,1,5,302,287.42,0.71,1,Wet,44,7,6,3,60,120,0.42,167.4,0.58,167.4,0,0,0,0,-3,3,44,7,6,0,63,224,990,964.8,25.2,0.115,0.00998,0.000397,0.125,0.00496,1,0.169,0.293,0.0117,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2018-10-30,2018,1,5,303,283.87,0.72,1,Wet,44,7,6,3,60,120,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,44,7,6,0,63,221,990,964.8,25.2,0.113,0.00968,0.000385,0.123,0.00489,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2018-10-31,2018,1,5,304,281.41,0.72,1,Wet,44,7,6,3,60,120,0.43,161.4,0.57,161.4,0,0,0,0,-3,3,44,7,6,0,63,218,990,964.8,25.2,0.113,0.00947,0.000376,0.122,0.00485,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36,36,865
2018-11-01,2018,2,5,305,279.49,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,173.5,0.62,173.5,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000417,0.125,0.00496,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2018-11-02,2018,2,5,306,278.67,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,172.7,0.62,172.7,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00495,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2018-11-03,2018,2,5,307,278.95,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,172.9,0.62,172.9,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000415,0.125,0.00495,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.924,39.9,39,39,936
2018-11-04,2018,2,5,308,279.77,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,173.8,0.62,173.8,0,0,0,0,-3,3,40,6,4,0,56,224,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2018-11-05,2018,2,6,309,280.59,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,174.6,0.62,174.6,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0106,0.000421,0.125,0.00498,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2018-11-06,2018,2,6,310,282.5,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,176.5,0.63,176.5,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.115,0.0108,0.000427,0.126,0.00501,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2018-11-07,2018,2,6,311,281.68,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,175.7,0.62,175.7,0,0,0,0,-3,3,40,6,4,0,56,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.005,1,0.18,0.306,0.0121,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2018-11-08,2018,2,6,312,282.5,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,176.5,0.63,176.5,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.115,0.0108,0.000427,0.126,0.00501,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2018-11-09,2018,2,6,313,284.42,0.72,2,Mod_Wet,40,6,4,3,53,106,0.37,178.4,0.63,178.4,0,0,0,0,-3,3,40,6,4,0,56,228,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00505,1,0.183,0.31,0.0123,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
2018-11-10,2018,2,6,314,282.5,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,176.5,0.63,176.5,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.115,0.0108,0.000427,0.126,0.00501,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2018-11-11,2018,2,6,315,279.49,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,173.5,0.62,173.5,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000417,0.125,0.00496,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2018-11-12,2018,2,7,316,278.67,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,172.7,0.62,172.7,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00495,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2018-11-13,2018,2,7,317,278.95,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,172.9,0.62,172.9,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000415,0.125,0.00495,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.924,39.9,39,39,936
2018-11-14,2018,2,7,318,277.03,0.73,2,Mod_Wet,40,6,4,3,53,106,0.38,171,0.62,171,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2018-11-15,2018,2,7,319,274.03,0.74,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2018-11-16,2018,2,7,320,271.02,0.74,2,Mod_Wet,40,6,4,3,53,106,0.39,165,0.61,165,0,0,0,0,-3,3,40,6,4,0,56,215,990,964.8,25.2,0.111,0.00978,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2018-11-17,2018,2,7,321,271.84,0.74,2,Mod_Wet,40,6,4,3,53,106,0.39,165.8,0.61,165.8,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00482,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2018-11-18,2018,2,7,322,272.11,0.74,2,Mod_Wet,40,6,4,3,53,106,0.39,166.1,0.61,166.1,0,0,0,0,-3,3,40,6,4,0,56,216,990,964.8,25.2,0.112,0.00987,0.000391,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2018-11-19,2018,2,8,323,269.1,0.75,2,Mod_Wet,40,6,4,3,53,106,0.39,163.1,0.61,163.1,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00961,0.000381,0.12,0.00477,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2018-11-20,2018,2,8,324,267.74,0.75,2,Mod_Wet,40,6,4,3,53,106,0.4,161.7,0.6,161.7,0,0,0,0,-3,3,40,6,4,0,56,212,990,964.8,25.2,0.11,0.0095,0.000376,0.12,0.00475,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2018-11-21,2018,2,8,325,267.46,0.75,3,Normal,36,5,3,2,47,93,0.35,174.5,0.65,174.5,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,947
2018-11-22,2018,2,8,326,266.64,0.75,3,Normal,36,5,3,2,47,93,0.35,173.6,0.65,173.6,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
2018-11-23,2018,2,8,327,266.37,0.75,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2018-11-24,2018,2,8,328,267.74,0.75,3,Normal,36,5,3,2,47,93,0.35,174.7,0.65,174.7,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.00042,0.123,0.00489,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2018-11-25,2018,2,8,329,268.56,0.75,3,Normal,36,5,3,2,47,93,0.35,175.6,0.65,175.6,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000423,0.124,0.0049,1,0.18,0.303,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2018-11-26,2018,2,9,330,269.38,0.75,3,Normal,36,5,3,2,47,93,0.34,176.4,0.66,176.4,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000426,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2018-11-27,2018,2,9,331,271.29,0.74,3,Normal,36,5,3,2,47,93,0.34,178.3,0.66,178.3,0,0,0,0,-2,2,36,5,3,0,49,222,990,964.8,25.2,0.114,0.0109,0.000432,0.125,0.00495,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2018-11-28,2018,2,9,332,271.56,0.74,3,Normal,36,5,3,2,47,93,0.34,178.6,0.66,178.6,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.0109,0.000433,0.125,0.00496,1,0.184,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2018-11-29,2018,2,9,333,272.39,0.74,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2018-11-30,2018,2,9,334,272.11,0.74,3,Normal,36,5,3,2,47,93,0.34,179.1,0.66,179.1,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000435,0.125,0.00497,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2018-12-01,2018,3,9,335,273.48,0.74,3,Normal,38,5,4,3,54,104,0.38,169.5,0.62,169.5,0,0,0,0,-3,3,38,5,4,0,57,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00484,1,0.171,0.293,0.0116,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2018-12-02,2018,3,9,336,274.3,0.74,3,Normal,38,5,4,3,54,104,0.38,170.3,0.62,170.3,0,0,0,0,-3,3,38,5,4,0,57,217,990,964.8,25.2,0.112,0.0102,0.000406,0.122,0.00486,1,0.172,0.295,0.0117,24.9,0.946,0.975,0.921,39.3,38.3,38.3,920
2018-12-03,2018,3,10,337,275.12,0.74,3,Normal,38,5,4,3,54,104,0.38,171.1,0.62,171.1,0,0,0,0,-3,3,38,5,4,0,57,218,990,964.8,25.2,0.113,0.0103,0.000409,0.123,0.00487,1,0.174,0.296,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2018-12-04,2018,3,10,338,278.13,0.73,3,Normal,38,5,4,3,54,104,0.37,174.1,0.63,174.1,0,0,0,0,-3,3,38,5,4,0,57,221,990,964.8,25.2,0.114,0.0106,0.000419,0.124,0.00493,1,0.178,0.302,0.012,24.9,0.947,0.977,0.924,40.2,39.3,39.3,943
2018-12-05,2018,3,10,339,280.04,0.73,3,Normal,38,5,4,3,54,104,0.37,176,0.63,176,0,0,0,0,-3,3,38,5,4,0,57,223,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00496,1,0.18,0.305,0.0121,24.9,0.947,0.977,0.926,40.7,39.8,39.8,954
2018-12-06,2018,3,10,340,281.96,0.72,3,Normal,38,5,4,3,54,104,0.37,178,0.63,178,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.005,1,0.183,0.309,0.0123,24.9,0.948,0.978,0.928,41.1,40.2,40.2,966
2018-12-07,2018,3,10,341,284.42,0.72,3,Normal,38,5,4,3,54,104,0.37,180.4,0.63,180.4,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00504,1,0.186,0.313,0.0124,24.8,0.949,0.98,0.929,41.7,40.9,40.9,981
2018-12-08,2018,3,10,342,286.88,0.71,3,Normal,38,5,4,3,54,104,0.36,182.9,0.64,182.9,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.000449,0.128,0.00509,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.3,41.4,41.4,995
2018-12-09,2018,3,10,343,287.15,0.71,3,Normal,38,5,4,3,54,104,0.36,183.2,0.64,183.2,0,0,0,0,-3,3,38,5,4,0,57,230,990,964.8,25.2,0.117,0.0113,0.00045,0.128,0.00509,1,0.19,0.318,0.0126,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2018-12-10,2018,3,11,344,285.24,0.72,3,Normal,38,5,4,3,54,104,0.36,181.2,0.64,181.2,0,0,0,0,-3,3,38,5,4,0,57,228,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00506,1,0.187,0.314,0.0125,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2018-12-11,2018,3,11,345,283.32,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,206.3,0.73,206.3,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00538,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48,47,47,1130
2018-12-12,2018,3,11,346,281.96,0.72,4,Mod_Dry,31,5,3,2,36,77,0.27,205,0.73,205,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000523,0.135,0.00536,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2018-12-13,2018,3,11,347,278.95,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,201.9,0.72,201.9,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000513,0.133,0.0053,1,0.215,0.349,0.0138,24.8,0.955,0.98,0.936,47,46,46,1100
2018-12-14,2018,3,11,348,277.58,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,200.6,0.72,200.6,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00528,1,0.213,0.346,0.0137,24.8,0.955,0.98,0.936,46.7,45.7,45.7,1100
2018-12-15,2018,3,11,349,277.85,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,200.8,0.72,200.8,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00528,1,0.214,0.347,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2018-12-16,2018,3,11,350,278.67,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,201.7,0.72,201.7,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.0053,1,0.215,0.348,0.0138,24.8,0.955,0.98,0.936,46.9,46,46,1100
2018-12-17,2018,3,12,351,276.76,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,199.8,0.72,199.8,0,0,0,0,-2,2,31,5,3,0,38,239,990,964.8,25.2,0.12,0.0127,0.000505,0.133,0.00526,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
2018-12-18,2018,3,12,352,275.39,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,198.4,0.72,198.4,0,0,0,0,-2,2,31,5,3,0,38,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00524,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2018-12-19,2018,3,12,353,274.03,0.74,4,Mod_Dry,31,5,3,2,36,77,0.28,197,0.72,197,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.00521,1,0.208,0.34,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2018-12-20,2018,3,12,354,275.94,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2018-12-21,2018,3,12,355,277.31,0.73,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2018-12-22,2018,3,12,356,277.58,0.73,5,Dry,26,4,3,2,24,59,0.21,218.6,0.79,218.6,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2018-12-23,2018,3,12,357,278.95,0.73,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000574,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2018-12-24,2018,3,13,358,278.67,0.73,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2018-12-25,2018,3,13,359,278.4,0.73,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2018-12-26,2018,3,13,360,281.41,0.72,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2018-12-27,2018,3,13,361,282.23,0.72,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2018-12-28,2018,3,13,362,283.05,0.72,5,Dry,26,4,3,2,24,59,0.21,224.1,0.79,224.1,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2018-12-29,2018,3,13,363,286.06,0.71,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2018-12-30,2018,3,13,364,288.52,0.71,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2018-12-31,2018,3,14,365,289.89,0.71,5,Dry,26,4,3,2,24,59,0.2,230.9,0.8,230.9,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.2,50.5,1210
2019-01-01,2018,4,14,1,289.61,0.71,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2019-01-02,2018,4,14,2,290.43,0.71,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-01-03,2018,4,14,3,292.89,0.7,5,Dry,29,5,4,2,33,73,0.25,219.9,0.75,219.9,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2019-01-04,2018,4,14,4,295.35,0.7,5,Dry,29,5,4,2,33,73,0.25,222.3,0.75,222.3,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2019-01-05,2018,4,14,5,297.81,0.7,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2019-01-06,2018,4,14,6,299.18,0.69,5,Dry,29,5,4,2,33,73,0.24,226.2,0.76,226.2,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2019-01-07,2018,4,15,7,300.55,0.69,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2019-01-08,2018,4,15,8,303.01,0.69,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2019-01-09,2018,4,15,9,304.92,0.68,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2019-01-10,2018,4,15,10,303.01,0.69,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2019-01-11,2018,4,15,11,303.83,0.69,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-12,2018,4,15,12,309.03,0.68,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2019-01-13,2018,4,15,13,313.67,0.67,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2019-01-14,2018,4,16,14,318.32,0.67,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2019-01-15,2018,4,16,15,321.33,0.66,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2019-01-16,2018,4,16,16,322.15,0.66,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2019-01-17,2018,4,16,17,326.25,0.66,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000742,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2019-01-18,2018,4,16,18,331.45,0.65,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2019-01-19,2018,4,16,19,333.91,0.65,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2019-01-20,2018,4,16,20,340.2,0.64,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2019-01-21,2018,4,17,21,349.77,0.63,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2019-01-22,2018,4,17,22,359.34,0.62,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2019-01-23,2018,4,17,23,366.72,0.61,5,Dry,29,5,4,2,33,73,0.2,293.7,0.8,293.7,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2019-01-24,2018,4,17,24,375.2,0.6,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2019-01-25,2018,4,17,25,385.86,0.59,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
2019-01-26,2018,4,17,26,397.07,0.58,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2019-01-27,2018,4,17,27,410.47,0.57,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2019-01-28,2018,4,18,28,427.15,0.56,5,Dry,29,5,4,2,33,73,0.17,354.1,0.83,354.1,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0662,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
2019-01-29,2018,4,18,29,444.92,0.54,5,Dry,29,5,4,2,33,73,0.16,371.9,0.84,371.9,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0745,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2019-01-30,2018,4,18,30,462.7,0.53,5,Dry,29,5,4,2,33,73,0.16,389.7,0.84,389.7,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.186,0.0829,0.00341,0.269,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2019-01-31,2018,4,18,31,478.28,0.51,5,Dry,29,5,4,2,33,73,0.15,405.3,0.85,405.3,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00372,0.282,0.0116,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2019-02-01,2018,5,18,32,494.42,0.5,5,Dry,31,6,4,3,41,85,0.17,409.4,0.83,409.4,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0922,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2019-02-02,2018,5,18,33,513.28,0.49,5,Dry,31,6,4,3,41,85,0.17,428.3,0.83,428.3,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2019-02-03,2018,5,18,34,532.15,0.48,5,Dry,31,6,4,3,41,85,0.16,447.1,0.84,447.1,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-02-04,2018,5,19,35,551.56,0.47,5,Dry,31,6,4,3,41,85,0.15,466.6,0.85,466.6,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.592,0.0247,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2019-02-05,2018,5,19,36,570.43,0.46,5,Dry,31,6,4,3,41,85,0.15,485.4,0.85,485.4,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0148,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2019-02-06,2018,5,19,37,588.75,0.45,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2019-02-07,2018,5,19,38,604.89,0.45,5,Dry,31,6,4,3,41,85,0.14,519.9,0.86,519.9,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2019-02-08,2018,5,19,39,619.92,0.44,5,Dry,31,6,4,3,41,85,0.14,534.9,0.86,534.9,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,112,2680
2019-02-09,2018,5,19,40,635.51,0.43,5,Dry,31,6,4,3,41,85,0.13,550.5,0.87,550.5,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2019-02-10,2018,5,19,41,654.92,0.42,5,Dry,31,6,4,3,41,85,0.13,569.9,0.87,569.9,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00774,0.455,0.0194,3,0.199,0.654,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2019-02-11,2018,5,20,42,673.79,0.41,5,Dry,31,6,4,3,41,85,0.13,588.8,0.87,588.8,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.0083,0.479,0.0205,3,0.207,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2019-02-12,2018,5,20,43,692.66,0.41,5,Dry,31,6,4,3,41,85,0.12,607.7,0.88,607.7,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00887,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2019-02-13,2018,5,20,44,714.26,0.4,5,Dry,31,6,4,3,41,85,0.12,629.3,0.88,629.3,0,0,0,0,-3,3,31,6,4,0,44,670,990,966.8,23.2,0.307,0.221,0.00952,0.529,0.0227,3,0.226,0.754,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2019-02-14,2018,5,20,45,735.86,0.39,5,Dry,31,6,4,3,41,85,0.12,650.9,0.88,650.9,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.555,0.024,3,0.235,0.791,0.0342,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2019-02-15,2018,5,20,46,758.01,0.38,5,Dry,31,6,4,3,41,85,0.11,673,0.89,673,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2019-02-16,2018,5,20,47,773.72,0.37,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2019-02-17,2018,5,20,48,788.08,0.37,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
2019-02-18,2018,5,21,49,808.89,0.36,5,Dry,31,6,4,3,41,85,0.1,723.9,0.9,723.9,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0124,0.646,0.0282,3,0.268,0.914,0.04,22,0.957,0.98,0.938,49.7,48.2,145,3470
2019-02-19,2018,5,21,50,836.14,0.35,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2019-02-20,2018,5,21,51,861.88,0.34,5,Dry,31,6,4,3,41,85,0.099,776.9,0.9,776.9,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.923,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2019-02-21,2018,5,21,52,884.93,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2019-02-22,2018,5,21,53,908.99,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,804,0.88,804,0,0,0,0,-4,4,36,6,5,0,58,851,990,967.5,22.5,0.434,0.328,0.0146,0.762,0.0339,4,0.214,0.976,0.0434,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2019-02-23,2018,5,21,54,929.35,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,824.4,0.89,824.4,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2019-02-24,2018,5,21,55,945.58,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,840.6,0.89,840.6,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.467,0.346,0.0155,0.813,0.0364,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,41,164,3940
2019-02-25,2018,5,22,56,962.14,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,857.1,0.89,857.1,0,0,0,0,-4,4,36,6,5,0,58,904,990,967.7,22.3,0.483,0.354,0.0159,0.836,0.0376,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2019-02-26,2018,5,22,57,974.15,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
2019-02-27,2018,5,22,58,986.32,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2019-02-28,2018,5,22,59,998.63,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,893.6,0.9,893.6,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.516,0.372,0.0168,0.888,0.0401,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43,172,4130
2019-03-01,2018,6,22,60,1011.1,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2019-03-02,2018,6,22,61,1023.7,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2019-03-03,2018,6,22,62,1041.5,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2019-03-04,2018,6,23,63,1059.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,930.6,0.88,930.6,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.558,0.389,0.0178,0.948,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2019-03-05,2018,6,23,64,1078,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,949,0.88,949,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2019-03-06,2018,6,23,65,1091.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,962.3,0.88,962.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2019-03-07,2018,6,23,66,1104.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2019-03-08,2018,6,23,67,1118.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,989.1,0.89,989.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.618,0.418,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2019-03-09,2018,6,23,68,1131.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2019-03-10,2018,6,23,69,1134.4,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2019-03-11,2018,6,24,70,1137.2,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2019-03-12,2018,6,24,71,1139.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.65,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2019-03-13,2018,6,24,72,1137.2,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.646,0.441,0.0204,1.09,0.0502,4,0.282,1.37,0.0632,20.3,0.956,0.98,0.936,47.9,47,188,4510
2019-03-14,2018,6,24,73,1129,0.27,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2019-03-15,2018,6,24,74,1120.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,991.8,0.89,991.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.622,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2019-03-16,2018,6,24,75,1112.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2019-03-17,2018,6,24,76,1104.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2019-03-18,2018,6,25,77,1096.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,967.6,0.88,967.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2019-03-19,2018,6,25,78,1083.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2019-03-20,2018,6,25,79,1070.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2019-03-21,2018,6,25,80,1057,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,928,0.88,928,0,0,0,0,-6,6,41,8,7,0,73,984,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
2019-03-22,2018,6,25,81,1044.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.12,915.1,0.88,915.1,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2019-03-23,2018,6,25,82,1031.3,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2019-03-24,2018,6,25,83,1023.7,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2019-03-25,2018,6,26,84,1016.1,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2019-03-26,2018,6,26,85,1008.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2019-03-27,2018,6,26,86,1006.1,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,877.1,0.87,877.1,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0395,4,0.239,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2019-03-28,2018,6,26,87,1008.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2019-03-29,2018,6,26,88,1011.1,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2019-03-30,2018,6,26,89,1018.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,889.6,0.87,889.6,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2019-03-31,2018,6,26,90,1026.2,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2019-04-01,2018,7,27,91,1039,0.29,5,Dry,40,10,8,5,62,125,0.12,914,0.88,914,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0174,0.926,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
2019-04-02,2018,7,27,92,1051.8,0.29,5,Dry,40,10,8,5,62,125,0.12,926.9,0.88,926.9,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.043,4,0.255,1.2,0.0547,20.7,0.956,0.98,0.936,45,44.1,177,4240
2019-04-03,2018,7,27,93,1064.9,0.29,5,Dry,40,10,8,5,62,125,0.12,939.9,0.88,939.9,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2019-04-04,2018,7,27,94,1078,0.29,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2019-04-05,2018,7,27,95,1085.9,0.28,5,Dry,40,10,8,5,62,125,0.12,960.9,0.89,960.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0454,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2019-04-06,2018,7,27,96,1099.3,0.28,5,Dry,40,10,8,5,62,125,0.11,974.3,0.89,974.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.6,0.411,0.0188,1.01,0.0464,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2019-04-07,2018,7,27,97,1112.7,0.28,5,Dry,40,10,8,5,62,125,0.11,987.7,0.89,987.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.619,0.417,0.0192,1.04,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2019-04-08,2018,7,28,98,1126.3,0.27,5,Dry,40,10,8,5,62,125,0.11,1001,0.89,1001,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.639,0.426,0.0196,1.06,0.0491,4,0.28,1.34,0.062,20.4,0.956,0.98,0.937,47.8,46.8,187,4490
2019-04-09,2018,7,28,99,1134.4,0.27,5,Dry,40,10,8,5,62,125,0.11,1009,0.89,1009,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.651,0.444,0.0205,1.1,0.0505,4,0.282,1.38,0.0635,20.3,0.956,0.98,0.936,48,47,188,4520
2019-04-10,2018,7,28,100,1148.2,0.27,5,Dry,40,10,8,5,62,125,0.11,1023,0.89,1023,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.671,0.475,0.022,1.15,0.053,4,0.285,1.43,0.0661,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2019-04-11,2018,7,28,101,1156.5,0.27,5,Dry,40,10,8,5,62,125,0.11,1031,0.89,1031,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.683,0.494,0.0229,1.18,0.0545,4,0.286,1.46,0.0677,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2019-04-12,2018,7,28,102,1159.2,0.27,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.687,0.5,0.0232,1.19,0.055,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
2019-04-13,2018,7,28,103,1162,0.27,5,Dry,40,10,8,5,62,125,0.11,1037,0.89,1037,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.691,0.506,0.0234,1.2,0.0555,4,0.287,1.48,0.0688,20.1,0.955,0.98,0.936,48.8,47.9,191,4590
2019-04-14,2018,7,28,104,1164.8,0.27,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.695,0.513,0.0237,1.21,0.056,4,0.288,1.5,0.0693,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2019-04-15,2018,7,29,105,1162,0.27,5,Dry,40,10,8,5,62,125,0.11,1037,0.89,1037,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.691,0.506,0.0234,1.2,0.0555,4,0.287,1.48,0.0688,20.1,0.955,0.98,0.936,48.8,47.9,191,4590
2019-04-16,2018,7,29,106,1164.8,0.27,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.695,0.513,0.0237,1.21,0.056,4,0.288,1.5,0.0693,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2019-04-17,2018,7,29,107,1167.6,0.27,5,Dry,40,10,8,5,62,125,0.11,1043,0.89,1043,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.699,0.519,0.024,1.22,0.0565,4,0.289,1.51,0.0698,20.1,0.955,0.98,0.936,49,48,192,4610
2019-04-18,2018,7,29,108,1164.8,0.27,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.695,0.513,0.0237,1.21,0.056,4,0.288,1.5,0.0693,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2019-04-19,2018,7,29,109,1156.5,0.27,5,Dry,40,10,8,5,62,125,0.11,1031,0.89,1031,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.683,0.494,0.0229,1.18,0.0545,4,0.286,1.46,0.0677,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2019-04-20,2018,7,29,110,1153.7,0.27,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.679,0.488,0.0226,1.17,0.054,4,0.286,1.45,0.0672,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
2019-04-21,2018,7,29,111,1150.9,0.27,5,Dry,40,10,8,5,62,125,0.11,1026,0.89,1026,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.675,0.481,0.0223,1.16,0.0535,4,0.285,1.44,0.0667,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2019-04-22,2018,7,30,112,1148.2,0.27,5,Dry,40,10,8,5,62,125,0.11,1023,0.89,1023,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.671,0.475,0.022,1.15,0.053,4,0.285,1.43,0.0661,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2019-04-23,2018,7,30,113,1145.4,0.27,5,Dry,40,10,8,5,62,125,0.11,1020,0.89,1020,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.667,0.469,0.0217,1.14,0.0525,4,0.284,1.42,0.0656,20.2,0.955,0.98,0.936,48.3,47.4,189,4550
2019-04-24,2018,7,30,114,1137.2,0.27,5,Dry,40,10,8,5,62,125,0.11,1012,0.89,1012,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.655,0.45,0.0208,1.11,0.051,4,0.282,1.39,0.064,20.3,0.955,0.98,0.936,48.1,47.1,189,4520
2019-04-25,2018,7,30,115,1129,0.27,5,Dry,40,10,8,5,62,125,0.11,1004,0.89,1004,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.643,0.432,0.0199,1.07,0.0495,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
2019-04-26,2018,7,30,116,1120.8,0.27,5,Dry,40,10,8,5,62,125,0.11,995.8,0.89,995.8,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.631,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,186,4480
2019-04-27,2018,7,30,117,1112.7,0.28,5,Dry,40,10,8,5,62,125,0.11,987.7,0.89,987.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.619,0.417,0.0192,1.04,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2019-04-28,2018,7,30,118,1104.6,0.28,5,Dry,40,10,8,5,62,125,0.11,979.6,0.89,979.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.607,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
2019-04-29,2018,7,31,119,1096.6,0.28,5,Dry,40,10,8,5,62,125,0.11,971.6,0.89,971.6,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.597,0.409,0.0188,1.01,0.0462,4,0.27,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4390
2019-04-30,2018,7,31,120,1088.6,0.28,5,Dry,40,10,8,5,62,125,0.12,963.6,0.89,963.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0456,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
2019-05-01,2018,8,31,121,1080.6,0.28,5,Dry,42,9,8,6,82,147,0.14,933.6,0.86,933.6,0,0,0,0,-6,6,42,9,8,0,88,993,990,968.2,21.8,0.564,0.391,0.0179,0.954,0.0437,4,0.258,1.21,0.0555,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2019-05-02,2018,8,31,122,1072.7,0.29,5,Dry,42,9,8,6,82,147,0.14,925.7,0.86,925.7,0,0,0,0,-6,6,42,9,8,0,88,985,990,968.1,21.9,0.556,0.387,0.0177,0.943,0.0431,4,0.255,1.2,0.0548,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
