date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-05-03,2018,8,31,123,1064.9,0.29,5,Dry,42,9,8,6,82,147,0.14,917.9,0.86,917.9,0,0,0,0,-6,6,42,9,8,0,88,977,990,968.1,21.9,0.549,0.383,0.0175,0.932,0.0426,4,0.252,1.18,0.0541,20.7,0.955,0.98,0.936,44.5,43.6,175,4190
2019-05-04,2018,8,31,124,1057,0.29,5,Dry,42,9,8,6,82,147,0.14,910,0.86,910,0,0,0,0,-6,6,42,9,8,0,88,969,990,968.1,21.9,0.542,0.379,0.0173,0.921,0.042,4,0.25,1.17,0.0534,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2019-05-05,2018,8,31,125,1054.4,0.29,5,Dry,42,9,8,6,82,147,0.14,907.4,0.86,907.4,0,0,0,0,-6,6,42,9,8,0,88,966,990,968.1,21.9,0.54,0.378,0.0172,0.918,0.0419,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2019-05-06,2018,8,32,126,1051.8,0.29,5,Dry,42,9,8,6,82,147,0.14,904.9,0.86,904.9,0,0,0,0,-6,6,42,9,8,0,88,964,990,968.1,21.9,0.537,0.377,0.0172,0.914,0.0417,4,0.248,1.16,0.053,20.8,0.955,0.98,0.936,44,43.2,173,4140
2019-05-07,2018,8,32,127,1044.1,0.29,5,Dry,42,9,8,6,82,147,0.14,897.1,0.86,897.1,0,0,0,0,-6,6,42,9,8,0,88,956,990,968,22,0.53,0.373,0.017,0.903,0.0411,4,0.245,1.15,0.0523,20.8,0.955,0.98,0.936,43.7,42.9,171,4110
2019-05-08,2018,8,32,128,1036.4,0.3,5,Dry,42,9,8,6,82,147,0.14,889.4,0.86,889.4,0,0,0,0,-6,6,42,9,8,0,88,948,990,968,22,0.523,0.369,0.0168,0.893,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
2019-05-09,2018,8,32,129,1028.8,0.3,5,Dry,42,9,8,6,82,147,0.14,881.8,0.86,881.8,0,0,0,0,-6,6,42,9,8,0,88,941,990,968,22,0.516,0.366,0.0166,0.882,0.0401,4,0.24,1.12,0.051,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2019-05-10,2018,8,32,130,1016.1,0.3,5,Dry,42,9,8,6,82,147,0.14,869.1,0.85,869.1,0,0,0,0,-6,6,42,9,8,0,88,928,990,968,22,0.505,0.36,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2019-05-11,2018,8,32,131,1003.6,0.3,5,Dry,42,9,8,6,82,147,0.15,856.6,0.85,856.6,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2019-05-12,2018,8,32,132,991.23,0.31,5,Dry,42,9,8,6,82,147,0.15,844.2,0.85,844.2,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.482,0.348,0.0157,0.829,0.0375,4,0.227,1.06,0.0477,21.1,0.954,0.98,0.935,41.6,40.8,163,3910
2019-05-13,2018,8,33,133,979,0.31,5,Dry,42,9,8,6,82,147,0.15,832,0.85,832,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.471,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.2,40.3,161,3870
2019-05-14,2018,8,33,134,966.93,0.31,5,Dry,42,9,8,6,82,147,0.15,819.9,0.85,819.9,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.795,0.0358,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.7,39.8,159,3820
2019-05-15,2018,8,33,135,950.28,0.31,5,Dry,42,9,8,6,82,147,0.15,803.3,0.84,803.3,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
2019-05-16,2018,8,33,136,933.95,0.32,5,Dry,42,9,8,6,82,147,0.16,787,0.84,787,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.429,0.32,0.0143,0.749,0.0335,4,0.208,0.957,0.0428,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2019-05-17,2018,8,33,137,917.96,0.32,5,Dry,42,9,8,6,82,147,0.16,771,0.84,771,0,0,0,0,-6,6,42,9,8,0,88,830,990,967.6,22.4,0.415,0.312,0.0139,0.727,0.0324,3,0.286,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2019-05-18,2018,8,33,138,902.33,0.33,5,Dry,42,9,8,6,82,147,0.16,755.3,0.84,755.3,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.305,0.0135,0.705,0.0313,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2019-05-19,2018,8,33,139,887.07,0.33,5,Dry,42,9,8,6,82,147,0.17,740.1,0.83,740.1,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.682,0.0302,3,0.276,0.957,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2019-05-20,2018,8,34,140,872.22,0.33,5,Dry,42,9,8,6,82,147,0.17,725.2,0.83,725.2,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.041,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2019-05-21,2018,8,34,141,857.81,0.34,5,Dry,42,9,8,6,82,147,0.17,710.8,0.83,710.8,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2019-05-22,2018,8,34,142,843.87,0.34,5,Dry,42,9,8,6,82,147,0.17,696.9,0.83,696.9,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2019-05-23,2018,8,34,143,830.46,0.35,5,Dry,42,9,8,6,82,147,0.18,683.5,0.82,683.5,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2019-05-24,2018,8,34,144,817.64,0.35,5,Dry,42,9,8,6,82,147,0.18,670.6,0.82,670.6,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0259,3,0.244,0.834,0.0366,22,0.957,0.98,0.938,46.1,45.2,136,3260
2019-05-25,2018,8,34,145,805.49,0.36,5,Dry,42,9,8,6,82,147,0.18,658.5,0.82,658.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2019-05-26,2018,8,34,146,794.14,0.36,5,Dry,42,9,8,6,82,147,0.18,647.1,0.81,647.1,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2019-05-27,2018,8,35,147,783.79,0.37,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2019-05-28,2018,8,35,148,774.84,0.37,5,Dry,42,9,8,6,82,147,0.19,627.8,0.81,627.8,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0234,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2019-05-29,2018,8,35,149,766.49,0.38,5,Dry,42,9,8,6,82,147,0.19,619.5,0.81,619.5,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00933,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2019-05-30,2018,8,35,150,751.45,0.38,5,Dry,42,9,8,6,82,147,0.2,604.5,0.8,604.5,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.304,0.205,0.00887,0.508,0.022,3,0.215,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2980
2019-05-31,2018,8,35,151,738.05,0.39,5,Dry,42,9,8,6,82,147,0.2,591,0.8,591,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00846,0.492,0.0212,3,0.208,0.7,0.0303,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
2019-06-01,2018,9,35,152,724.1,0.39,5,Dry,39,9,7,5,59,119,0.16,605.1,0.84,605.1,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.302,0.205,0.00884,0.507,0.0218,3,0.215,0.722,0.0311,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2019-06-02,2018,9,35,153,710.16,0.4,5,Dry,39,9,7,5,59,119,0.17,591.2,0.83,591.2,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00842,0.49,0.0211,3,0.209,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2019-06-03,2018,9,36,154,697.85,0.4,5,Dry,39,9,7,5,59,119,0.17,578.9,0.83,578.9,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00805,0.474,0.0204,3,0.203,0.677,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2019-06-04,2018,9,36,155,685,0.41,5,Dry,39,9,7,5,59,119,0.17,566,0.83,566,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00767,0.459,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2019-06-05,2018,9,36,156,672.7,0.41,5,Dry,39,9,7,5,59,119,0.18,553.7,0.82,553.7,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.272,0.171,0.0073,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2019-06-06,2018,9,36,157,661.49,0.42,5,Dry,39,9,7,5,59,119,0.18,542.5,0.82,542.5,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00697,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
2019-06-07,2018,9,36,158,649.73,0.42,5,Dry,39,9,7,5,59,119,0.18,530.7,0.82,530.7,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.259,0.156,0.00662,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2019-06-08,2018,9,36,159,637.97,0.43,5,Dry,39,9,7,5,59,119,0.19,519,0.81,519,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00627,0.4,0.017,3,0.176,0.576,0.0245,23,0.948,0.97,0.92,37,35.8,108,2580
2019-06-09,2018,9,36,160,626.76,0.44,5,Dry,39,9,7,5,59,119,0.19,507.8,0.81,507.8,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00594,0.387,0.0164,3,0.171,0.558,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2019-06-10,2018,9,37,161,616.64,0.44,5,Dry,39,9,7,5,59,119,0.19,497.6,0.81,497.6,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.374,0.0158,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2019-06-11,2018,9,37,162,605.98,0.45,5,Dry,39,9,7,5,59,119,0.2,487,0.8,487,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00544,0.363,0.0153,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-06-12,2018,9,37,163,595.31,0.45,5,Dry,39,9,7,5,59,119,0.2,476.3,0.8,476.3,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00522,0.352,0.0149,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-06-13,2018,9,37,164,585.2,0.45,5,Dry,39,9,7,5,59,119,0.2,466.2,0.8,466.2,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-06-14,2018,9,37,165,576.17,0.46,5,Dry,39,9,7,5,59,119,0.21,457.2,0.79,457.2,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.218,0.115,0.00482,0.332,0.014,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2019-06-15,2018,9,37,166,566.6,0.46,5,Dry,39,9,7,5,59,119,0.21,447.6,0.79,447.6,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.1,23.9,0.213,0.11,0.00462,0.323,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
2019-06-16,2018,9,37,167,557.03,0.47,5,Dry,39,9,7,5,59,119,0.21,438,0.79,438,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47,94.1,2260
2019-06-17,2018,9,38,168,548.01,0.47,5,Dry,39,9,7,5,59,119,0.22,429,0.78,429,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.101,0.00424,0.308,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47.1,46.1,92.3,2220
2019-06-18,2018,9,38,169,540.08,0.48,5,Dry,39,9,7,5,59,119,0.22,421.1,0.78,421.1,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.204,0.0977,0.00408,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
2019-06-19,2018,9,38,170,531.6,0.48,5,Dry,39,9,7,5,59,119,0.22,412.6,0.78,412.6,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0937,0.0039,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2019-06-20,2018,9,38,171,523.13,0.49,5,Dry,39,9,7,5,59,119,0.23,404.1,0.77,404.1,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
2019-06-21,2018,9,38,172,514.65,0.49,5,Dry,39,9,7,5,59,119,0.23,395.6,0.77,395.6,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2060
2019-06-22,2018,9,38,173,506.72,0.5,5,Dry,39,9,7,5,59,119,0.23,387.7,0.77,387.7,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.082,0.0034,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.9,42,84,2020
2019-06-23,2018,9,38,174,498.79,0.5,5,Dry,39,9,7,5,59,119,0.24,379.8,0.76,379.8,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0783,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2019-06-24,2018,9,39,175,491.96,0.51,5,Dry,39,9,7,5,59,119,0.24,373,0.76,373,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.075,0.0031,0.262,0.0108,2,0.194,0.456,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
2019-06-25,2018,9,39,176,484.57,0.51,5,Dry,39,9,7,5,59,119,0.25,365.6,0.75,365.6,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0715,0.00295,0.256,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
2019-06-26,2018,9,39,177,477.19,0.52,5,Dry,39,9,7,5,59,119,0.25,358.2,0.75,358.2,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0681,0.00281,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.5,1860
2019-06-27,2018,9,39,178,469.81,0.52,5,Dry,39,9,7,5,59,119,0.25,350.8,0.75,350.8,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0646,0.00266,0.243,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2019-06-28,2018,9,39,179,462.97,0.53,5,Dry,39,9,7,5,59,119,0.26,344,0.74,344,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0614,0.00252,0.238,0.00977,2,0.175,0.412,0.017,23.9,0.948,0.972,0.921,38.2,37.1,74.3,1780
2019-06-29,2018,9,39,180,456.14,0.53,5,Dry,39,9,7,5,59,119,0.26,337.1,0.74,337.1,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00239,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.4,72.7,1750
2019-06-30,2018,9,39,181,450.39,0.54,5,Dry,39,9,7,5,59,119,0.26,331.4,0.74,331.4,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00933,2,0.166,0.394,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1720
2019-07-01,2018,10,40,182,444.1,0.54,4,Mod_Dry,42,9,8,6,70,135,0.3,309.1,0.7,309.1,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2019-07-02,2018,10,40,183,436.72,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,301.7,0.69,301.7,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0414,0.00169,0.204,0.00836,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2019-07-03,2018,10,40,184,430.98,0.55,4,Mod_Dry,42,9,8,6,70,135,0.31,296,0.69,296,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0387,0.00158,0.2,0.00816,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2019-07-04,2018,10,40,185,424.69,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,289.7,0.68,289.7,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0357,0.00146,0.194,0.00794,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2019-07-05,2018,10,40,186,418.4,0.56,4,Mod_Dry,42,9,8,6,70,135,0.32,283.4,0.68,283.4,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00771,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
2019-07-06,2018,10,40,187,412.11,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,277.1,0.67,277.1,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00121,0.184,0.00749,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2019-07-07,2018,10,40,188,406.37,0.57,4,Mod_Dry,42,9,8,6,70,135,0.33,271.4,0.67,271.4,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0271,0.0011,0.179,0.00729,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.5,1400
2019-07-08,2018,10,41,189,400.63,0.58,4,Mod_Dry,42,9,8,6,70,135,0.34,265.6,0.66,265.6,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000991,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1380
2019-07-09,2018,10,41,190,394.89,0.59,4,Mod_Dry,42,9,8,6,70,135,0.34,259.9,0.66,259.9,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.00088,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2019-07-10,2018,10,41,191,390.24,0.59,4,Mod_Dry,42,9,8,6,70,135,0.35,255.2,0.65,255.2,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.00079,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2019-07-11,2018,10,41,192,385.04,0.59,5,Dry,37,8,6,4,53,108,0.28,277,0.72,277,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0298,0.00121,0.181,0.00734,2,0.13,0.311,0.0126,24.4,0.935,0.97,0.907,31,30,60.1,1440
2019-07-12,2018,10,41,193,379.85,0.6,5,Dry,37,8,6,4,53,108,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0273,0.00111,0.177,0.00716,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
2019-07-13,2018,10,41,194,374.65,0.6,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0249,0.00101,0.172,0.00698,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2019-07-14,2018,10,41,195,369.46,0.61,5,Dry,37,8,6,4,53,108,0.29,261.5,0.71,261.5,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0224,0.000905,0.168,0.0068,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.4,56.7,1360
2019-07-15,2018,10,42,196,364.81,0.61,5,Dry,37,8,6,4,53,108,0.3,256.8,0.7,256.8,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0202,0.000816,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.7,1340
2019-07-16,2018,10,42,197,360.16,0.62,5,Dry,37,8,6,4,53,108,0.3,252.2,0.7,252.2,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.018,0.000727,0.161,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2019-07-17,2018,10,42,198,355.51,0.62,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
2019-07-18,2018,10,42,199,350.86,0.63,5,Dry,37,8,6,4,53,108,0.31,242.9,0.69,242.9,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.7,1260
2019-07-19,2018,10,42,200,347.31,0.63,5,Dry,37,8,6,4,53,108,0.31,239.3,0.69,239.3,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1240
2019-07-20,2018,10,42,201,343.21,0.64,5,Dry,37,8,6,4,53,108,0.32,235.2,0.69,235.2,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2019-07-21,2018,10,42,202,339.1,0.64,5,Dry,37,8,6,4,53,108,0.32,231.1,0.68,231.1,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000618,0.15,0.00604,2,0.0985,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25,50,1200
2019-07-22,2018,10,43,203,335,0.65,5,Dry,37,8,6,4,53,108,0.32,227,0.68,227,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2019-07-23,2018,10,43,204,330.9,0.65,5,Dry,37,8,6,4,53,108,0.33,222.9,0.67,222.9,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2019-07-24,2018,10,43,205,326.8,0.66,5,Dry,37,8,6,4,53,108,0.33,218.8,0.67,218.8,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000575,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-07-25,2018,10,43,206,322.7,0.66,5,Dry,37,8,6,4,53,108,0.34,214.7,0.67,214.7,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-07-26,2018,10,43,207,319.14,0.67,5,Dry,37,8,6,4,53,108,0.34,211.1,0.66,211.1,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2019-07-27,2018,10,43,208,315.59,0.67,5,Dry,37,8,6,4,53,108,0.34,207.6,0.66,207.6,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
2019-07-28,2018,10,43,209,312.03,0.68,5,Dry,37,8,6,4,53,108,0.35,204,0.65,204,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.2,46.2,1110
2019-07-29,2018,10,44,210,308.48,0.68,5,Dry,37,8,6,4,53,108,0.35,200.5,0.65,200.5,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2019-07-30,2018,10,44,211,304.92,0.68,5,Dry,37,8,6,4,53,108,0.35,196.9,0.65,196.9,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.6,44.6,1070
2019-07-31,2018,10,44,212,301.37,0.69,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2019-08-01,2018,11,44,213,297.81,0.7,5,Dry,34,7,5,3,44,93,0.31,204.8,0.69,204.8,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00546,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2019-08-02,2018,11,44,214,294.26,0.7,5,Dry,34,7,5,3,44,93,0.32,201.3,0.68,201.3,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-08-03,2018,11,44,215,290.16,0.71,5,Dry,34,7,5,3,44,93,0.32,197.2,0.68,197.2,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00532,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
2019-08-04,2018,11,44,216,286.06,0.71,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2019-08-05,2018,11,45,217,282.5,0.72,5,Dry,34,7,5,3,44,93,0.33,189.5,0.67,189.5,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00518,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43,43,1030
2019-08-06,2018,11,45,218,278.95,0.73,5,Dry,34,7,5,3,44,93,0.33,185.9,0.67,185.9,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.322,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2019-08-07,2018,11,45,219,275.39,0.73,5,Dry,34,7,5,3,44,93,0.34,182.4,0.66,182.4,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
2019-08-08,2018,11,45,220,271.84,0.74,5,Dry,34,7,5,3,44,93,0.34,178.8,0.66,178.8,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2019-08-09,2018,11,45,221,269.38,0.75,5,Dry,34,7,5,3,44,93,0.34,176.4,0.66,176.4,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00495,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2019-08-10,2018,11,45,222,266.37,0.75,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2019-08-11,2018,11,45,223,263.36,0.76,5,Dry,34,7,5,3,44,93,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00484,1,0.172,0.295,0.0117,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2019-08-12,2018,11,46,224,260.35,0.76,5,Dry,34,7,5,3,44,93,0.36,167.3,0.64,167.3,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00997,0.000395,0.121,0.00478,1,0.168,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2019-08-13,2018,11,46,225,257.35,0.77,5,Dry,34,7,5,3,44,93,0.36,164.3,0.64,164.3,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2019-08-14,2018,11,46,226,254.34,0.78,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2019-08-15,2018,11,46,227,251.33,0.78,5,Dry,34,7,5,3,44,93,0.37,158.3,0.63,158.3,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00921,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2019-08-16,2018,11,46,228,248.32,0.79,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2019-08-17,2018,11,46,229,245.86,0.8,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2019-08-18,2018,11,46,230,243.4,0.81,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2019-08-19,2018,11,47,231,240.94,0.81,5,Dry,34,7,5,3,44,93,0.39,147.9,0.61,147.9,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00832,0.000328,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2019-08-20,2018,11,47,232,238.48,0.82,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2019-08-21,2018,11,47,233,236.02,0.82,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000311,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2019-08-22,2018,11,47,234,233.56,0.83,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2019-08-23,2018,11,47,235,231.1,0.84,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2019-08-24,2018,11,47,236,228.64,0.84,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2019-08-25,2018,11,47,237,227.27,0.85,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00716,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2019-08-26,2018,11,48,238,225.35,0.85,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.007,0.000275,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2019-08-27,2018,11,48,239,223.44,0.86,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00684,0.000269,0.105,0.00411,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,700
2019-08-28,2018,11,48,240,222.07,0.86,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00672,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2019-08-29,2018,11,48,241,220.71,0.86,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2019-08-30,2018,11,48,242,218.79,0.87,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2019-08-31,2018,11,48,243,216.88,0.88,5,Dry,34,7,5,3,44,93,0.43,123.9,0.57,123.9,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00628,0.000246,0.102,0.00399,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2019-09-01,2018,12,48,244,213.87,0.89,5,Dry,30,6,4,2,30,72,0.34,141.9,0.66,141.9,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.00781,0.000306,0.108,0.00421,1,0.134,0.242,0.00947,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2019-09-02,2018,12,49,245,211.41,0.89,5,Dry,30,6,4,2,30,72,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0989,0.0076,0.000298,0.106,0.00417,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2019-09-03,2018,12,49,246,208.4,0.9,5,Dry,30,6,4,2,30,72,0.34,136.4,0.66,136.4,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.5,25.5,0.0978,0.00734,0.000287,0.105,0.00411,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2019-09-04,2018,12,49,247,205.39,0.91,5,Dry,30,6,4,2,30,72,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00709,0.000277,0.104,0.00406,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,30,30,719
2019-09-05,2018,12,49,248,202.39,0.91,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00683,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2019-09-06,2018,12,49,249,199.92,0.92,5,Dry,30,6,4,2,30,72,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00662,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2019-09-07,2018,12,49,250,197.46,0.92,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.00641,0.000251,0.1,0.00392,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2019-09-08,2018,12,49,251,195,0.92,5,Dry,30,6,4,2,30,72,0.37,123,0.63,123,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000242,0.0993,0.00388,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2019-09-09,2018,12,50,252,192.54,0.93,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2019-09-10,2018,12,50,253,191.17,0.93,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2019-09-11,2018,12,50,254,189.26,0.93,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2019-09-12,2018,12,50,255,187.35,0.94,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2019-09-13,2018,12,50,256,185.43,0.94,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2019-09-14,2018,12,50,257,183.52,0.94,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0942,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2019-09-15,2018,12,50,258,181.6,0.94,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2019-09-16,2018,12,51,259,179.69,0.94,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.0049,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2019-09-17,2018,12,51,260,177.78,0.95,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2019-09-18,2018,12,51,261,175.86,0.95,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2019-09-19,2018,12,51,262,173.95,0.95,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00442,0.000173,0.09,0.00352,1,0.0801,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2019-09-20,2018,12,51,263,172.58,0.95,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-09-21,2018,12,51,264,171.21,0.95,5,Dry,30,6,4,2,30,72,0.42,99.21,0.58,99.21,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2019-09-22,2018,12,51,265,169.85,0.96,5,Dry,30,6,4,2,30,72,0.42,97.85,0.58,97.85,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2019-09-23,2018,12,52,266,168.48,0.96,5,Dry,30,6,4,2,30,72,0.43,96.48,0.57,96.48,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2019-09-24,2018,12,52,267,167.11,0.96,5,Dry,30,6,4,2,30,72,0.43,95.11,0.57,95.11,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
2019-09-25,2018,12,52,268,165.74,0.96,5,Dry,30,6,4,2,30,72,0.43,93.74,0.57,93.74,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00372,0.000146,0.0865,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2019-09-26,2018,12,52,269,164.38,0.96,5,Dry,30,6,4,2,30,72,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0672,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
2019-09-27,2018,12,52,270,163.01,0.96,5,Dry,30,6,4,2,30,72,0.44,91.01,0.56,91.01,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2019-09-28,2018,12,52,271,161.64,0.97,5,Dry,30,6,4,2,30,72,0.45,89.64,0.56,89.64,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0635,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2019-09-29,2018,12,52,272,160.28,0.97,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2019-09-30,2018,12,53,273,158.91,0.97,5,Dry,30,6,4,2,30,72,0.45,86.91,0.55,86.91,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2019-10-01,2019,1,1,274,157.54,0.97,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2019-10-02,2019,1,1,275,155.63,0.97,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2019-10-03,2019,1,1,276,153.71,0.97,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2019-10-04,2019,1,1,277,151.8,0.98,5,Dry,24,4,2,2,20,52,0.34,99.8,0.66,99.8,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00336,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2019-10-05,2019,1,1,278,150.43,0.98,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2019-10-06,2019,1,1,279,149.06,0.98,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2019-10-07,2019,1,1,280,147.15,0.98,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
2019-10-08,2019,1,2,281,145.24,0.98,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2019-10-09,2019,1,2,282,144.42,0.98,5,Dry,24,4,2,2,20,52,0.36,92.42,0.64,92.42,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0823,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2019-10-10,2019,1,2,283,145.78,0.98,5,Dry,24,4,2,2,20,52,0.36,93.78,0.64,93.78,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.0691,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-10-11,2019,1,2,284,147.7,0.98,5,Dry,24,4,2,2,20,52,0.35,95.7,0.65,95.7,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
2019-10-12,2019,1,2,285,146.88,0.98,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2019-10-13,2019,1,2,286,146.06,0.98,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-10-14,2019,1,2,287,144.14,0.98,5,Dry,24,4,2,2,20,52,0.36,92.14,0.64,92.14,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2019-10-15,2019,1,3,288,142.78,0.98,5,Dry,24,4,2,2,20,52,0.36,90.78,0.64,90.78,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2019-10-16,2019,1,3,289,141.41,0.98,5,Dry,24,4,2,2,20,52,0.37,89.41,0.63,89.41,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2019-10-17,2019,1,3,290,140.04,0.98,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2019-10-18,2019,1,3,291,138.13,0.98,5,Dry,24,4,2,2,20,52,0.38,86.13,0.62,86.13,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0588,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2019-10-19,2019,1,3,292,136.21,0.99,5,Dry,24,4,2,2,20,52,0.38,84.21,0.62,84.21,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00291,0.000114,0.0787,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2019-10-20,2019,1,3,293,134.3,0.99,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
2019-10-21,2019,1,3,294,132.39,0.99,5,Dry,24,4,2,2,20,52,0.39,80.39,0.61,80.39,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2019-10-22,2019,1,4,295,131.02,0.99,5,Dry,24,4,2,2,20,52,0.4,79.02,0.6,79.02,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
2019-10-23,2019,1,4,296,129.65,0.99,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-10-24,2019,1,4,297,129.38,0.99,5,Dry,24,4,2,2,20,52,0.4,77.38,0.6,77.38,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2019-10-25,2019,1,4,298,130.2,0.99,5,Dry,24,4,2,2,20,52,0.4,78.2,0.6,78.2,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00298,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2019-10-26,2019,1,4,299,131.02,0.99,5,Dry,24,4,2,2,20,52,0.4,79.02,0.6,79.02,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
2019-10-27,2019,1,4,300,130.2,0.99,5,Dry,24,4,2,2,20,52,0.4,78.2,0.6,78.2,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.000094,0.0761,0.00298,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2019-10-28,2019,1,4,301,128.83,0.99,5,Dry,24,4,2,2,20,52,0.4,76.83,0.6,76.83,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000894,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2019-10-29,2019,1,5,302,128.56,0.99,5,Dry,24,4,2,2,20,52,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2019-10-30,2019,1,5,303,128.28,0.99,5,Dry,24,4,2,2,20,52,0.41,76.28,0.59,76.28,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000876,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2019-10-31,2019,1,5,304,126.92,0.99,5,Dry,24,4,2,2,20,52,0.41,74.92,0.59,74.92,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2019-11-01,2019,2,5,305,126.64,0.99,5,Dry,23,4,2,2,19,50,0.4,76.64,0.6,76.64,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000888,0.0751,0.00294,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2019-11-02,2019,2,5,306,127.46,0.99,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2019-11-03,2019,2,5,307,127.74,0.99,5,Dry,23,4,2,2,19,50,0.39,77.74,0.61,77.74,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000925,0.0756,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2019-11-04,2019,2,5,308,126.92,0.99,5,Dry,23,4,2,2,19,50,0.39,76.92,0.61,76.92,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000897,0.0752,0.00295,1,0.0463,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2019-11-05,2019,2,6,309,127.74,0.99,5,Dry,23,4,2,2,19,50,0.39,77.74,0.61,77.74,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000925,0.0756,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2019-11-06,2019,2,6,310,128.56,0.99,5,Dry,23,4,2,2,19,50,0.39,78.56,0.61,78.56,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000952,0.0759,0.00298,1,0.0486,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2019-11-07,2019,2,6,311,129.38,0.99,5,Dry,23,4,2,2,19,50,0.39,79.38,0.61,79.38,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000979,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2019-11-08,2019,2,6,312,132.93,0.99,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2019-11-09,2019,2,6,313,136.49,0.99,5,Dry,23,4,2,2,19,50,0.37,86.49,0.63,86.49,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2019-11-10,2019,2,6,314,136.76,0.99,5,Dry,23,4,2,2,19,50,0.37,86.76,0.63,86.76,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000123,0.0795,0.00312,1,0.0596,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2019-11-11,2019,2,6,315,137.03,0.98,5,Dry,23,4,2,2,19,50,0.36,87.03,0.64,87.03,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000123,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2019-11-12,2019,2,7,316,136.21,0.99,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2019-11-13,2019,2,7,317,139.22,0.98,5,Dry,23,4,2,2,19,50,0.36,89.22,0.64,89.22,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2019-11-14,2019,2,7,318,142.23,0.98,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2019-11-15,2019,2,7,319,141.41,0.98,5,Dry,23,4,2,2,19,50,0.35,91.41,0.65,91.41,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0659,0.147,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2019-11-16,2019,2,7,320,143.87,0.98,5,Dry,23,4,2,2,19,50,0.35,93.87,0.65,93.87,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0826,0.00324,1,0.0692,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-11-17,2019,2,7,321,145.24,0.98,5,Dry,23,4,2,2,19,50,0.34,95.24,0.66,95.24,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
2019-11-18,2019,2,7,322,148.24,0.98,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-11-19,2019,2,8,323,153.99,0.97,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2019-11-20,2019,2,8,324,155.35,0.97,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2019-11-21,2019,2,8,325,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-11-22,2019,2,8,326,154.81,0.97,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2019-11-23,2019,2,8,327,157.81,0.97,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000193,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2019-11-24,2019,2,8,328,156.99,0.97,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2019-11-25,2019,2,8,329,157.27,0.97,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2019-11-26,2019,2,9,330,160.82,0.97,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.09,0.00353,1,0.0921,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2019-11-27,2019,2,9,331,163.28,0.96,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2019-11-28,2019,2,9,332,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2019-11-29,2019,2,9,333,163.83,0.96,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2019-11-30,2019,2,9,334,164.65,0.96,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2019-12-01,2019,3,9,335,165.47,0.96,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2019-12-02,2019,3,9,336,168.48,0.96,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2019-12-03,2019,3,10,337,173.67,0.95,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2019-12-04,2019,3,10,338,178.32,0.95,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.000231,0.0952,0.00372,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
