date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-12-05,2019,3,10,339,183.52,0.94,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2019-12-06,2019,3,10,340,187.07,0.94,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2019-12-07,2019,3,10,341,191.17,0.93,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2019-12-08,2019,3,10,342,194.18,0.93,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
2019-12-09,2019,3,10,343,194.46,0.93,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2019-12-10,2019,3,11,344,194.18,0.93,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
2019-12-11,2019,3,11,345,192.81,0.93,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2019-12-12,2019,3,11,346,193.64,0.93,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2019-12-13,2019,3,11,347,195,0.92,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2019-12-14,2019,3,11,348,195.82,0.92,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2019-12-15,2019,3,11,349,198.28,0.92,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.131,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
2019-12-16,2019,3,11,350,201.84,0.91,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2019-12-17,2019,3,12,351,204.3,0.91,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2019-12-18,2019,3,12,352,207.31,0.9,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2019-12-19,2019,3,12,353,208.13,0.9,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2019-12-20,2019,3,12,354,210.59,0.89,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2019-12-21,2019,3,12,355,216.33,0.88,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2019-12-22,2019,3,12,356,219.89,0.87,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2019-12-23,2019,3,12,357,220.71,0.86,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2019-12-24,2019,3,13,358,221.53,0.86,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2019-12-25,2019,3,13,359,223.44,0.86,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2019-12-26,2019,3,13,360,228.09,0.84,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2019-12-27,2019,3,13,361,236.56,0.82,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2019-12-28,2019,3,13,362,245.04,0.8,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2019-12-29,2019,3,13,363,252.97,0.78,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-12-30,2019,3,13,364,256.53,0.77,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2019-12-31,2019,3,14,365,260.63,0.76,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2020-01-01,2019,4,14,1,266.92,0.75,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-01-02,2019,4,14,2,273.21,0.74,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2020-01-03,2019,4,14,3,277.85,0.73,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2020-01-04,2019,4,14,4,283.05,0.72,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2020-01-05,2019,4,14,5,286.6,0.71,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2020-01-06,2019,4,14,6,289.61,0.71,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2020-01-07,2019,4,15,7,292.62,0.7,5,Dry,29,5,4,2,33,73,0.25,219.6,0.75,219.6,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2020-01-08,2019,4,15,8,296.72,0.7,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2020-01-09,2019,4,15,9,300.28,0.69,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2020-01-10,2019,4,15,10,303.83,0.69,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2020-01-11,2019,4,15,11,307.39,0.68,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2020-01-12,2019,4,15,12,310.94,0.68,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2020-01-13,2019,4,15,13,316.14,0.67,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2020-01-14,2019,4,16,14,320.78,0.66,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2020-01-15,2019,4,16,15,327.07,0.66,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2020-01-16,2019,4,16,16,333.91,0.65,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2020-01-17,2019,4,16,17,340.74,0.64,5,Dry,29,5,4,2,33,73,0.21,267.7,0.79,267.7,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2020-01-18,2019,4,16,18,348.67,0.63,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2020-01-19,2019,4,16,19,357.15,0.62,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2020-01-20,2019,4,16,20,367.27,0.61,5,Dry,29,5,4,2,33,73,0.2,294.3,0.8,294.3,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2020-01-21,2019,4,17,21,380.67,0.6,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2020-01-22,2019,4,17,22,394.06,0.59,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0505,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2020-01-23,2019,4,17,23,406.37,0.57,5,Dry,29,5,4,2,33,73,0.18,333.4,0.82,333.4,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.00229,0.223,0.00907,2,0.168,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2020-01-24,2019,4,17,24,419.22,0.56,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2020-01-25,2019,4,17,25,434.26,0.55,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2020-01-26,2019,4,17,26,452.03,0.53,5,Dry,29,5,4,2,33,73,0.16,379,0.84,379,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0779,0.0032,0.261,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.5,82.9,1990
2020-01-27,2019,4,17,27,469.81,0.52,5,Dry,29,5,4,2,33,73,0.15,396.8,0.84,396.8,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.6,2080
2020-01-28,2019,4,18,28,487.03,0.51,5,Dry,29,5,4,2,33,73,0.15,414,0.85,414,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0944,0.0039,0.289,0.012,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.1,2160
2020-01-29,2019,4,18,29,505.35,0.5,5,Dry,29,5,4,2,33,73,0.14,432.4,0.86,432.4,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2020-01-30,2019,4,18,30,526.96,0.48,5,Dry,29,5,4,2,33,73,0.14,454,0.86,454,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00471,0.322,0.0134,2,0.249,0.571,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2020-01-31,2019,4,18,31,550.2,0.47,5,Dry,29,5,4,2,33,73,0.13,477.2,0.87,477.2,0,0,0,0,-2,2,29,5,4,0,35,515,990,966.1,23.9,0.219,0.124,0.00519,0.344,0.0144,2,0.265,0.608,0.0254,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2020-02-01,2019,5,18,32,573.99,0.46,5,Dry,31,6,4,3,41,85,0.15,489,0.85,489,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2020-02-02,2019,5,18,33,598.87,0.45,5,Dry,31,6,4,3,41,85,0.14,513.9,0.86,513.9,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2020-02-03,2019,5,18,34,621.02,0.44,5,Dry,31,6,4,3,41,85,0.14,536,0.86,536,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00674,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2020-02-04,2019,5,19,35,642.62,0.43,5,Dry,31,6,4,3,41,85,0.13,557.6,0.87,557.6,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2020-02-05,2019,5,19,36,665.31,0.42,5,Dry,31,6,4,3,41,85,0.13,580.3,0.87,580.3,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.28,0.189,0.00805,0.468,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2020-02-06,2019,5,19,37,687.46,0.41,5,Dry,31,6,4,3,41,85,0.12,602.5,0.88,602.5,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.496,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2020-02-07,2019,5,19,38,709.61,0.4,5,Dry,31,6,4,3,41,85,0.12,624.6,0.88,624.6,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00938,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2020-02-08,2019,5,19,39,733.4,0.39,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2020-02-09,2019,5,19,40,760.47,0.38,5,Dry,31,6,4,3,41,85,0.11,675.5,0.89,675.5,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
2020-02-10,2019,5,19,41,782.41,0.37,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2020-02-11,2019,5,20,42,805.49,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2020-02-12,2019,5,20,43,836.14,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2020-02-13,2019,5,20,44,874.32,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2020-02-14,2019,5,20,45,920.23,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,815.2,0.89,815.2,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.334,0.0149,0.778,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2020-02-15,2019,5,20,46,979,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2020-02-16,2019,5,20,47,1046.7,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,941.7,0.9,941.7,0,0,0,0,-4,4,36,6,5,0,58,989,990,968,22,0.56,0.395,0.018,0.955,0.0435,4,0.26,1.22,0.0553,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
2020-02-17,2019,5,20,48,1123.5,0.27,4,Mod_Dry,36,6,5,4,54,105,0.093,1019,0.91,1019,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.648,0.465,0.0214,1.11,0.0512,4,0.284,1.4,0.0643,20.3,0.956,0.98,0.936,48.5,47.5,190,4560
2020-02-18,2019,5,21,49,1209.8,0.26,4,Mod_Dry,36,6,5,4,54,105,0.087,1105,0.91,1100,5,1,0,0,-4,8,37,6,5,0,62,1150,990,968.6,21.4,0.769,0.648,0.0302,1.42,0.0661,4,0.3,1.72,0.0801,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2020-02-19,2019,5,21,50,1311.9,0.24,4,Mod_Dry,36,6,5,4,54,105,0.08,1207,0.92,1100,107,24,3,3,-1,78,60,9,8,3,132,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-20,2019,5,21,51,1405.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.075,1301,0.93,1100,201,45,6,6,2,142,81,12,11,6,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-02-21,2019,5,21,52,1458.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2020-02-22,2019,5,21,53,1506.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2020-02-23,2019,5,21,54,1554.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-02-24,2019,5,21,55,1602.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2020-02-25,2019,5,22,56,1652.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.098,1490,0.9,1100,390,51,10,12,7,310,100,18,19,12,403,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2020-02-26,2019,5,22,57,1695.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.096,1533,0.9,1100,433,51,10,13,8,351,100,18,20,13,444,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2020-02-27,2019,5,22,58,1732.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-02-28,2019,5,22,59,1762.9,0.17,2,Mod_Wet,49,8,7,5,93,162,0.092,1601,0.91,1100,501,51,10,15,10,415,100,18,22,15,508,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-02-29,2019,5,22,60,1793.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.09,1632,0.91,1100,532,51,10,16,11,444,100,18,23,16,537,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-03-01,2019,6,22,61,1817.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.13,1579,0.87,1100,479,41,7,13,1,417,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2020-03-02,2019,6,22,62,1841.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1603,0.87,1100,503,41,7,13,2,440,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2020-03-03,2019,6,23,63,1865.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1627,0.87,1100,527,41,7,13,3,463,100,18,25,16,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-03-04,2019,6,23,64,1897.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1658,0.87,1100,558,41,7,13,4,493,100,18,25,17,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2020-03-05,2019,6,23,65,1935.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.12,1697,0.88,1100,597,41,7,13,5,531,100,18,25,18,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-03-06,2019,6,23,66,1974.5,0.15,2,Mod_Wet,59,11,12,13,144,239,0.12,1736,0.88,1100,636,41,7,13,6,569,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-03-07,2019,6,23,67,2020.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1782,0.88,1100,682,41,7,13,7,614,100,18,25,20,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-03-08,2019,6,23,68,2067.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1828,0.88,1100,728,41,7,13,9,658,100,18,25,22,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-03-09,2019,6,23,69,2114.3,0.14,2,Mod_Wet,59,11,12,13,144,239,0.11,1875,0.89,1100,775,41,7,13,10,704,100,18,25,23,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2020-03-10,2019,6,24,70,2176.3,0.13,2,Mod_Wet,59,11,12,13,144,239,0.11,1937,0.89,1100,837,41,7,13,12,764,100,18,25,25,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-03-11,2019,6,24,71,2238.9,0.13,3,Normal,49,9,9,9,107,183,0.082,2056,0.92,1100,956,51,9,16,20,860,100,18,25,29,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2020-03-12,2019,6,24,72,2287.1,0.13,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-03-13,2019,6,24,73,2335.7,0.12,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-03-14,2019,6,24,74,2392.2,0.12,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-03-15,2019,6,24,75,2456.7,0.11,3,Normal,49,9,9,9,107,183,0.074,2274,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2020-03-16,2019,6,24,76,2529.5,0.11,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2020-03-17,2019,6,25,77,2602.9,0.1,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2020-03-18,2019,6,25,78,2669.1,0.095,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-03-19,2019,6,25,79,2735.9,0.09,3,Normal,49,9,9,9,107,183,0.067,2553,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-03-20,2019,6,25,80,2795.2,0.086,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2020-03-21,2019,6,25,81,2854.9,0.082,3,Normal,49,9,9,9,107,183,0.064,2672,0.94,1100,1570,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2020-03-22,2019,6,25,82,2915,0.077,3,Normal,49,9,9,9,107,183,0.063,2732,0.94,1100,1630,51,9,16,40,1520,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2020-03-23,2019,6,25,83,2975.4,0.073,3,Normal,49,9,9,9,107,183,0.061,2792,0.94,1100,1690,51,9,16,42,1570,100,18,25,51,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2020-03-24,2019,6,26,84,3036.3,0.068,3,Normal,49,9,9,9,107,183,0.06,2853,0.94,1100,1750,51,9,16,44,1630,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2020-03-25,2019,6,26,85,3097.4,0.064,3,Normal,49,9,9,9,107,183,0.059,2914,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2020-03-26,2019,6,26,86,3159,0.06,3,Normal,49,9,9,9,107,183,0.058,2976,0.94,1100,1880,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2020-03-27,2019,6,26,87,3229.1,0.056,3,Normal,49,9,9,9,107,183,0.057,3046,0.94,1100,1950,51,9,16,49,1820,100,18,25,58,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2020-03-28,2019,6,26,88,3291.4,0.052,3,Normal,49,9,9,9,107,183,0.056,3108,0.94,1100,2010,51,9,16,51,1880,100,18,25,60,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2020-03-29,2019,6,26,89,3354,0.048,3,Normal,49,9,9,9,107,183,0.055,3171,0.94,1100,2070,51,9,16,53,1940,100,18,25,62,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-03-30,2019,6,26,90,3425.4,0.044,3,Normal,49,9,9,9,107,183,0.053,3242,0.95,1100,2140,51,9,16,55,2010,100,18,25,64,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2020-03-31,2019,6,27,91,3514.1,0.04,3,Normal,49,9,9,9,107,183,0.052,3331,0.95,1100,2230,51,9,16,58,2100,100,18,25,67,2200,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2020-04-01,2019,7,27,92,3612.1,0.035,2,Mod_Wet,70,14,18,25,168,295,0.082,3317,0.92,1100,2220,30,4,7,42,2130,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2020-04-02,2019,7,27,93,3719.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2020-04-03,2019,7,27,94,3827.5,0.027,2,Mod_Wet,70,14,18,25,168,295,0.077,3533,0.92,1100,2430,30,4,7,48,2340,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2020-04-04,2019,7,27,95,3936.5,0.024,2,Mod_Wet,70,14,18,25,168,295,0.075,3642,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2020-04-05,2019,7,27,96,4046.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.073,3751,0.93,1100,2650,30,4,7,55,2560,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2020-04-06,2019,7,27,97,4148.1,0.018,2,Mod_Wet,70,14,18,25,168,295,0.071,3853,0.93,1100,2750,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2020-04-07,2019,7,28,98,4250.6,0.015,2,Mod_Wet,70,14,18,25,168,295,0.069,3956,0.93,1100,2860,30,4,7,55,2760,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2020-04-08,2019,7,28,99,4344.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.068,4050,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2020-04-09,2019,7,28,100,4430.4,0.01,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2020-04-10,2019,7,28,101,4498.3,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.066,4203,0.93,1100,3100,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2020-04-11,2019,7,28,102,4566.5,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.065,4272,0.94,1100,3170,30,4,7,55,3080,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2020-04-12,2019,7,28,103,4625.9,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.064,4331,0.94,1100,3230,30,4,7,55,3140,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2020-04-13,2019,7,28,104,4676.2,0.007,2,Mod_Wet,70,14,18,25,168,295,0.063,4381,0.94,1100,3280,30,4,7,55,3190,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,106,2550
2020-04-14,2019,7,29,105,4726.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.062,4432,0.94,1100,3330,30,4,7,55,3240,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2020-04-15,2019,7,29,106,4768.1,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.062,4473,0.94,1100,3370,30,4,7,55,3280,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2020-04-16,2019,7,29,107,4809.7,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.061,4515,0.94,1100,3420,30,4,7,55,3320,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2020-04-17,2019,7,29,108,4842,0.0049,2,Mod_Wet,70,14,18,25,168,295,0.061,4547,0.94,1100,3450,30,4,7,55,3350,100,18,25,80,3520,1240,990,977.2,12.8,0.926,0.648,0.0507,1.57,0.123,4,0.3,1.87,0.147,10.9,0.907,0.97,0.879,26.7,25.2,101,2420
2020-04-18,2019,7,29,109,4874.4,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.06,4579,0.94,1100,3480,30,4,7,55,3380,100,18,25,80,3550,1240,990,977.3,12.7,0.926,0.648,0.0509,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.5,24.9,99.5,2390
2020-04-19,2019,7,29,110,4906.9,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.06,4612,0.94,1100,3510,30,4,7,55,3420,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2020-04-20,2019,7,29,111,4939.4,0.0036,2,Mod_Wet,70,14,18,25,168,295,0.06,4644,0.94,1100,3540,30,4,7,55,3450,100,18,25,80,3620,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26,24.3,97.2,2330
2020-04-21,2019,7,30,112,4962.7,0.0033,1,Wet,84,14,20,27,219,364,0.073,4599,0.93,1100,3500,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.9,24.1,96.3,2310
2020-04-22,2019,7,30,113,4976.7,0.0032,1,Wet,84,14,20,27,219,364,0.073,4613,0.93,1100,3510,16,4,5,53,3440,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.15,10.7,0.897,0.97,0.871,25.8,24,95.8,2300
2020-04-23,2019,7,30,114,4972,0.0032,1,Wet,84,14,20,27,219,364,0.073,4608,0.93,1100,3510,16,4,5,53,3430,100,18,25,80,3650,1240,990,977.5,12.5,0.926,0.648,0.0517,1.57,0.126,4,0.3,1.87,0.149,10.7,0.898,0.97,0.871,25.8,24,96,2300
2020-04-24,2019,7,30,115,4958.1,0.0034,1,Wet,84,14,20,27,219,364,0.073,4594,0.93,1100,3490,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.1,96.5,2320
2020-04-25,2019,7,30,116,4934.8,0.0037,1,Wet,84,14,20,27,219,364,0.074,4571,0.93,1100,3470,16,4,5,53,3390,100,18,25,80,3610,1240,990,977.4,12.6,0.926,0.648,0.0514,1.57,0.125,4,0.3,1.87,0.149,10.7,0.9,0.97,0.873,26.1,24.3,97.3,2340
2020-04-26,2019,7,30,117,4902.3,0.0041,1,Wet,84,14,20,27,219,364,0.074,4538,0.93,1100,3440,16,4,5,53,3360,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.3,24.6,98.5,2360
2020-04-27,2019,7,30,118,4860.5,0.0047,1,Wet,84,14,20,27,219,364,0.075,4497,0.93,1100,3400,16,4,5,53,3320,100,18,25,80,3540,1240,990,977.3,12.7,0.926,0.648,0.0508,1.57,0.124,4,0.3,1.87,0.147,10.9,0.905,0.97,0.878,26.5,25,100,2400
2020-04-28,2019,7,31,119,4809.7,0.0053,1,Wet,84,14,20,27,219,364,0.076,4446,0.92,1100,3350,16,4,5,53,3270,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2020-04-29,2019,7,31,120,4758.9,0.0059,1,Wet,84,14,20,27,219,364,0.076,4395,0.92,1100,3300,16,4,5,53,3220,100,18,25,80,3440,1240,990,977.1,12.9,0.926,0.648,0.0501,1.57,0.122,4,0.3,1.87,0.145,11.1,0.911,0.97,0.883,27.2,25.9,104,2490
2020-04-30,2019,7,31,121,4708.3,0.0066,1,Wet,84,14,20,27,219,364,0.077,4344,0.92,1100,3240,16,4,5,53,3170,100,18,25,80,3390,1240,990,977,13,0.926,0.648,0.0498,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.4,26.3,105,2530
2020-05-01,2019,8,31,122,4657.9,0.0072,1,Wet,71,14,18,24,213,340,0.073,4318,0.93,1100,3220,29,4,7,56,3120,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2020-05-02,2019,8,31,123,4598.4,0.008,1,Wet,71,14,18,24,213,340,0.074,4258,0.93,1100,3160,29,4,7,56,3060,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2020-05-03,2019,8,31,124,4539.2,0.0088,1,Wet,71,14,18,24,213,340,0.075,4199,0.93,1100,3100,29,4,7,56,3000,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2020-05-04,2019,8,31,125,4480.2,0.0095,1,Wet,71,14,18,24,213,340,0.076,4140,0.92,1100,3040,29,4,7,56,2940,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2020-05-05,2019,8,32,126,4421.4,0.011,1,Wet,71,14,18,24,213,340,0.077,4081,0.92,1100,2980,29,4,7,56,2890,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2020-05-06,2019,8,32,127,4362.7,0.012,1,Wet,71,14,18,24,213,340,0.078,4023,0.92,1100,2920,29,4,7,56,2830,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2020-05-07,2019,8,32,128,4295.4,0.014,1,Wet,71,14,18,24,213,340,0.079,3955,0.92,1100,2860,29,4,7,56,2760,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2020-05-08,2019,8,32,129,4228.3,0.016,1,Wet,71,14,18,24,213,340,0.08,3888,0.92,1100,2790,29,4,7,56,2690,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2020-05-09,2019,8,32,130,4161.5,0.017,1,Wet,71,14,18,24,213,340,0.082,3821,0.92,1100,2720,29,4,7,56,2630,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2020-05-10,2019,8,32,131,4095,0.019,1,Wet,71,14,18,24,213,340,0.083,3755,0.92,1100,2660,29,4,7,56,2560,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2020-05-11,2019,8,32,132,4028.7,0.021,1,Wet,71,14,18,24,213,340,0.084,3689,0.92,1100,2590,29,4,7,54,2500,100,18,25,78,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2020-05-12,2019,8,33,133,3962.8,0.023,1,Wet,71,14,18,24,213,340,0.086,3623,0.91,1100,2520,29,4,7,52,2430,100,18,25,76,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2020-05-13,2019,8,33,134,3897.2,0.025,1,Wet,71,14,18,24,213,340,0.087,3557,0.91,1100,2460,29,4,7,50,2370,100,18,25,74,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2020-05-14,2019,8,33,135,3831.9,0.027,1,Wet,71,14,18,24,213,340,0.089,3492,0.91,1100,2390,29,4,7,48,2300,100,18,25,72,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2020-05-15,2019,8,33,136,3766.8,0.029,1,Wet,71,14,18,24,213,340,0.09,3427,0.91,1100,2330,29,4,7,46,2240,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2020-05-16,2019,8,33,137,3702.1,0.031,1,Wet,71,14,18,24,213,340,0.092,3362,0.91,1100,2260,29,4,7,44,2180,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2020-05-17,2019,8,33,138,3637.7,0.034,1,Wet,71,14,18,24,213,340,0.093,3298,0.91,1100,2200,29,4,7,42,2120,100,18,25,66,2330,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2020-05-18,2019,8,33,139,3573.7,0.037,1,Wet,71,14,18,24,213,340,0.095,3234,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2020-05-19,2019,8,34,140,3509.9,0.04,1,Wet,71,14,18,24,213,340,0.097,3170,0.9,1100,2070,29,4,7,38,1990,100,18,25,62,2210,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2020-05-20,2019,8,34,141,3446.5,0.043,1,Wet,71,14,18,24,213,340,0.099,3106,0.9,1100,2010,29,4,7,36,1930,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2020-05-21,2019,8,34,142,3383.4,0.047,1,Wet,71,14,18,24,213,340,0.1,3043,0.9,1100,1940,29,4,7,34,1870,100,18,25,58,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2020-05-22,2019,8,34,143,3320.6,0.05,1,Wet,71,14,18,24,213,340,0.1,2981,0.9,1100,1880,29,4,7,32,1810,100,18,25,56,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2020-05-23,2019,8,34,144,3258.2,0.054,1,Wet,71,14,18,24,213,340,0.1,2918,0.9,1100,1820,29,4,7,31,1750,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2020-05-24,2019,8,34,145,3179.6,0.059,1,Wet,71,14,18,24,213,340,0.11,2840,0.89,1100,1740,29,4,7,28,1670,100,18,25,52,1890,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2020-05-25,2019,8,34,146,3101.5,0.064,1,Wet,71,14,18,24,213,340,0.11,2762,0.89,1100,1660,29,4,7,26,1600,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2020-05-26,2019,8,35,147,3032.2,0.069,1,Wet,71,14,18,24,213,340,0.11,2692,0.89,1100,1590,29,4,7,24,1530,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2020-05-27,2019,8,35,148,2963.3,0.074,1,Wet,71,14,18,24,213,340,0.12,2623,0.89,1100,1520,29,4,7,22,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-05-28,2019,8,35,149,2894.9,0.079,1,Wet,71,14,18,24,213,340,0.12,2555,0.88,1100,1460,29,4,7,20,1400,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2020-05-29,2019,8,35,150,2827,0.084,1,Wet,71,14,18,24,213,340,0.12,2487,0.88,1100,1390,29,4,7,18,1330,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2020-05-30,2019,8,35,151,2759.6,0.088,1,Wet,71,14,18,24,213,340,0.12,2420,0.88,1100,1320,29,4,7,16,1260,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2020-05-31,2019,8,35,152,2700.5,0.093,1,Wet,71,14,18,24,213,340,0.13,2360,0.87,1100,1260,29,4,7,14,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2020-06-01,2019,9,35,153,2641.8,0.098,1,Wet,67,13,15,17,181,293,0.11,2349,0.89,1100,1250,33,5,10,20,1180,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2020-06-02,2019,9,36,154,2583.5,0.1,1,Wet,67,13,15,17,181,293,0.11,2291,0.89,1100,1190,33,5,10,19,1120,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2020-06-03,2019,9,36,155,2525.6,0.11,1,Wet,67,13,15,17,181,293,0.12,2233,0.88,1100,1130,33,5,10,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-06-04,2019,9,36,156,2468.2,0.11,1,Wet,67,13,15,17,181,293,0.12,2175,0.88,1100,1080,33,5,10,15,1010,100,18,25,32,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-06-05,2019,9,36,157,2418.7,0.12,1,Wet,67,13,15,17,181,293,0.12,2126,0.88,1100,1030,33,5,10,14,964,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-06-06,2019,9,36,158,2369.5,0.12,1,Wet,67,13,15,17,181,293,0.12,2077,0.88,1100,977,33,5,10,12,917,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2020-06-07,2019,9,36,159,2320.7,0.12,1,Wet,67,13,15,17,181,293,0.13,2028,0.87,1100,928,33,5,10,11,869,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-06-08,2019,9,36,160,2272.3,0.13,1,Wet,67,13,15,17,181,293,0.13,1979,0.87,1100,879,33,5,10,9,822,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-06-09,2019,9,37,161,2209.4,0.13,1,Wet,67,13,15,17,181,293,0.13,1916,0.87,1100,816,33,5,10,7,761,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2020-06-10,2019,9,37,162,2147.1,0.14,1,Wet,67,13,15,17,181,293,0.14,1854,0.86,1100,754,33,5,10,6,700,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2020-06-11,2019,9,37,163,2085.4,0.14,1,Wet,67,13,15,17,181,293,0.14,1792,0.86,1100,692,33,5,10,4,640,100,18,25,21,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2020-06-12,2019,9,37,164,2024.3,0.14,1,Wet,67,13,15,17,181,293,0.14,1731,0.85,1100,631,33,5,10,2,581,100,18,25,19,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-06-13,2019,9,37,165,1971,0.15,1,Wet,67,13,15,17,181,293,0.15,1678,0.85,1100,578,33,5,10,0,530,100,18,25,17,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-06-14,2019,9,37,166,1918.2,0.15,1,Wet,67,13,15,17,181,293,0.15,1625,0.85,1100,525,33,5,10,-1,478,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2020-06-15,2019,9,37,167,1865.9,0.16,1,Wet,67,13,15,17,181,293,0.16,1573,0.84,1100,473,33,5,10,-3,428,100,18,25,14,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-06-16,2019,9,38,168,1814.1,0.17,1,Wet,67,13,15,17,181,293,0.16,1521,0.84,1100,421,33,5,10,-4,377,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-06-17,2019,9,38,169,1769.7,0.17,1,Wet,67,13,15,17,181,293,0.17,1477,0.83,1100,377,33,5,10,-6,335,100,18,25,11,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2020-06-18,2019,9,38,170,1725.7,0.18,1,Wet,67,13,15,17,181,293,0.17,1433,0.83,1100,333,33,5,10,-7,292,100,18,25,10,473,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-06-19,2019,9,38,171,1682.1,0.18,1,Wet,67,13,15,17,181,293,0.17,1389,0.83,1100,289,33,5,9,-8,250,100,18,24,9,431,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2020-06-20,2019,9,38,172,1639,0.19,1,Wet,67,13,15,17,181,293,0.18,1346,0.82,1100,246,33,5,8,-10,210,100,18,23,7,391,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2020-06-21,2019,9,38,173,1602.9,0.19,1,Wet,67,13,15,17,181,293,0.18,1310,0.82,1100,210,33,5,6,-11,177,100,18,21,6,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-06-22,2019,9,38,174,1567.1,0.2,1,Wet,67,13,15,17,181,293,0.19,1274,0.81,1100,174,33,5,5,-12,143,100,18,20,5,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2020-06-23,2019,9,39,175,1531.7,0.21,1,Wet,67,13,15,17,181,293,0.19,1239,0.81,1100,139,31,4,4,-13,113,98,17,19,4,294,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2020-06-24,2019,9,39,176,1496.6,0.21,1,Wet,67,13,15,17,181,293,0.2,1204,0.8,1100,104,24,3,3,-14,88,91,16,18,3,269,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-06-25,2019,9,39,177,1461.8,0.22,1,Wet,67,13,15,17,181,293,0.2,1169,0.8,1100,69,16,2,2,-15,64,83,15,17,2,245,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2020-06-26,2019,9,39,178,1427.5,0.23,1,Wet,67,13,15,17,181,293,0.2,1135,0.8,1100,35,8,1,1,-16,41,75,14,16,1,222,1210,990,969.3,20.7,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-06-27,2019,9,39,179,1399.7,0.23,1,Wet,67,13,15,17,181,293,0.21,1107,0.79,1100,7,2,0,0,-17,22,69,13,15,0,203,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
2020-06-28,2019,9,39,180,1353.9,0.24,1,Wet,67,13,15,17,181,293,0.22,1061,0.78,1061,0,0,0,0,-17,17,67,13,15,0,198,1160,990,969,21,0.78,0.56,0.0267,1.34,0.0639,4,0.292,1.63,0.0778,19.4,0.954,0.98,0.934,48,47,188,4520
2020-06-29,2019,9,39,181,1302.9,0.24,1,Wet,67,13,15,17,181,293,0.23,1010,0.78,1010,0,0,0,0,-17,17,67,13,15,0,198,1100,990,968.9,21.1,0.706,0.445,0.0211,1.15,0.0544,4,0.282,1.43,0.0678,19.7,0.954,0.98,0.935,46.6,45.7,183,4380
2020-06-30,2019,9,40,182,1253,0.25,1,Wet,67,13,15,17,181,293,0.23,960,0.77,960,0,0,0,0,-17,17,67,13,15,0,198,1060,990,968.7,21.3,0.633,0.404,0.0189,1.04,0.0486,4,0.267,1.3,0.0611,20,0.955,0.98,0.936,44.9,44,176,4230
2020-07-01,2019,10,40,183,1209.8,0.26,1,Wet,63,12,13,13,155,256,0.21,953.9,0.79,953.9,0,0,0,0,-13,13,63,12,13,0,168,1040,990,968.6,21.4,0.613,0.401,0.0187,1.01,0.0473,4,0.264,1.28,0.0596,20.2,0.955,0.98,0.936,45,44.1,176,4240
2020-07-02,2019,10,40,184,1167.6,0.27,1,Wet,63,12,13,13,155,256,0.22,911.6,0.78,911.6,0,0,0,0,-13,13,63,12,13,0,168,1000,990,968.4,21.6,0.57,0.38,0.0176,0.95,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.5,42.6,170,4090
2020-07-03,2019,10,40,185,1131.7,0.27,1,Wet,63,12,13,13,155,256,0.23,875.7,0.77,875.7,0,0,0,0,-13,13,63,12,13,0,168,964,990,968.3,21.7,0.537,0.363,0.0167,0.9,0.0415,4,0.238,1.14,0.0525,20.5,0.954,0.98,0.935,42.1,41.3,165,3960
2020-07-04,2019,10,40,186,1096.6,0.28,1,Wet,63,12,13,13,155,256,0.23,840.6,0.77,840.6,0,0,0,0,-13,13,63,12,13,0,168,929,990,968.2,21.8,0.505,0.346,0.0159,0.851,0.039,4,0.226,1.08,0.0494,20.7,0.954,0.978,0.932,40.7,39.8,159,3820
