date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-07-05,2019,10,40,187,1067.5,0.29,1,Wet,63,12,13,13,155,256,0.24,811.5,0.76,811.5,0,0,0,0,-13,13,63,12,13,0,168,899,990,968.1,21.9,0.478,0.332,0.0152,0.81,0.037,4,0.216,1.03,0.0469,20.9,0.953,0.975,0.929,39.6,38.6,154,3700
2020-07-06,2019,10,40,188,1039,0.29,1,Wet,63,12,13,13,155,256,0.25,783,0.75,783,0,0,0,0,-13,13,63,12,13,0,168,871,990,968,22,0.452,0.318,0.0145,0.77,0.035,3,0.289,1.06,0.0482,20.9,0.956,0.98,0.937,51.2,48.2,145,3470
2020-07-07,2019,10,41,189,1016.1,0.3,1,Wet,63,12,13,13,155,256,0.25,760.1,0.75,760.1,0,0,0,0,-13,13,63,12,13,0,168,848,990,968,22,0.431,0.307,0.0139,0.738,0.0335,3,0.283,1.02,0.0463,21,0.957,0.98,0.937,50,48.2,145,3470
2020-07-08,2019,10,41,190,993.69,0.31,1,Wet,63,12,13,13,155,256,0.26,737.7,0.74,737.7,0,0,0,0,-13,13,63,12,13,0,168,826,990,967.9,22.1,0.411,0.294,0.0133,0.705,0.0318,3,0.274,0.979,0.0443,21.1,0.957,0.98,0.937,48.8,47.8,143,3440
2020-07-09,2019,10,41,191,971.74,0.31,1,Wet,63,12,13,13,155,256,0.26,715.7,0.74,715.7,0,0,0,0,-13,13,63,12,13,0,168,804,990,967.8,22.2,0.391,0.279,0.0126,0.67,0.0302,3,0.265,0.934,0.0421,21.3,0.956,0.98,0.937,47.6,46.7,140,3360
2020-07-10,2019,10,41,192,950.28,0.31,1,Wet,63,12,13,13,155,256,0.27,694.3,0.73,694.3,0,0,0,0,-13,13,63,12,13,0,168,782,990,967.7,22.3,0.371,0.265,0.0119,0.636,0.0285,3,0.255,0.891,0.0399,21.4,0.956,0.98,0.937,46.5,45.5,137,3280
2020-07-11,2019,10,41,193,929.35,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,702.4,0.76,702.4,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0287,3,0.259,0.9,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
2020-07-12,2019,10,41,194,913.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,686.5,0.75,686.5,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.26,0.0116,0.622,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
2020-07-13,2019,10,41,195,897.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,670.9,0.75,670.9,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0268,3,0.244,0.847,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2020-07-14,2019,10,42,196,882.79,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,655.8,0.74,655.8,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.345,0.239,0.0106,0.584,0.0259,3,0.238,0.821,0.0364,21.7,0.956,0.98,0.937,44.6,43.7,131,3140
2020-07-15,2019,10,42,197,868.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.26,641.1,0.74,641.1,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.566,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,129,3080
2020-07-16,2019,10,42,198,853.78,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,626.8,0.73,626.8,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0242,3,0.225,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3030
2020-07-17,2019,10,42,199,839.99,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,613,0.73,613,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00926,0.531,0.0233,3,0.218,0.749,0.0329,22,0.955,0.98,0.935,42.1,41.2,124,2970
2020-07-18,2019,10,42,200,826.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,599.7,0.72,599.7,0,0,0,0,-11,11,58,11,11,0,147,680,990,967.2,22.8,0.313,0.202,0.00885,0.514,0.0226,3,0.212,0.727,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2020-07-19,2019,10,42,201,814.09,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,587.1,0.72,587.1,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.306,0.193,0.00846,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2020-07-20,2019,10,42,202,802.16,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2020-07-21,2019,10,43,203,794.14,0.36,1,Wet,63,12,13,13,155,256,0.32,538.1,0.68,538.1,0,0,0,0,-13,13,63,12,13,0,168,626,990,967.1,22.9,0.282,0.16,0.007,0.443,0.0193,3,0.185,0.627,0.0274,22.3,0.95,0.97,0.921,37.2,36.1,108,2600
2020-07-22,2019,10,43,204,786.62,0.37,1,Wet,63,12,13,13,155,256,0.33,530.6,0.68,530.6,0,0,0,0,-13,13,63,12,13,0,168,619,990,967,23,0.278,0.155,0.00677,0.434,0.0189,3,0.181,0.615,0.0268,22.3,0.949,0.97,0.921,36.8,35.7,107,2570
2020-07-23,2019,10,43,205,779.74,0.37,1,Wet,63,12,13,13,155,256,0.33,523.7,0.67,523.7,0,0,0,0,-13,13,63,12,13,0,168,612,990,967,23,0.274,0.151,0.00656,0.425,0.0185,3,0.178,0.603,0.0262,22.4,0.949,0.97,0.92,36.3,35.3,106,2540
2020-07-24,2019,10,43,206,773.72,0.37,1,Wet,63,12,13,13,155,256,0.33,517.7,0.67,517.7,0,0,0,0,-13,13,63,12,13,0,168,606,990,967,23,0.271,0.147,0.00638,0.418,0.0182,3,0.175,0.593,0.0258,22.4,0.948,0.97,0.92,36,34.9,105,2510
2020-07-25,2019,10,43,207,766.21,0.38,1,Wet,63,12,13,13,155,256,0.33,510.2,0.67,510.2,0,0,0,0,-13,13,63,12,13,0,168,598,990,967,23,0.266,0.142,0.00616,0.408,0.0177,3,0.172,0.58,0.0252,22.5,0.947,0.97,0.919,35.5,34.4,103,2480
2020-07-26,2019,10,43,208,753.36,0.38,1,Wet,63,12,13,13,155,256,0.34,497.4,0.66,497.4,0,0,0,0,-13,13,63,12,13,0,168,585,990,966.9,23.1,0.259,0.134,0.00579,0.393,0.017,2,0.278,0.671,0.0291,22.4,0.956,0.98,0.937,52.3,48.2,96.4,2310
2020-07-27,2019,10,43,209,742.15,0.39,1,Wet,63,12,13,13,155,256,0.34,486.1,0.66,486.1,0,0,0,0,-13,13,63,12,13,0,168,574,990,966.9,23.1,0.253,0.128,0.00555,0.381,0.0165,2,0.271,0.652,0.0282,22.5,0.956,0.98,0.937,51.3,48.2,96.4,2310
2020-07-28,2019,10,44,210,730.39,0.39,1,Wet,63,12,13,13,155,256,0.35,474.4,0.65,474.4,0,0,0,0,-13,13,63,12,13,0,168,562,990,966.8,23.2,0.246,0.123,0.0053,0.369,0.0159,2,0.263,0.632,0.0273,22.5,0.957,0.98,0.938,50.2,48.2,96.4,2310
2020-07-29,2019,10,44,211,718.64,0.39,1,Wet,63,12,13,13,155,256,0.36,462.6,0.64,462.6,0,0,0,0,-13,13,63,12,13,0,168,551,990,966.8,23.2,0.239,0.117,0.00505,0.357,0.0154,2,0.255,0.612,0.0263,22.6,0.957,0.98,0.938,49.1,48.1,96.2,2310
2020-07-30,2019,10,44,212,707.42,0.4,1,Wet,63,12,13,13,155,256,0.36,451.4,0.64,451.4,0,0,0,0,-13,13,63,12,13,0,168,539,990,966.7,23.3,0.233,0.112,0.00482,0.345,0.0148,2,0.247,0.592,0.0255,22.7,0.958,0.98,0.939,48.1,47.1,94.2,2260
2020-07-31,2019,10,44,213,697.31,0.4,1,Wet,63,12,13,13,155,256,0.37,441.3,0.63,441.3,0,0,0,0,-13,13,63,12,13,0,168,529,990,966.7,23.3,0.227,0.107,0.0046,0.335,0.0144,2,0.24,0.575,0.0247,22.7,0.957,0.98,0.938,47.1,46.2,92.3,2220
2020-08-01,2019,11,44,214,685.55,0.41,1,Wet,58,10,10,7,117,202,0.29,483.6,0.7,483.6,0,0,0,0,-7,7,58,10,10,0,124,562,990,966.6,23.4,0.246,0.127,0.00545,0.373,0.016,2,0.269,0.642,0.0275,22.7,0.956,0.98,0.937,51.5,48.2,96.4,2310
2020-08-02,2019,11,44,215,674.34,0.41,1,Wet,58,10,10,7,117,202,0.3,472.3,0.7,472.3,0,0,0,0,-7,7,58,10,10,0,124,550,990,966.6,23.4,0.239,0.122,0.00521,0.361,0.0154,2,0.261,0.623,0.0266,22.8,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-08-03,2019,11,44,216,663.13,0.42,1,Wet,58,10,10,7,117,202,0.3,461.1,0.69,461.1,0,0,0,0,-7,7,58,10,10,0,124,539,990,966.6,23.4,0.233,0.117,0.00498,0.35,0.0149,2,0.254,0.603,0.0257,22.8,0.957,0.98,0.938,49.5,48.2,96.4,2310
2020-08-04,2019,11,45,217,653.01,0.42,1,Wet,58,10,10,7,117,202,0.31,451,0.69,451,0,0,0,0,-7,7,58,10,10,0,124,529,990,966.5,23.5,0.227,0.112,0.00476,0.339,0.0144,2,0.247,0.586,0.0249,22.9,0.958,0.98,0.939,48.5,47.5,95.1,2280
2020-08-05,2019,11,45,218,642.35,0.43,1,Wet,58,10,10,7,117,202,0.31,440.4,0.69,440.4,0,0,0,0,-7,7,58,10,10,0,124,518,990,966.5,23.5,0.221,0.107,0.00454,0.328,0.0139,2,0.24,0.568,0.0241,23,0.957,0.98,0.938,47.5,46.5,93,2230
2020-08-06,2019,11,45,219,631.68,0.43,1,Wet,58,10,10,7,117,202,0.32,429.7,0.68,429.7,0,0,0,0,-7,7,58,10,10,0,124,508,990,966.4,23.6,0.215,0.102,0.00432,0.317,0.0134,2,0.233,0.549,0.0233,23,0.957,0.98,0.938,46.4,45.5,91,2180
2020-08-07,2019,11,45,220,622.66,0.44,1,Wet,58,10,10,7,117,202,0.32,420.7,0.68,420.7,0,0,0,0,-7,7,58,10,10,0,124,499,990,966.4,23.6,0.212,0.0976,0.00413,0.309,0.0131,2,0.226,0.536,0.0227,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2020-08-08,2019,11,45,221,613.09,0.44,1,Wet,58,10,10,7,117,202,0.33,411.1,0.67,411.1,0,0,0,0,-7,7,58,10,10,0,124,489,990,966.4,23.6,0.208,0.093,0.00393,0.301,0.0127,2,0.22,0.521,0.022,23.1,0.956,0.98,0.936,44.5,43.7,87.3,2100
2020-08-09,2019,11,45,222,603.52,0.45,1,Wet,58,10,10,7,117,202,0.34,401.5,0.67,401.5,0,0,0,0,-7,7,58,10,10,0,124,480,990,966.3,23.7,0.205,0.0885,0.00374,0.293,0.0124,2,0.214,0.507,0.0214,23.2,0.955,0.98,0.936,43.6,42.7,85.4,2050
2020-08-10,2019,11,45,223,593.95,0.45,1,Wet,58,10,10,7,117,202,0.34,391.9,0.66,391.9,0,0,0,0,-7,7,58,10,10,0,124,470,990,966.3,23.7,0.201,0.084,0.00354,0.285,0.012,2,0.207,0.492,0.0208,23.2,0.954,0.98,0.935,42.6,41.7,83.5,2000
2020-08-11,2019,11,46,224,584.92,0.45,1,Wet,58,10,10,7,117,202,0.34,382.9,0.66,382.9,0,0,0,0,-7,7,58,10,10,0,124,461,990,966.2,23.8,0.198,0.0797,0.00335,0.278,0.0117,2,0.201,0.479,0.0201,23.3,0.953,0.98,0.933,41.7,40.8,81.6,1960
2020-08-12,2019,11,46,225,576.99,0.46,1,Wet,58,10,10,7,117,202,0.35,375,0.65,375,0,0,0,0,-7,7,58,10,10,0,124,453,990,966.2,23.8,0.195,0.076,0.00319,0.271,0.0114,2,0.196,0.467,0.0196,23.3,0.952,0.978,0.931,40.8,39.9,79.9,1920
2020-08-13,2019,11,46,226,568.52,0.46,1,Wet,58,10,10,7,117,202,0.35,366.5,0.65,366.5,0,0,0,0,-7,7,58,10,10,0,124,445,990,966.2,23.8,0.192,0.072,0.00302,0.264,0.0111,2,0.19,0.454,0.0191,23.4,0.951,0.976,0.928,40,39,78,1870
2020-08-14,2019,11,46,227,560.04,0.47,1,Wet,58,10,10,7,117,202,0.36,358,0.64,358,0,0,0,0,-7,7,58,10,10,0,124,436,990,966.1,23.9,0.189,0.068,0.00285,0.257,0.0108,2,0.184,0.442,0.0185,23.4,0.95,0.974,0.925,39.1,38.1,76.1,1830
2020-08-15,2019,11,46,228,551.56,0.47,1,Wet,58,10,10,7,117,202,0.37,349.6,0.63,349.6,0,0,0,0,-7,7,58,10,10,0,124,428,990,966.1,23.9,0.186,0.064,0.00268,0.25,0.0105,2,0.178,0.429,0.0179,23.5,0.949,0.972,0.922,38.2,37.1,74.3,1780
2020-08-16,2019,11,46,229,543.64,0.48,1,Wet,58,10,10,7,117,202,0.37,341.6,0.63,341.6,0,0,0,0,-7,7,58,10,10,0,124,420,990,966,24,0.184,0.0603,0.00252,0.244,0.0102,2,0.173,0.417,0.0174,23.5,0.947,0.97,0.919,37.4,36.2,72.5,1740
2020-08-17,2019,11,46,230,536.8,0.48,1,Wet,58,10,10,7,117,202,0.38,334.8,0.62,334.8,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.057,0.00238,0.238,0.00993,2,0.168,0.407,0.017,23.6,0.946,0.97,0.918,36.6,35.5,71.1,1710
2020-08-18,2019,11,47,231,529.42,0.48,1,Wet,58,10,10,7,117,202,0.38,327.4,0.62,327.4,0,0,0,0,-7,7,58,10,10,0,124,405,990,966,24,0.179,0.0535,0.00223,0.232,0.00967,2,0.164,0.396,0.0165,23.6,0.945,0.97,0.917,35.8,34.8,69.5,1670
2020-08-19,2019,11,47,232,522.03,0.49,1,Wet,58,10,10,7,117,202,0.39,320,0.61,320,0,0,0,0,-7,7,58,10,10,0,124,398,990,965.9,24.1,0.176,0.0501,0.00208,0.226,0.0094,2,0.159,0.385,0.016,23.7,0.944,0.97,0.916,35.1,34,68,1630
2020-08-20,2019,11,47,233,514.65,0.49,1,Wet,58,10,10,7,117,202,0.39,312.6,0.61,312.6,0,0,0,0,-7,7,58,10,10,0,124,391,990,965.9,24.1,0.173,0.0466,0.00193,0.22,0.00913,2,0.154,0.374,0.0155,23.7,0.943,0.97,0.915,34.3,33.2,66.5,1600
2020-08-21,2019,11,47,234,507.27,0.5,1,Wet,58,10,10,7,117,202,0.4,305.3,0.6,305.3,0,0,0,0,-7,7,58,10,10,0,124,383,990,965.9,24.1,0.171,0.0431,0.00179,0.214,0.00887,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.5,32.5,65,1560
2020-08-22,2019,11,47,235,500.43,0.5,1,Wet,58,10,10,7,117,202,0.4,298.4,0.6,298.4,0,0,0,0,-7,7,58,10,10,0,124,376,990,965.9,24.1,0.168,0.0399,0.00165,0.208,0.00862,2,0.144,0.352,0.0146,23.8,0.941,0.97,0.912,32.8,31.8,63.5,1530
2020-08-23,2019,11,47,236,493.6,0.5,1,Wet,58,10,10,7,117,202,0.41,291.6,0.59,291.6,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.0366,0.00152,0.203,0.00838,2,0.139,0.342,0.0141,23.8,0.939,0.97,0.911,32,31,62.1,1490
2020-08-24,2019,11,47,237,487.85,0.51,1,Wet,58,10,10,7,117,202,0.41,285.9,0.59,285.9,0,0,0,0,-7,7,58,10,10,0,124,364,990,965.8,24.2,0.164,0.0339,0.0014,0.198,0.00817,2,0.135,0.333,0.0138,23.9,0.938,0.97,0.91,31.4,30.4,60.9,1460
2020-08-25,2019,11,48,238,481.56,0.51,1,Wet,58,10,10,7,117,202,0.42,279.6,0.58,279.6,0,0,0,0,-7,7,58,10,10,0,124,358,990,965.8,24.2,0.162,0.031,0.00128,0.193,0.00795,2,0.131,0.324,0.0134,23.9,0.937,0.97,0.908,30.7,29.8,59.6,1430
2020-08-26,2019,11,48,239,475.28,0.52,1,Wet,58,10,10,7,117,202,0.42,273.3,0.57,273.3,0,0,0,0,-7,7,58,10,10,0,124,351,990,965.7,24.3,0.16,0.028,0.00115,0.187,0.00773,2,0.127,0.314,0.013,23.9,0.935,0.97,0.907,30,29.1,58.2,1400
2020-08-27,2019,11,48,240,468.99,0.52,1,Wet,58,10,10,7,117,202,0.43,267,0.57,267,0,0,0,0,-7,7,58,10,10,0,124,345,990,965.7,24.3,0.157,0.025,0.00103,0.182,0.00751,2,0.123,0.305,0.0126,24,0.934,0.97,0.906,29.3,28.4,56.9,1370
2020-08-28,2019,11,48,241,463.24,0.53,1,Wet,58,10,10,7,117,202,0.44,261.2,0.56,261.2,0,0,0,0,-7,7,58,10,10,0,124,339,990,965.7,24.3,0.155,0.0223,0.000917,0.178,0.0073,2,0.119,0.296,0.0122,24,0.933,0.97,0.905,28.7,27.8,55.7,1340
2020-08-29,2019,11,48,242,457.5,0.53,1,Wet,58,10,10,7,117,202,0.44,255.5,0.56,255.5,0,0,0,0,-7,7,58,10,10,0,124,334,990,965.7,24.3,0.153,0.0196,0.000805,0.173,0.0071,2,0.115,0.288,0.0118,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2020-08-30,2019,11,48,243,452.85,0.53,1,Wet,58,10,10,7,117,202,0.45,250.8,0.55,250.8,0,0,0,0,-7,7,58,10,10,0,124,329,990,965.6,24.4,0.152,0.0174,0.000714,0.169,0.00694,2,0.112,0.281,0.0115,24.1,0.93,0.97,0.902,27.6,26.7,53.5,1280
2020-08-31,2019,11,48,244,448.75,0.54,1,Wet,58,10,10,7,117,202,0.45,246.8,0.55,246.8,0,0,0,0,-7,7,58,10,10,0,124,325,990,965.6,24.4,0.15,0.0167,0.000686,0.167,0.00684,2,0.109,0.276,0.0113,24.1,0.929,0.97,0.901,27.1,26.3,52.6,1260
2020-09-01,2019,12,49,245,445.2,0.54,1,Wet,48,8,7,4,79,146,0.33,299.2,0.67,299.2,0,0,0,0,-4,4,48,8,7,0,83,362,990,965.6,24.4,0.163,0.0402,0.00165,0.204,0.00834,2,0.144,0.348,0.0143,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
2020-09-02,2019,12,49,246,438.91,0.55,1,Wet,48,8,7,4,79,146,0.33,292.9,0.67,292.9,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0373,0.00153,0.198,0.00812,2,0.14,0.339,0.0139,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2020-09-03,2019,12,49,247,432.62,0.55,1,Wet,48,8,7,4,79,146,0.34,286.6,0.66,286.6,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.5,24.5,0.159,0.0343,0.0014,0.193,0.0079,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.8,30.8,61.7,1480
2020-09-04,2019,12,49,248,427.97,0.56,1,Wet,48,8,7,4,79,146,0.34,282,0.66,282,0,0,0,0,-4,4,48,8,7,0,83,345,990,965.5,24.5,0.157,0.0321,0.00131,0.189,0.00774,2,0.133,0.322,0.0132,24.2,0.937,0.97,0.909,31.3,30.3,60.7,1460
2020-09-05,2019,12,49,249,422.78,0.56,1,Wet,48,8,7,4,79,146,0.34,276.8,0.66,276.8,0,0,0,0,-4,4,48,8,7,0,83,340,990,965.5,24.5,0.155,0.0296,0.00121,0.185,0.00756,2,0.129,0.314,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2020-09-06,2019,12,49,250,418.67,0.56,1,Wet,48,8,7,4,79,146,0.35,272.7,0.65,272.7,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0277,0.00113,0.182,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
2020-09-07,2019,12,49,251,414.57,0.57,1,Wet,48,8,7,4,79,146,0.35,268.6,0.65,268.6,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.0258,0.00105,0.178,0.00727,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2020-09-08,2019,12,50,252,412.11,0.57,1,Wet,48,8,7,4,79,146,0.35,266.1,0.65,266.1,0,0,0,0,-4,4,48,8,7,0,83,329,990,965.5,24.5,0.152,0.0246,0.001,0.176,0.00718,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
2020-09-09,2019,12,50,253,409.1,0.57,1,Wet,48,8,7,4,79,146,0.36,263.1,0.64,263.1,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0232,0.000944,0.174,0.00708,2,0.12,0.294,0.012,24.3,0.933,0.97,0.905,29.2,28.3,56.6,1360
2020-09-10,2019,12,50,254,407.74,0.57,1,Wet,48,8,7,4,79,146,0.36,261.7,0.64,261.7,0,0,0,0,-4,4,48,8,7,0,83,325,990,965.4,24.6,0.15,0.0225,0.000918,0.173,0.00703,2,0.119,0.292,0.0119,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
2020-09-11,2019,12,50,255,406.92,0.57,1,Wet,48,8,7,4,79,146,0.36,260.9,0.64,260.9,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0222,0.000902,0.172,0.007,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2020-09-12,2019,12,50,256,406.1,0.57,1,Wet,48,8,7,4,79,146,0.36,260.1,0.64,260.1,0,0,0,0,-4,4,48,8,7,0,83,323,990,965.4,24.6,0.15,0.0218,0.000886,0.171,0.00697,2,0.118,0.289,0.0118,24.3,0.932,0.97,0.904,28.9,28,56,1340
2020-09-13,2019,12,50,257,406.92,0.57,1,Wet,48,8,7,4,79,146,0.36,260.9,0.64,260.9,0,0,0,0,-4,4,48,8,7,0,83,324,990,965.4,24.6,0.15,0.0222,0.000902,0.172,0.007,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2020-09-14,2019,12,50,258,408.83,0.57,1,Wet,48,8,7,4,79,146,0.36,262.8,0.64,262.8,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0231,0.000939,0.174,0.00707,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.6,1360
2020-09-15,2019,12,51,259,411.29,0.57,1,Wet,48,8,7,4,79,146,0.35,265.3,0.65,265.3,0,0,0,0,-4,4,48,8,7,0,83,328,990,965.5,24.5,0.151,0.0242,0.000986,0.176,0.00715,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.4,28.6,57.1,1370
2020-09-16,2019,12,51,260,414.85,0.57,1,Wet,48,8,7,4,79,146,0.35,268.9,0.65,268.9,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.0259,0.00106,0.179,0.00728,2,0.124,0.303,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.9,1390
2020-09-17,2019,12,51,261,419.49,0.56,1,Wet,48,8,7,4,79,146,0.35,273.5,0.65,273.5,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00744,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.9,1410
2020-09-18,2019,12,51,262,424.14,0.56,1,Wet,48,8,7,4,79,146,0.34,278.1,0.66,278.1,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.0303,0.00124,0.186,0.0076,2,0.13,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2020-09-19,2019,12,51,263,429.34,0.55,1,Wet,48,8,7,4,79,146,0.34,283.3,0.66,283.3,0,0,0,0,-4,4,48,8,7,0,83,346,990,965.5,24.5,0.158,0.0327,0.00134,0.191,0.00779,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
2020-09-20,2019,12,51,264,434.53,0.55,1,Wet,48,8,7,4,79,146,0.34,288.5,0.66,288.5,0,0,0,0,-4,4,48,8,7,0,83,352,990,965.6,24.4,0.16,0.0352,0.00144,0.195,0.00797,2,0.137,0.332,0.0136,24.1,0.938,0.97,0.91,32,31,62.1,1490
2020-09-21,2019,12,51,265,438.09,0.55,1,Wet,48,8,7,4,79,146,0.33,292.1,0.67,292.1,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.0369,0.00151,0.198,0.00809,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
2020-09-22,2019,12,52,266,441.1,0.54,1,Wet,48,8,7,4,79,146,0.33,295.1,0.67,295.1,0,0,0,0,-4,4,48,8,7,0,83,358,990,965.6,24.4,0.162,0.0383,0.00157,0.2,0.0082,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.7,31.8,63.5,1520
2020-09-23,2019,12,52,267,443.01,0.54,1,Wet,48,8,7,4,79,146,0.33,297,0.67,297,0,0,0,0,-4,4,48,8,7,0,83,360,990,965.6,24.4,0.163,0.0392,0.00161,0.202,0.00827,2,0.143,0.345,0.0141,24.1,0.94,0.97,0.912,32.9,32,63.9,1530
2020-09-24,2019,12,52,268,443.83,0.54,1,Wet,48,8,7,4,79,146,0.33,297.8,0.67,297.8,0,0,0,0,-4,4,48,8,7,0,83,361,990,965.6,24.4,0.163,0.0396,0.00162,0.202,0.0083,2,0.144,0.346,0.0142,24.1,0.94,0.97,0.912,33,32,64.1,1540
2020-09-25,2019,12,52,269,443.56,0.54,1,Wet,48,8,7,4,79,146,0.33,297.6,0.67,297.6,0,0,0,0,-4,4,48,8,7,0,83,361,990,965.6,24.4,0.163,0.0394,0.00162,0.202,0.00829,2,0.143,0.346,0.0142,24.1,0.94,0.97,0.912,33,32,64,1540
2020-09-26,2019,12,52,270,443.28,0.54,1,Wet,48,8,7,4,79,146,0.33,297.3,0.67,297.3,0,0,0,0,-4,4,48,8,7,0,83,360,990,965.6,24.4,0.163,0.0393,0.00161,0.202,0.00828,2,0.143,0.345,0.0141,24.1,0.94,0.97,0.912,33,32,64,1540
2020-09-27,2019,12,52,271,441.37,0.54,1,Wet,48,8,7,4,79,146,0.33,295.4,0.67,295.4,0,0,0,0,-4,4,48,8,7,0,83,358,990,965.6,24.4,0.162,0.0384,0.00157,0.2,0.00821,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
2020-09-28,2019,12,52,272,440,0.54,1,Wet,48,8,7,4,79,146,0.33,294,0.67,294,0,0,0,0,-4,4,48,8,7,0,83,357,990,965.6,24.4,0.162,0.0378,0.00155,0.199,0.00816,2,0.141,0.34,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2020-09-29,2019,12,53,273,436.99,0.55,1,Wet,48,8,7,4,79,146,0.33,291,0.67,291,0,0,0,0,-4,4,48,8,7,0,83,354,990,965.6,24.4,0.16,0.0363,0.00149,0.197,0.00806,2,0.139,0.336,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2020-09-30,2019,12,53,274,432.89,0.55,1,Wet,48,8,7,4,79,146,0.34,286.9,0.66,286.9,0,0,0,0,-4,4,48,8,7,0,83,350,990,965.5,24.5,0.159,0.0344,0.00141,0.193,0.00791,2,0.136,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
2020-10-01,2020,1,1,275,429.34,0.55,1,Wet,44,7,6,3,60,120,0.28,309.3,0.72,309.3,0,0,0,0,-3,3,44,7,6,0,63,366,990,965.5,24.5,0.165,0.045,0.00184,0.21,0.00858,2,0.151,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.4,66.8,1600
2020-10-02,2020,1,1,276,425.78,0.56,1,Wet,44,7,6,3,60,120,0.28,305.8,0.72,305.8,0,0,0,0,-3,3,44,7,6,0,63,363,990,965.5,24.5,0.164,0.0433,0.00177,0.207,0.00845,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
2020-10-03,2020,1,1,277,420.59,0.56,1,Wet,44,7,6,3,60,120,0.28,300.6,0.71,300.6,0,0,0,0,-3,3,44,7,6,0,63,358,990,965.5,24.5,0.162,0.0409,0.00167,0.203,0.00827,2,0.145,0.348,0.0142,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2020-10-04,2020,1,1,278,415.94,0.57,1,Wet,44,7,6,3,60,120,0.29,295.9,0.71,295.9,0,0,0,0,-3,3,44,7,6,0,63,353,990,965.5,24.5,0.16,0.0387,0.00158,0.199,0.0081,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2020-10-05,2020,1,1,279,411.29,0.57,1,Wet,44,7,6,3,60,120,0.29,291.3,0.71,291.3,0,0,0,0,-3,3,44,7,6,0,63,348,990,965.5,24.5,0.158,0.0365,0.00149,0.195,0.00794,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
2020-10-06,2020,1,1,280,406.64,0.57,1,Wet,44,7,6,3,60,120,0.29,286.6,0.7,286.6,0,0,0,0,-3,3,44,7,6,0,63,344,990,965.4,24.6,0.157,0.0343,0.0014,0.191,0.00778,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2020-10-07,2020,1,1,281,401.45,0.58,1,Wet,44,7,6,3,60,120,0.3,281.4,0.7,281.4,0,0,0,0,-3,3,44,7,6,0,63,338,990,965.4,24.6,0.155,0.0318,0.00129,0.187,0.0076,2,0.132,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.4,60.9,1460
2020-10-08,2020,1,2,282,396.25,0.58,1,Wet,44,7,6,3,60,120,0.3,276.3,0.7,276.3,0,0,0,0,-3,3,44,7,6,0,63,333,990,965.4,24.6,0.153,0.0294,0.00119,0.183,0.00741,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.8,29.9,59.7,1430
2020-10-09,2020,1,2,283,391.06,0.59,1,Wet,44,7,6,3,60,120,0.31,271.1,0.69,271.1,0,0,0,0,-3,3,44,7,6,0,63,328,990,965.4,24.6,0.151,0.0269,0.00109,0.178,0.00723,2,0.125,0.304,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2020-10-10,2020,1,2,284,385.86,0.59,1,Wet,44,7,6,3,60,120,0.31,265.9,0.69,265.9,0,0,0,0,-3,3,44,7,6,0,63,323,990,965.3,24.7,0.149,0.0245,0.000993,0.174,0.00705,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.6,28.8,57.5,1380
2020-10-11,2020,1,2,285,380.67,0.6,1,Wet,44,7,6,3,60,120,0.32,260.7,0.69,260.7,0,0,0,0,-3,3,44,7,6,0,63,318,990,965.3,24.7,0.148,0.022,0.000892,0.17,0.00687,2,0.118,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
2020-10-12,2020,1,2,286,375.47,0.6,1,Wet,44,7,6,3,60,120,0.32,255.5,0.68,255.5,0,0,0,0,-3,3,44,7,6,0,63,312,990,965.3,24.7,0.146,0.0196,0.000792,0.165,0.00669,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2020-10-13,2020,1,2,287,370.28,0.61,1,Wet,44,7,6,3,60,120,0.32,250.3,0.68,250.3,0,0,0,0,-3,3,44,7,6,0,63,307,990,965.3,24.7,0.144,0.0171,0.000692,0.161,0.00651,2,0.111,0.273,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
2020-10-14,2020,1,2,288,365.08,0.61,1,Wet,44,7,6,3,60,120,0.33,245.1,0.67,245.1,0,0,0,0,-3,3,44,7,6,0,63,302,990,965.2,24.8,0.142,0.0166,0.000669,0.159,0.00641,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2020-10-15,2020,1,3,289,361.53,0.62,1,Wet,44,7,6,3,60,120,0.33,241.5,0.67,241.5,0,0,0,0,-3,3,44,7,6,0,63,299,990,965.2,24.8,0.141,0.0163,0.000657,0.157,0.00634,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2020-10-16,2020,1,3,290,357.42,0.62,1,Wet,44,7,6,3,60,120,0.34,237.4,0.66,237.4,0,0,0,0,-3,3,44,7,6,0,63,294,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00626,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.3,1230
2020-10-17,2020,1,3,291,352.23,0.63,1,Wet,44,7,6,3,60,120,0.34,232.2,0.66,232.2,0,0,0,0,-3,3,44,7,6,0,63,289,990,965.2,24.8,0.138,0.0155,0.000624,0.153,0.00616,2,0.0993,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2020-10-18,2020,1,3,292,347.58,0.63,1,Wet,44,7,6,3,60,120,0.34,227.6,0.66,227.6,0,0,0,0,-3,3,44,7,6,0,63,285,990,965.1,24.9,0.136,0.0151,0.000607,0.151,0.00608,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2020-10-19,2020,1,3,293,342.39,0.64,1,Wet,44,7,6,3,60,120,0.35,222.4,0.65,222.4,0,0,0,0,-3,3,44,7,6,0,63,279,990,965.1,24.9,0.134,0.0147,0.000589,0.149,0.00598,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2020-10-20,2020,1,3,294,337.19,0.64,1,Wet,44,7,6,3,60,120,0.36,217.2,0.64,217.2,0,0,0,0,-3,3,44,7,6,0,63,274,990,965.1,24.9,0.132,0.0142,0.00057,0.147,0.00588,1,0.236,0.382,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2020-10-21,2020,1,3,295,332.54,0.65,1,Wet,44,7,6,3,60,120,0.36,212.5,0.64,212.5,0,0,0,0,-3,3,44,7,6,0,63,270,990,965.1,24.9,0.131,0.0138,0.000554,0.144,0.00579,1,0.229,0.374,0.015,24.6,0.957,0.98,0.938,49,48,48,1150
2020-10-22,2020,1,4,296,327.89,0.65,1,Wet,44,7,6,3,60,120,0.37,207.9,0.63,207.9,0,0,0,0,-3,3,44,7,6,0,63,265,990,965,25,0.129,0.0134,0.000538,0.142,0.00571,1,0.223,0.366,0.0146,24.6,0.956,0.98,0.937,47.9,47,47,1130
2020-10-23,2020,1,4,297,323.24,0.66,1,Wet,44,7,6,3,60,120,0.37,203.2,0.63,203.2,0,0,0,0,-3,3,44,7,6,0,63,260,990,965,25,0.127,0.013,0.000521,0.14,0.00562,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.9,46,46,1100
2020-10-24,2020,1,4,298,319.69,0.66,1,Wet,44,7,6,3,60,120,0.38,199.7,0.63,199.7,0,0,0,0,-3,3,44,7,6,0,63,257,990,965,25,0.126,0.0127,0.000509,0.139,0.00555,1,0.212,0.351,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2020-10-25,2020,1,4,299,315.59,0.67,1,Wet,44,7,6,3,60,120,0.38,195.6,0.62,195.6,0,0,0,0,-3,3,44,7,6,0,63,253,990,965,25,0.125,0.0124,0.000495,0.137,0.00548,1,0.207,0.344,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-10-26,2020,1,4,300,311.49,0.68,1,Wet,44,7,6,3,60,120,0.39,191.5,0.61,191.5,0,0,0,0,-3,3,44,7,6,0,63,248,990,965,25,0.123,0.012,0.00048,0.135,0.0054,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2020-10-27,2020,1,4,301,307.39,0.68,1,Wet,44,7,6,3,60,120,0.39,187.4,0.61,187.4,0,0,0,0,-3,3,44,7,6,0,63,244,990,964.9,25.1,0.122,0.0117,0.000466,0.133,0.00533,1,0.195,0.329,0.0131,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
2020-10-28,2020,1,4,302,303.28,0.69,1,Wet,44,7,6,3,60,120,0.4,183.3,0.6,183.3,0,0,0,0,-3,3,44,7,6,0,63,240,990,964.9,25.1,0.12,0.0113,0.000452,0.132,0.00525,1,0.19,0.322,0.0128,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2020-10-29,2020,1,5,303,299.73,0.69,1,Wet,44,7,6,3,60,120,0.4,179.7,0.6,179.7,0,0,0,0,-3,3,44,7,6,0,63,237,990,964.9,25.1,0.119,0.011,0.000439,0.13,0.00518,1,0.185,0.315,0.0126,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2020-10-30,2020,1,5,304,296.17,0.7,1,Wet,44,7,6,3,60,120,0.41,176.2,0.59,176.2,0,0,0,0,-3,3,44,7,6,0,63,233,990,964.9,25.1,0.118,0.0107,0.000427,0.129,0.00512,1,0.18,0.309,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2020-10-31,2020,1,5,305,292.62,0.7,1,Wet,44,7,6,3,60,120,0.41,172.6,0.59,172.6,0,0,0,0,-3,3,44,7,6,0,63,230,990,964.9,25.1,0.117,0.0104,0.000415,0.127,0.00505,1,0.176,0.303,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2020-11-01,2020,2,5,306,290.16,0.71,2,Mod_Wet,40,6,4,3,53,106,0.36,184.2,0.64,184.2,0,0,0,0,-3,3,40,6,4,0,56,234,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00515,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2020-11-02,2020,2,5,307,288.79,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,182.8,0.63,182.8,0,0,0,0,-3,3,40,6,4,0,56,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.3,41.4,41.4,994
2020-11-03,2020,2,5,308,287.97,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,182,0.63,182,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00511,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2020-11-04,2020,2,5,309,288.24,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,182.2,0.63,182.2,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2020-11-05,2020,2,6,310,287.97,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,182,0.63,182,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00511,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2020-11-06,2020,2,6,311,289.89,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,183.9,0.63,183.9,0,0,0,0,-3,3,40,6,4,0,56,234,990,964.9,25.1,0.118,0.0114,0.000453,0.129,0.00515,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2020-11-07,2020,2,6,312,290.16,0.71,2,Mod_Wet,40,6,4,3,53,106,0.36,184.2,0.64,184.2,0,0,0,0,-3,3,40,6,4,0,56,234,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00515,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2020-11-08,2020,2,6,313,287.7,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,181.7,0.63,181.7,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000445,0.129,0.00511,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2020-11-09,2020,2,6,314,285.24,0.72,2,Mod_Wet,40,6,4,3,53,106,0.37,179.2,0.63,179.2,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.011,0.000437,0.127,0.00506,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.6,40.6,973
2020-11-10,2020,2,6,315,282.78,0.72,2,Mod_Wet,40,6,4,3,53,106,0.38,176.8,0.63,176.8,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.116,0.0108,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.927,40.8,39.9,39.9,958
2020-11-11,2020,2,6,316,283.05,0.72,2,Mod_Wet,40,6,4,3,53,106,0.37,177.1,0.63,177.1,0,0,0,0,-3,3,40,6,4,0,56,227,990,964.8,25.2,0.116,0.0108,0.000429,0.126,0.00502,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,960
2020-11-12,2020,2,7,317,287.15,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,181.2,0.63,181.2,0,0,0,0,-3,3,40,6,4,0,56,231,990,964.8,25.2,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.9,41,41,985
2020-11-13,2020,2,7,318,289.06,0.71,2,Mod_Wet,40,6,4,3,53,106,0.37,183.1,0.63,183.1,0,0,0,0,-3,3,40,6,4,0,56,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00513,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2020-11-14,2020,2,7,319,290.98,0.71,2,Mod_Wet,40,6,4,3,53,106,0.36,185,0.64,185,0,0,0,0,-3,3,40,6,4,0,56,235,990,964.9,25.1,0.118,0.0115,0.000456,0.13,0.00517,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2020-11-15,2020,2,7,320,292.35,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,186.3,0.64,186.3,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00519,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2020-11-16,2020,2,7,321,291.53,0.71,2,Mod_Wet,40,6,4,3,53,106,0.36,185.5,0.64,185.5,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00518,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2020-11-17,2020,2,7,322,293.44,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,187.4,0.64,187.4,0,0,0,0,-3,3,40,6,4,0,56,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00521,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2020-11-18,2020,2,7,323,295.9,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,189.9,0.64,189.9,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2020-11-19,2020,2,8,324,296.17,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,190.2,0.64,190.2,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2020-11-20,2020,2,8,325,294.81,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,188.8,0.64,188.8,0,0,0,0,-3,3,40,6,4,0,56,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00524,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2020-11-21,2020,2,8,326,291.8,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,185.8,0.64,185.8,0,0,0,0,-3,3,40,6,4,0,56,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00518,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2020-11-22,2020,2,8,327,292.62,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,186.6,0.64,186.6,0,0,0,0,-3,3,40,6,4,0,56,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.0052,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2020-11-23,2020,2,8,328,295.63,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,189.6,0.64,189.6,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00525,1,0.199,0.33,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2020-11-24,2020,2,8,329,298.64,0.69,2,Mod_Wet,40,6,4,3,53,106,0.35,192.6,0.65,192.6,0,0,0,0,-3,3,40,6,4,0,56,243,990,964.9,25.1,0.121,0.0121,0.000483,0.133,0.00531,1,0.203,0.336,0.0134,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2020-11-25,2020,2,8,330,298.36,0.69,2,Mod_Wet,40,6,4,3,53,106,0.35,192.4,0.65,192.4,0,0,0,0,-3,3,40,6,4,0,56,242,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.0053,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2020-11-26,2020,2,9,331,296.45,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,190.4,0.64,190.4,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2020-11-27,2020,2,9,332,297.81,0.7,2,Mod_Wet,40,6,4,3,53,106,0.36,191.8,0.64,191.8,0,0,0,0,-3,3,40,6,4,0,56,242,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00529,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2020-11-28,2020,2,9,333,301.92,0.69,2,Mod_Wet,40,6,4,3,53,106,0.35,195.9,0.65,195.9,0,0,0,0,-3,3,40,6,4,0,56,246,990,964.9,25.1,0.122,0.0124,0.000494,0.135,0.00537,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2020-11-29,2020,2,9,334,304.92,0.68,2,Mod_Wet,40,6,4,3,53,106,0.35,198.9,0.65,198.9,0,0,0,0,-3,3,40,6,4,0,56,249,990,964.9,25.1,0.123,0.0127,0.000505,0.136,0.00543,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2020-11-30,2020,2,9,335,304.65,0.69,2,Mod_Wet,40,6,4,3,53,106,0.35,198.7,0.65,198.7,0,0,0,0,-3,3,40,6,4,0,56,249,990,964.9,25.1,0.123,0.0126,0.000504,0.136,0.00542,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2020-12-01,2020,3,9,336,306.56,0.68,3,Normal,38,5,4,3,54,104,0.34,202.6,0.66,202.6,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.000517,0.137,0.00545,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
2020-12-02,2020,3,9,337,312.85,0.67,3,Normal,38,5,4,3,54,104,0.33,208.8,0.67,208.8,0,0,0,0,-3,3,38,5,4,0,57,256,990,965,25,0.126,0.0135,0.000539,0.139,0.00557,1,0.224,0.364,0.0145,24.7,0.956,0.98,0.937,48.3,47.4,47.4,1140
2020-12-03,2020,3,10,338,318.6,0.67,3,Normal,38,5,4,3,54,104,0.33,214.6,0.67,214.6,0,0,0,0,-3,3,38,5,4,0,57,262,990,965,25,0.128,0.014,0.000559,0.142,0.00567,1,0.232,0.374,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-12-04,2020,3,10,339,324.34,0.66,3,Normal,38,5,4,3,54,104,0.32,220.3,0.68,220.3,0,0,0,0,-3,3,38,5,4,0,57,267,990,965,25,0.13,0.0145,0.00058,0.144,0.00578,1,0.24,0.384,0.0154,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-12-05,2020,3,10,340,328.99,0.65,3,Normal,38,5,4,3,54,104,0.32,225,0.68,225,0,0,0,0,-3,3,38,5,4,0,57,272,990,965,25,0.132,0.0149,0.000596,0.146,0.00587,1,0.246,0.393,0.0157,24.6,0.959,0.98,0.94,52,48.2,48.2,1160
2020-12-06,2020,3,10,341,333.64,0.65,3,Normal,38,5,4,3,54,104,0.31,229.6,0.69,229.6,0,0,0,0,-3,3,38,5,4,0,57,277,990,965.1,24.9,0.133,0.0153,0.000612,0.148,0.00595,2,0.0975,0.246,0.00986,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1190
2020-12-07,2020,3,10,342,341.02,0.64,3,Normal,38,5,4,3,54,104,0.3,237,0.69,237,0,0,0,0,-3,3,38,5,4,0,57,284,990,965.1,24.9,0.136,0.0159,0.000639,0.152,0.00609,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.5,25.7,51.4,1230
2020-12-08,2020,3,10,343,349.49,0.63,3,Normal,38,5,4,3,54,104,0.3,245.5,0.7,245.5,0,0,0,0,-3,3,38,5,4,0,57,292,990,965.1,24.9,0.139,0.0166,0.000669,0.155,0.00625,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.5,26.6,53.3,1280
2020-12-09,2020,3,10,344,356.33,0.62,3,Normal,38,5,4,3,54,104,0.29,252.3,0.71,252.3,0,0,0,0,-3,3,38,5,4,0,57,299,990,965.2,24.8,0.141,0.0181,0.000729,0.159,0.00642,2,0.113,0.272,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1320
2020-12-10,2020,3,11,345,363.17,0.61,3,Normal,38,5,4,3,54,104,0.29,259.2,0.71,259.2,0,0,0,0,-3,3,38,5,4,0,57,306,990,965.2,24.8,0.144,0.0213,0.000861,0.165,0.00665,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.904,29,28.1,56.3,1350
2020-12-11,2020,3,11,346,371.1,0.61,3,Normal,38,5,4,3,54,104,0.28,267.1,0.72,267.1,0,0,0,0,-3,3,38,5,4,0,57,314,990,965.3,24.7,0.146,0.0251,0.00101,0.171,0.00693,2,0.123,0.294,0.0119,24.5,0.933,0.97,0.905,29.9,29,58,1390
2020-12-12,2020,3,11,347,379.57,0.6,3,Normal,38,5,4,3,54,104,0.27,275.6,0.73,275.6,0,0,0,0,-3,3,38,5,4,0,57,323,990,965.3,24.7,0.149,0.0291,0.00118,0.178,0.00722,2,0.129,0.307,0.0124,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1440
2020-12-13,2020,3,11,348,387.5,0.59,3,Normal,38,5,4,3,54,104,0.27,283.5,0.73,283.5,0,0,0,0,-3,3,38,5,4,0,57,331,990,965.3,24.7,0.152,0.0328,0.00133,0.185,0.0075,2,0.134,0.319,0.0129,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2020-12-14,2020,3,11,349,398.17,0.58,3,Normal,38,5,4,3,54,104,0.26,294.2,0.74,294.2,0,0,0,0,-3,3,38,5,4,0,57,341,990,965.4,24.6,0.156,0.0378,0.00154,0.194,0.00787,2,0.141,0.335,0.0136,24.3,0.939,0.97,0.911,32.9,31.9,63.8,1530
2020-12-15,2020,3,11,350,408.28,0.57,3,Normal,38,5,4,3,54,104,0.26,304.3,0.74,304.3,0,0,0,0,-3,3,38,5,4,0,57,351,990,965.4,24.6,0.16,0.0426,0.00174,0.202,0.00823,2,0.148,0.35,0.0142,24.2,0.941,0.97,0.913,34,33,66,1580
2020-12-16,2020,3,11,351,420.04,0.56,3,Normal,38,5,4,3,54,104,0.25,316,0.75,316,0,0,0,0,-3,3,38,5,4,0,57,363,990,965.5,24.5,0.164,0.0482,0.00197,0.212,0.00864,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2020-12-17,2020,3,12,352,432.35,0.55,3,Normal,38,5,4,3,54,104,0.24,328.4,0.76,328.4,0,0,0,0,-3,3,38,5,4,0,57,375,990,965.5,24.5,0.168,0.054,0.00221,0.222,0.00908,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,71,1710
2020-12-18,2020,3,12,353,443.56,0.54,3,Normal,38,5,4,3,54,104,0.23,339.6,0.77,339.6,0,0,0,0,-3,3,38,5,4,0,57,387,990,965.6,24.4,0.172,0.0593,0.00243,0.231,0.00948,2,0.172,0.403,0.0165,24,0.947,0.971,0.92,37.8,36.8,73.5,1760
2020-12-19,2020,3,12,354,455.86,0.53,3,Normal,38,5,4,3,54,104,0.23,351.9,0.77,351.9,0,0,0,0,-3,3,38,5,4,0,57,399,990,965.7,24.3,0.176,0.0651,0.00267,0.241,0.00991,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
2020-12-20,2020,3,12,355,471.99,0.52,3,Normal,38,5,4,3,54,104,0.22,368,0.78,368,0,0,0,0,-3,3,38,5,4,0,57,415,990,965.7,24.3,0.182,0.0727,0.00299,0.255,0.0105,2,0.191,0.446,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2020-12-21,2020,3,12,356,488.13,0.51,3,Normal,38,5,4,3,54,104,0.21,384.1,0.79,384.1,0,0,0,0,-3,3,38,5,4,0,57,431,990,965.8,24.2,0.188,0.0803,0.00332,0.268,0.0111,2,0.202,0.47,0.0194,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2020-12-22,2020,3,12,357,507.54,0.5,3,Normal,38,5,4,3,54,104,0.2,403.5,0.8,403.5,0,0,0,0,-3,3,38,5,4,0,57,451,990,965.9,24.1,0.195,0.0895,0.00371,0.284,0.0118,2,0.215,0.499,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.5,2100
2020-12-23,2020,3,12,358,531.33,0.48,3,Normal,38,5,4,3,54,104,0.2,427.3,0.8,427.3,0,0,0,0,-3,3,38,5,4,0,57,474,990,966,24,0.203,0.101,0.00419,0.304,0.0126,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47.1,46.1,92.2,2210
2020-12-24,2020,3,13,359,555.12,0.47,3,Normal,38,5,4,3,54,104,0.19,451.1,0.81,451.1,0,0,0,0,-3,3,38,5,4,0,57,498,990,966.1,23.9,0.211,0.112,0.00468,0.323,0.0135,2,0.247,0.57,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2020-12-25,2020,3,13,360,578.36,0.46,3,Normal,38,5,4,3,54,104,0.18,474.4,0.82,474.4,0,0,0,0,-3,3,38,5,4,0,57,521,990,966.2,23.8,0.223,0.123,0.00516,0.346,0.0145,2,0.263,0.608,0.0256,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2020-12-26,2020,3,13,361,604.34,0.45,3,Normal,38,5,4,3,54,104,0.17,500.3,0.83,500.3,0,0,0,0,-3,3,38,5,4,0,57,547,990,966.3,23.7,0.238,0.135,0.00571,0.373,0.0157,3,0.168,0.54,0.0228,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2020-12-27,2020,3,13,362,629.77,0.43,3,Normal,38,5,4,3,54,104,0.17,525.8,0.83,525.8,0,0,0,0,-3,3,38,5,4,0,57,573,990,966.4,23.6,0.252,0.152,0.00645,0.404,0.0171,3,0.179,0.583,0.0247,23,0.949,0.971,0.921,37.5,36.4,109,2620
2020-12-28,2020,3,13,363,656.29,0.42,3,Normal,38,5,4,3,54,104,0.16,552.3,0.84,552.3,0,0,0,0,-3,3,38,5,4,0,57,599,990,966.5,23.5,0.267,0.17,0.00724,0.437,0.0186,3,0.191,0.628,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2020-12-29,2020,3,13,364,681.17,0.41,3,Normal,38,5,4,3,54,104,0.15,577.2,0.85,577.2,0,0,0,0,-3,3,38,5,4,0,57,624,990,966.6,23.4,0.281,0.187,0.00798,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2020-12-30,2020,3,13,365,704.96,0.4,3,Normal,38,5,4,3,54,104,0.15,601,0.85,601,0,0,0,0,-3,3,38,5,4,0,57,648,990,966.7,23.3,0.295,0.202,0.0087,0.497,0.0214,3,0.213,0.71,0.0305,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2020-12-31,2020,3,14,366,732.03,0.39,3,Normal,38,5,4,3,54,104,0.14,628,0.86,628,0,0,0,0,-3,3,38,5,4,0,57,675,990,966.8,23.2,0.31,0.221,0.00952,0.531,0.0229,3,0.225,0.756,0.0326,22.4,0.955,0.98,0.936,44,43.1,129,3100
2021-01-01,2020,4,14,1,760.2,0.38,2,Mod_Wet,46,7,6,4,76,139,0.18,621.2,0.82,621.2,0,0,0,0,-4,4,46,7,6,0,80,680,990,966.9,23.1,0.313,0.216,0.00937,0.529,0.0229,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
2021-01-02,2020,4,14,2,778.46,0.37,2,Mod_Wet,46,7,6,4,76,139,0.18,639.5,0.82,639.5,0,0,0,0,-4,4,46,7,6,0,80,698,990,967,23,0.323,0.228,0.00993,0.552,0.024,3,0.23,0.782,0.034,22.2,0.956,0.98,0.937,44.4,43.5,130,3130
2021-01-03,2020,4,14,3,797.29,0.36,2,Mod_Wet,46,7,6,4,76,139,0.17,658.3,0.83,658.3,0,0,0,0,-4,4,46,7,6,0,80,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0355,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2021-01-04,2020,4,14,4,819.43,0.35,2,Mod_Wet,46,7,6,4,76,139,0.17,680.4,0.83,680.4,0,0,0,0,-4,4,46,7,6,0,80,739,990,967.2,22.8,0.347,0.256,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,22,0.957,0.98,0.938,46.8,45.8,137,3300
2021-01-05,2020,4,14,5,839.99,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,701,0.83,701,0,0,0,0,-4,4,46,7,6,0,80,760,990,967.3,22.7,0.358,0.269,0.0118,0.628,0.0276,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,47.9,47,141,3380
2021-01-06,2020,4,14,6,857.81,0.34,2,Mod_Wet,46,7,6,4,76,139,0.16,718.8,0.84,718.8,0,0,0,0,-4,4,46,7,6,0,80,778,990,967.3,22.7,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0404,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2021-01-07,2020,4,15,7,880.66,0.33,2,Mod_Wet,46,7,6,4,76,139,0.16,741.7,0.84,741.7,0,0,0,0,-4,4,46,7,6,0,80,801,990,967.4,22.6,0.388,0.296,0.0131,0.684,0.0303,3,0.276,0.961,0.0425,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2021-01-08,2020,4,15,8,900.13,0.33,2,Mod_Wet,46,7,6,4,76,139,0.15,761.1,0.85,761.1,0,0,0,0,-4,4,46,7,6,0,80,820,990,967.5,22.5,0.406,0.307,0.0137,0.713,0.0317,3,0.283,0.996,0.0443,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2021-01-09,2020,4,15,9,920.23,0.32,2,Mod_Wet,46,7,6,4,76,139,0.15,781.2,0.85,781.2,0,0,0,0,-4,4,46,7,6,0,80,840,990,967.6,22.4,0.424,0.317,0.0141,0.741,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2021-01-10,2020,4,15,10,940.91,0.32,2,Mod_Wet,46,7,6,4,76,139,0.15,801.9,0.85,801.9,0,0,0,0,-4,4,46,7,6,0,80,861,990,967.7,22.3,0.443,0.327,0.0146,0.77,0.0345,4,0.213,0.983,0.044,21.4,0.953,0.976,0.93,40,39.1,156,3750
2021-01-11,2020,4,15,11,962.14,0.31,1,Wet,49,8,7,5,81,150,0.16,812.1,0.84,812.1,0,0,0,0,-5,5,49,8,7,0,86,876,990,967.7,22.3,0.457,0.332,0.0149,0.789,0.0355,4,0.217,1.01,0.0452,21.2,0.953,0.977,0.931,40.3,39.4,158,3780
2021-01-12,2020,4,15,12,983.87,0.31,1,Wet,49,8,7,5,81,150,0.15,833.9,0.85,833.9,0,0,0,0,-5,5,49,8,7,0,86,898,990,967.8,22.2,0.477,0.343,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2021-01-13,2020,4,15,13,1011.1,0.3,1,Wet,49,8,7,5,81,150,0.15,861.1,0.85,861.1,0,0,0,0,-5,5,49,8,7,0,86,925,990,967.9,22.1,0.502,0.356,0.0161,0.858,0.0389,4,0.233,1.09,0.0494,21,0.955,0.98,0.935,42.3,41.4,166,3980
2021-01-14,2020,4,16,14,1039,0.29,1,Wet,49,8,7,5,81,150,0.14,889,0.86,889,0,0,0,0,-5,5,49,8,7,0,86,953,990,968,22,0.527,0.369,0.0168,0.897,0.0408,4,0.243,1.14,0.0518,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2021-01-15,2020,4,16,15,1062.3,0.29,1,Wet,49,8,7,5,81,150,0.14,912.3,0.86,912.3,0,0,0,0,-5,5,49,8,7,0,86,976,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2021-01-16,2020,4,16,16,1080.6,0.28,1,Wet,49,8,7,5,81,150,0.14,930.6,0.86,930.6,0,0,0,0,-5,5,49,8,7,0,86,995,990,968.2,21.8,0.565,0.389,0.0178,0.955,0.0437,4,0.257,1.21,0.0555,20.6,0.955,0.98,0.936,45,44.1,176,4230
2021-01-17,2020,4,16,17,1099.3,0.28,1,Wet,49,8,7,5,81,150,0.14,949.3,0.86,949.3,0,0,0,0,-5,5,49,8,7,0,86,1010,990,968.2,21.8,0.582,0.398,0.0183,0.981,0.045,4,0.263,1.24,0.0571,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2021-01-18,2020,4,16,18,1129,0.27,1,Wet,49,8,7,5,81,150,0.13,979,0.87,979,0,0,0,0,-5,5,49,8,7,0,86,1040,990,968.3,21.7,0.615,0.413,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
2021-01-19,2020,4,16,19,1159.2,0.27,1,Wet,49,8,7,5,81,150,0.13,1009,0.87,1009,0,0,0,0,-5,5,49,8,7,0,86,1070,990,968.4,21.6,0.659,0.444,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4500
2021-01-20,2020,4,16,20,1190,0.26,1,Wet,49,8,7,5,81,150,0.13,1040,0.87,1040,0,0,0,0,-5,5,49,8,7,0,86,1100,990,968.5,21.5,0.704,0.513,0.0239,1.22,0.0566,4,0.288,1.51,0.07,20,0.955,0.98,0.936,48.7,47.7,191,4580
2021-01-21,2020,4,17,21,1227,0.26,1,Wet,49,8,7,5,81,150,0.12,1077,0.88,1077,0,0,0,0,-5,5,49,8,7,0,86,1140,990,968.6,21.4,0.759,0.596,0.0279,1.35,0.0634,4,0.295,1.65,0.0772,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2021-01-22,2020,4,17,22,1258.8,0.25,1,Wet,49,8,7,5,81,150,0.12,1109,0.88,1100,9,2,0,0,-5,12,51,8,7,0,93,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2021-01-23,2020,4,17,23,1297,0.25,1,Wet,49,8,7,5,81,150,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,119,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-01-24,2020,4,17,24,1341.8,0.24,1,Wet,49,8,7,5,81,150,0.11,1192,0.89,1100,92,21,3,3,-2,67,70,11,10,3,148,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-01-25,2020,4,17,25,1393.5,0.23,1,Wet,49,8,7,5,81,150,0.11,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,185,1210,990,969.1,20.9,0.852,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2021-01-26,2020,4,17,26,1415.1,0.23,1,Wet,49,8,7,5,81,150,0.11,1265,0.89,1100,165,37,5,5,0,118,86,13,12,5,199,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-01-27,2020,4,17,27,1443.1,0.22,1,Wet,49,8,7,5,81,150,0.1,1293,0.9,1100,193,44,6,6,1,136,93,14,13,6,217,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-01-28,2020,4,18,28,1465,0.22,1,Wet,49,8,7,5,81,150,0.1,1315,0.9,1100,215,49,6,7,1,152,98,14,14,6,233,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-01-29,2020,4,18,29,1487.1,0.21,1,Wet,49,8,7,5,81,150,0.1,1337,0.9,1100,237,51,7,7,2,170,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2021-01-30,2020,4,18,30,1515.7,0.21,1,Wet,49,8,7,5,81,150,0.099,1366,0.9,1100,266,51,8,8,3,196,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-01-31,2020,4,18,31,1538.1,0.21,1,Wet,49,8,7,5,81,150,0.098,1388,0.9,1100,288,51,9,9,4,215,100,17,16,9,296,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-01,2020,5,18,32,1554.2,0.2,1,Wet,55,10,10,8,114,197,0.13,1357,0.87,1100,257,45,8,8,0,196,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2021-02-02,2020,5,18,33,1570.3,0.2,1,Wet,55,10,10,8,114,197,0.13,1373,0.88,1100,273,45,8,8,0,212,100,18,18,8,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-02-03,2020,5,18,34,1586.6,0.2,1,Wet,55,10,10,8,114,197,0.12,1390,0.88,1100,290,45,8,9,1,227,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-02-04,2020,5,19,35,1602.9,0.19,1,Wet,55,10,10,8,114,197,0.12,1406,0.88,1100,306,45,8,9,1,243,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
