date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-02-05,2020,5,19,36,1619.3,0.19,1,Wet,55,10,10,8,114,197,0.12,1422,0.88,1100,322,45,8,10,2,257,100,18,20,10,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-02-06,2020,5,19,37,1635.7,0.19,1,Wet,55,10,10,8,114,197,0.12,1439,0.88,1100,339,45,8,10,2,274,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-02-07,2020,5,19,38,1658.8,0.19,1,Wet,55,10,10,8,114,197,0.12,1462,0.88,1100,362,45,8,11,3,295,100,18,21,11,409,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-02-08,2020,5,19,39,1682.1,0.18,1,Wet,55,10,10,8,114,197,0.12,1485,0.88,1100,385,45,8,12,4,316,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-02-09,2020,5,19,40,1705.5,0.18,1,Wet,55,10,10,8,114,197,0.12,1509,0.88,1100,409,45,8,12,4,340,100,18,22,12,454,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-02-10,2020,5,19,41,1735.8,0.18,1,Wet,55,10,10,8,114,197,0.11,1539,0.89,1100,439,45,8,13,5,368,100,18,23,13,482,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2021-02-11,2020,5,20,42,1773.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.091,1611,0.91,1100,511,51,10,16,10,424,100,18,23,15,517,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2021-02-12,2020,5,20,43,1810.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.089,1649,0.91,1100,549,51,10,17,11,460,100,18,24,16,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-02-13,2020,5,20,44,1848.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-02-14,2020,5,20,45,1893.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.086,1732,0.91,1100,632,51,10,18,14,539,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-02-15,2020,5,20,46,1953.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.083,1791,0.92,1100,691,51,10,18,16,596,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-02-16,2020,5,20,47,2027.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.08,1866,0.92,1100,766,51,10,18,18,669,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-02-17,2020,5,20,48,2110.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.077,1949,0.92,1100,849,51,10,18,20,750,100,18,25,25,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-02-18,2020,5,21,49,2202,0.13,2,Mod_Wet,49,8,7,5,93,162,0.074,2040,0.93,1100,940,51,10,18,23,838,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-02-19,2020,5,21,50,2287.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.071,2125,0.93,1100,1030,51,10,18,26,920,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2021-02-20,2020,5,21,51,2350.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.069,2189,0.93,1100,1090,51,10,18,28,982,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-02-21,2020,5,21,52,2414.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.067,2253,0.93,1100,1150,51,10,18,30,1040,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-02-22,2020,5,21,53,2479.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.065,2318,0.94,1100,1220,51,10,18,32,1110,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2021-02-23,2020,5,21,54,2544.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.064,2383,0.94,1100,1280,51,10,18,33,1170,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-02-24,2020,5,21,55,2618.4,0.099,2,Mod_Wet,49,8,7,5,93,162,0.062,2456,0.94,1100,1360,51,10,18,36,1240,100,18,25,41,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2021-02-25,2020,5,22,56,2700.5,0.093,2,Mod_Wet,49,8,7,5,93,162,0.06,2538,0.94,1100,1440,51,10,18,38,1320,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2021-02-26,2020,5,22,57,2775.4,0.087,2,Mod_Wet,49,8,7,5,93,162,0.058,2613,0.94,1100,1510,51,10,18,40,1390,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2021-02-27,2020,5,22,58,2850.9,0.082,2,Mod_Wet,49,8,7,5,93,162,0.057,2689,0.94,1100,1590,51,10,18,43,1470,100,18,25,48,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2021-02-28,2020,5,22,59,2911,0.078,2,Mod_Wet,49,8,7,5,93,162,0.056,2749,0.94,1100,1650,51,10,18,44,1530,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2021-03-01,2020,6,22,60,2955.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.081,2716,0.92,1100,1620,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2021-03-02,2020,6,22,61,2983.5,0.072,2,Mod_Wet,59,11,12,13,144,239,0.08,2745,0.92,1100,1650,41,7,13,36,1550,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2021-03-03,2020,6,22,62,2995.7,0.071,2,Mod_Wet,59,11,12,13,144,239,0.08,2757,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-03-04,2020,6,23,63,2999.7,0.071,2,Mod_Wet,59,11,12,13,144,239,0.08,2761,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2021-03-05,2020,6,23,64,2995.7,0.071,2,Mod_Wet,59,11,12,13,144,239,0.08,2757,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-03-06,2020,6,23,65,2991.6,0.072,2,Mod_Wet,59,11,12,13,144,239,0.08,2753,0.92,1100,1650,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-03-07,2020,6,23,66,2979.5,0.072,2,Mod_Wet,59,11,12,13,144,239,0.08,2740,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2021-03-08,2020,6,23,67,2967.4,0.073,2,Mod_Wet,59,11,12,13,144,239,0.081,2728,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2021-03-09,2020,6,23,68,2963.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.081,2724,0.92,1100,1620,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2021-03-10,2020,6,23,69,2959.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.081,2720,0.92,1100,1620,41,7,13,36,1520,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2021-03-11,2020,6,24,70,2947.2,0.075,2,Mod_Wet,59,11,12,13,144,239,0.081,2708,0.92,1100,1610,41,7,13,35,1510,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2021-03-12,2020,6,24,71,2935.1,0.076,2,Mod_Wet,59,11,12,13,144,239,0.081,2696,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2021-03-13,2020,6,24,72,2923,0.077,2,Mod_Wet,59,11,12,13,144,239,0.082,2684,0.92,1100,1580,41,7,13,35,1490,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2021-03-14,2020,6,24,73,2911,0.078,2,Mod_Wet,59,11,12,13,144,239,0.082,2672,0.92,1100,1570,41,7,13,34,1480,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2021-03-15,2020,6,24,74,2898.9,0.078,2,Mod_Wet,59,11,12,13,144,239,0.082,2660,0.92,1100,1560,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2021-03-16,2020,6,24,75,2886.9,0.079,2,Mod_Wet,59,11,12,13,144,239,0.083,2648,0.92,1100,1550,41,7,13,33,1450,100,18,25,46,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2021-03-17,2020,6,24,76,2874.9,0.08,2,Mod_Wet,59,11,12,13,144,239,0.083,2636,0.92,1100,1540,41,7,13,33,1440,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2021-03-18,2020,6,25,77,2862.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.084,2624,0.92,1100,1520,41,7,13,33,1430,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2021-03-19,2020,6,25,78,2850.9,0.082,2,Mod_Wet,59,11,12,13,144,239,0.084,2612,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2021-03-20,2020,6,25,79,2846.9,0.082,2,Mod_Wet,59,11,12,13,144,239,0.084,2608,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2021-03-21,2020,6,25,80,2842.9,0.083,2,Mod_Wet,59,11,12,13,144,239,0.084,2604,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2021-03-22,2020,6,25,81,2839,0.083,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-03-23,2020,6,25,82,2842.9,0.083,2,Mod_Wet,59,11,12,13,144,239,0.084,2604,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2021-03-24,2020,6,25,83,2846.9,0.082,2,Mod_Wet,59,11,12,13,144,239,0.084,2608,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2021-03-25,2020,6,26,84,2858.9,0.081,2,Mod_Wet,59,11,12,13,144,239,0.084,2620,0.92,1100,1520,41,7,13,33,1430,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2021-03-26,2020,6,26,85,2878.9,0.08,2,Mod_Wet,59,11,12,13,144,239,0.083,2640,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2021-03-27,2020,6,26,86,2907,0.078,2,Mod_Wet,59,11,12,13,144,239,0.082,2668,0.92,1100,1570,41,7,13,34,1470,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2021-03-28,2020,6,26,87,2935.1,0.076,2,Mod_Wet,59,11,12,13,144,239,0.081,2696,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2021-03-29,2020,6,26,88,2971.4,0.073,2,Mod_Wet,59,11,12,13,144,239,0.08,2732,0.92,1100,1630,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2021-03-30,2020,6,26,89,3015.9,0.07,2,Mod_Wet,59,11,12,13,144,239,0.079,2777,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2021-03-31,2020,6,26,90,3060.7,0.067,2,Mod_Wet,59,11,12,13,144,239,0.078,2822,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2021-04-01,2020,7,27,91,3097.4,0.064,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2021-04-02,2020,7,27,92,3134.3,0.062,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2021-04-03,2020,7,27,93,3179.6,0.059,3,Normal,54,13,14,19,117,217,0.068,2963,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2021-04-04,2020,7,27,94,3225,0.056,3,Normal,54,13,14,19,117,217,0.067,3008,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2021-04-05,2020,7,27,95,3270.6,0.053,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2021-04-06,2020,7,27,96,3308.1,0.051,3,Normal,54,13,14,19,117,217,0.066,3091,0.93,1100,1990,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2021-04-07,2020,7,27,97,3345.7,0.049,3,Normal,54,13,14,19,117,217,0.065,3129,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2021-04-08,2020,7,28,98,3383.4,0.047,3,Normal,54,13,14,19,117,217,0.064,3166,0.94,1100,2070,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2021-04-09,2020,7,28,99,3421.2,0.045,3,Normal,54,13,14,19,117,217,0.063,3204,0.94,1100,2100,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2021-04-10,2020,7,28,100,3459.1,0.043,3,Normal,54,13,14,19,117,217,0.063,3242,0.94,1100,2140,46,5,11,45,2040,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2021-04-11,2020,7,28,101,3497.2,0.04,2,Mod_Wet,70,14,18,25,168,295,0.084,3202,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2021-04-12,2020,7,28,102,3535.4,0.039,2,Mod_Wet,70,14,18,25,168,295,0.083,3240,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2021-04-13,2020,7,28,103,3573.7,0.037,2,Mod_Wet,70,14,18,25,168,295,0.083,3279,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2021-04-14,2020,7,28,104,3612.1,0.035,2,Mod_Wet,70,14,18,25,168,295,0.082,3317,0.92,1100,2220,30,4,7,42,2130,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2021-04-15,2020,7,29,105,3642,0.034,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2021-04-16,2020,7,29,106,3672.1,0.032,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2021-04-17,2020,7,29,107,3702.1,0.031,2,Mod_Wet,70,14,18,25,168,295,0.08,3407,0.92,1100,2310,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2021-04-18,2020,7,29,108,3723.7,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3429,0.92,1100,2330,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2021-04-19,2020,7,29,109,3736.6,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2021-04-20,2020,7,29,110,3749.6,0.029,2,Mod_Wet,70,14,18,25,168,295,0.079,3455,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2021-04-21,2020,7,29,111,3753.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.079,3459,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2021-04-22,2020,7,30,112,3749.6,0.029,2,Mod_Wet,70,14,18,25,168,295,0.079,3455,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2021-04-23,2020,7,30,113,3736.6,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3442,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2021-04-24,2020,7,30,114,3715.1,0.03,2,Mod_Wet,70,14,18,25,168,295,0.079,3420,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2021-04-25,2020,7,30,115,3693.5,0.031,2,Mod_Wet,70,14,18,25,168,295,0.08,3399,0.92,1100,2300,30,4,7,44,2210,100,18,25,69,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2021-04-26,2020,7,30,116,3663.5,0.033,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2021-04-27,2020,7,30,117,3633.5,0.034,2,Mod_Wet,70,14,18,25,168,295,0.081,3338,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2021-04-28,2020,7,30,118,3603.5,0.035,2,Mod_Wet,70,14,18,25,168,295,0.082,3309,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2021-04-29,2020,7,31,119,3573.7,0.037,2,Mod_Wet,70,14,18,25,168,295,0.083,3279,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2021-04-30,2020,7,31,120,3543.9,0.038,2,Mod_Wet,70,14,18,25,168,295,0.083,3249,0.92,1100,2150,30,4,7,39,2070,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2021-05-01,2020,8,31,121,3505.7,0.04,2,Mod_Wet,65,14,17,23,202,321,0.092,3185,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2021-05-02,2020,8,31,122,3467.6,0.042,2,Mod_Wet,65,14,17,23,202,321,0.093,3147,0.91,1100,2050,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.6,15.4,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2021-05-03,2020,8,31,123,3429.6,0.044,2,Mod_Wet,65,14,17,23,202,321,0.094,3109,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2021-05-04,2020,8,31,124,3391.8,0.046,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2021-05-05,2020,8,31,125,3354,0.048,2,Mod_Wet,65,14,17,23,202,321,0.096,3033,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2021-05-06,2020,8,32,126,3316.4,0.051,2,Mod_Wet,65,14,17,23,202,321,0.097,2995,0.9,1100,1900,35,4,8,34,1810,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-05-07,2020,8,32,127,3278.9,0.053,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-05-08,2020,8,32,128,3233.3,0.056,2,Mod_Wet,65,14,17,23,202,321,0.099,2912,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2021-05-09,2020,8,32,129,3187.8,0.058,2,Mod_Wet,65,14,17,23,202,321,0.1,2867,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2021-05-10,2020,8,32,130,3134.3,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2813,0.9,1100,1710,35,4,8,28,1640,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2021-05-11,2020,8,32,131,3081.1,0.065,2,Mod_Wet,65,14,17,23,202,321,0.1,2760,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2021-05-12,2020,8,32,132,3028.1,0.069,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2021-05-13,2020,8,33,133,2983.5,0.072,2,Mod_Wet,65,14,17,23,202,321,0.11,2663,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2021-05-14,2020,8,33,134,2939.1,0.075,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2021-05-15,2020,8,33,135,2894.9,0.079,2,Mod_Wet,65,14,17,23,202,321,0.11,2574,0.89,1100,1470,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2021-05-16,2020,8,33,136,2850.9,0.082,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2021-05-17,2020,8,33,137,2807.1,0.085,2,Mod_Wet,65,14,17,23,202,321,0.11,2486,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-05-18,2020,8,33,138,2763.5,0.088,2,Mod_Wet,65,14,17,23,202,321,0.12,2443,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2021-05-19,2020,8,33,139,2720.1,0.091,2,Mod_Wet,65,14,17,23,202,321,0.12,2399,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2021-05-20,2020,8,34,140,2684.8,0.094,2,Mod_Wet,65,14,17,23,202,321,0.12,2364,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2021-05-21,2020,8,34,141,2649.6,0.097,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-05-22,2020,8,34,142,2614.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2294,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2021-05-23,2020,8,34,143,2579.6,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2021-05-24,2020,8,34,144,2544.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2021-05-25,2020,8,34,145,2510.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2021-05-26,2020,8,34,146,2475.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2021-05-27,2020,8,35,147,2441.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2021-05-28,2020,8,35,148,2399.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2079,0.87,1100,979,35,4,8,6,926,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2021-05-29,2020,8,35,149,2358.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-05-30,2020,8,35,150,2317,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-05-31,2020,8,35,151,2276,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1955,0.86,1100,855,35,4,8,3,805,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2021-06-01,2020,9,35,152,2227.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1971,0.89,1100,871,38,6,11,10,806,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2021-06-02,2020,9,35,153,2172.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1916,0.88,1100,816,38,6,11,8,753,100,18,25,24,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-06-03,2020,9,36,154,2118,0.14,2,Mod_Wet,62,12,14,16,153,257,0.12,1861,0.88,1100,761,38,6,11,7,699,100,18,25,23,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2021-06-04,2020,9,36,155,2063.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1807,0.88,1100,707,38,6,11,5,647,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-06-05,2020,9,36,156,2017.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1760,0.87,1100,660,38,6,11,4,601,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2021-06-06,2020,9,36,157,1971,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1714,0.87,1100,614,38,6,11,2,557,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-06-07,2020,9,36,158,1925.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-06-08,2020,9,36,159,1879.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2021-06-09,2020,9,36,160,1834.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-06-10,2020,9,37,161,1790.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-06-11,2020,9,37,162,1752.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1496,0.85,1100,396,38,6,11,-4,345,100,18,25,12,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-06-12,2020,9,37,163,1715.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1459,0.85,1100,359,38,6,11,-5,309,100,18,25,11,462,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-06-13,2020,9,37,164,1678.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1422,0.85,1100,322,38,6,10,-6,274,100,18,24,10,427,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2021-06-14,2020,9,37,165,1642.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1385,0.84,1100,285,38,6,9,-7,239,100,18,23,9,392,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-06-15,2020,9,37,166,1606.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1349,0.84,1100,249,38,6,8,-9,206,100,18,22,7,359,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2021-06-16,2020,9,37,167,1570.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1313,0.84,1100,213,38,6,6,-10,173,100,18,20,6,326,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-06-17,2020,9,38,168,1534.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1278,0.83,1100,178,38,5,5,-11,141,100,17,19,5,294,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-06-18,2020,9,38,169,1506.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2021-06-19,2020,9,38,170,1477.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-06-20,2020,9,38,171,1449.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-06-21,2020,9,38,172,1421.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-06-22,2020,9,38,173,1393.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2021-06-23,2020,9,38,174,1341.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2021-06-24,2020,9,39,175,1291.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2021-06-25,2020,9,39,176,1247.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2021-06-26,2020,9,39,177,1209.8,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2021-06-27,2020,9,39,178,1173.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,916.2,0.78,916.2,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.574,0.382,0.0177,0.957,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.6,42.8,171,4110
2021-06-28,2020,9,39,179,1137.2,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,880.2,0.77,880.2,0,0,0,0,-16,16,62,12,14,0,169,968,990,968.3,21.7,0.541,0.365,0.0168,0.906,0.0418,4,0.24,1.15,0.0529,20.5,0.954,0.98,0.935,42.3,41.4,166,3980
2021-06-29,2020,9,39,180,1107.3,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,850.3,0.77,850.3,0,0,0,0,-16,16,62,12,14,0,169,938,990,968.2,21.8,0.514,0.351,0.0161,0.864,0.0397,4,0.229,1.09,0.0503,20.7,0.954,0.978,0.933,41.1,40.2,161,3860
2021-06-30,2020,9,39,181,1078,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,821,0.76,821,0,0,0,0,-16,16,62,12,14,0,169,909,990,968.1,21.9,0.487,0.336,0.0154,0.823,0.0377,4,0.22,1.04,0.0477,20.8,0.953,0.976,0.93,39.9,39,156,3740
2021-07-01,2020,10,40,182,1054.4,0.29,2,Mod_Wet,58,11,11,11,136,227,0.21,827.4,0.79,827.4,0,0,0,0,-11,11,58,11,11,0,147,907,990,968.1,21.9,0.486,0.339,0.0155,0.825,0.0376,4,0.222,1.05,0.0477,20.9,0.953,0.977,0.931,40.4,39.5,158,3790
2021-07-02,2020,10,40,183,1031.3,0.3,2,Mod_Wet,58,11,11,11,136,227,0.22,804.3,0.78,804.3,0,0,0,0,-11,11,58,11,11,0,147,884,990,968,22,0.464,0.328,0.0149,0.793,0.036,4,0.214,1.01,0.0458,21,0.953,0.975,0.929,39.5,38.5,154,3690
2021-07-03,2020,10,40,184,1008.6,0.3,2,Mod_Wet,58,11,11,11,136,227,0.23,781.6,0.78,781.6,0,0,0,0,-11,11,58,11,11,0,147,862,990,967.9,22.1,0.444,0.317,0.0144,0.761,0.0345,3,0.288,1.05,0.0475,21,0.956,0.98,0.937,51.4,48.2,145,3470
2021-07-04,2020,10,40,185,986.32,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,759.3,0.77,759.3,0,0,0,0,-11,11,58,11,11,0,147,839,990,967.8,22.2,0.423,0.307,0.0138,0.73,0.0329,3,0.282,1.01,0.0457,21.1,0.957,0.98,0.937,50.2,48.2,145,3470
2021-07-05,2020,10,40,186,964.53,0.31,2,Mod_Wet,58,11,11,11,136,227,0.23,737.5,0.77,737.5,0,0,0,0,-11,11,58,11,11,0,147,818,990,967.8,22.2,0.403,0.294,0.0132,0.697,0.0313,3,0.274,0.971,0.0437,21.3,0.957,0.98,0.937,49.1,48.1,144,3460
2021-07-06,2020,10,40,187,947.93,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,720.9,0.76,720.9,0,0,0,0,-11,11,58,11,11,0,147,801,990,967.7,22.3,0.388,0.283,0.0127,0.671,0.0301,3,0.267,0.938,0.042,21.4,0.957,0.98,0.937,48.2,47.2,142,3400
2021-07-07,2020,10,40,188,931.65,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2021-07-08,2020,10,41,189,915.71,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2021-07-09,2020,10,41,190,900.13,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2021-07-10,2020,10,41,191,884.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2021-07-11,2020,10,41,192,870.14,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2021-07-12,2020,10,41,193,855.79,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2021-07-13,2020,10,41,194,841.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2021-07-14,2020,10,41,195,828.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2021-07-15,2020,10,42,196,819.43,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2021-07-16,2020,10,42,197,810.61,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2021-07-17,2020,10,42,198,802.16,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2021-07-18,2020,10,42,199,794.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2021-07-19,2020,10,42,200,786.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2021-07-20,2020,10,42,201,779.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2021-07-21,2020,10,42,202,773.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2021-07-22,2020,10,43,203,766.21,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2021-07-23,2020,10,43,204,753.91,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,526.9,0.7,526.9,0,0,0,0,-11,11,58,11,11,0,147,607,990,966.9,23.1,0.271,0.153,0.00663,0.424,0.0184,3,0.18,0.604,0.0262,22.5,0.949,0.97,0.92,36.7,35.6,107,2570
2021-07-24,2020,10,43,205,742.7,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,515.7,0.69,515.7,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.145,0.00629,0.411,0.0177,3,0.175,0.585,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2520
2021-07-25,2020,10,43,206,730.94,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
2021-07-26,2020,10,43,207,719.18,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,492.2,0.68,492.2,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.252,0.131,0.00565,0.383,0.0165,2,0.275,0.658,0.0283,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
2021-07-27,2020,10,43,208,707.97,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,481,0.68,481,0,0,0,0,-11,11,58,11,11,0,147,561,990,966.7,23.3,0.245,0.126,0.00542,0.371,0.016,2,0.267,0.638,0.0274,22.6,0.957,0.98,0.937,51.1,48.2,96.4,2310
2021-07-28,2020,10,43,209,697.85,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,470.9,0.68,470.9,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2021-07-29,2020,10,44,210,687.19,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,460.2,0.67,460.2,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.1,48.2,96.3,2310
2021-07-30,2020,10,44,211,676.53,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,449.5,0.66,449.5,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.227,0.111,0.00475,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
2021-07-31,2020,10,44,212,666.41,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,439.4,0.66,439.4,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00454,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.2,46.2,92.4,2220
2021-08-01,2020,11,44,213,656.29,0.42,1,Wet,58,10,10,7,117,202,0.31,454.3,0.69,454.3,0,0,0,0,-7,7,58,10,10,0,124,532,990,966.5,23.5,0.229,0.113,0.00483,0.342,0.0146,2,0.249,0.592,0.0252,22.9,0.958,0.98,0.939,48.8,47.8,95.7,2300
2021-08-02,2020,11,44,214,646.17,0.43,1,Wet,58,10,10,7,117,202,0.31,444.2,0.69,444.2,0,0,0,0,-7,7,58,10,10,0,124,522,990,966.5,23.5,0.223,0.109,0.00462,0.332,0.0141,2,0.242,0.574,0.0244,22.9,0.958,0.98,0.938,47.8,46.9,93.8,2250
2021-08-03,2020,11,44,215,635.51,0.43,1,Wet,58,10,10,7,117,202,0.32,433.5,0.68,433.5,0,0,0,0,-7,7,58,10,10,0,124,512,990,966.4,23.6,0.217,0.104,0.0044,0.321,0.0136,2,0.235,0.556,0.0236,23,0.957,0.98,0.938,46.8,45.9,91.7,2200
2021-08-04,2020,11,44,216,624.85,0.44,1,Wet,58,10,10,7,117,202,0.32,422.9,0.68,422.9,0,0,0,0,-7,7,58,10,10,0,124,501,990,966.4,23.6,0.212,0.0986,0.00418,0.311,0.0132,2,0.228,0.539,0.0228,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2021-08-05,2020,11,45,217,615.82,0.44,1,Wet,58,10,10,7,117,202,0.33,413.8,0.67,413.8,0,0,0,0,-7,7,58,10,10,0,124,492,990,966.4,23.6,0.209,0.0943,0.00399,0.303,0.0128,2,0.222,0.525,0.0222,23.1,0.956,0.98,0.937,44.8,43.9,87.8,2110
2021-08-06,2020,11,45,218,606.25,0.45,1,Wet,58,10,10,7,117,202,0.33,404.3,0.67,404.3,0,0,0,0,-7,7,58,10,10,0,124,482,990,966.3,23.7,0.206,0.0898,0.00379,0.296,0.0125,2,0.215,0.511,0.0216,23.2,0.955,0.98,0.936,43.9,43,86,2060
2021-08-07,2020,11,45,219,596.68,0.45,1,Wet,58,10,10,7,117,202,0.34,394.7,0.66,394.7,0,0,0,0,-7,7,58,10,10,0,124,473,990,966.3,23.7,0.202,0.0853,0.0036,0.288,0.0121,2,0.209,0.497,0.0209,23.2,0.954,0.98,0.935,42.9,42,84,2020
2021-08-08,2020,11,45,220,587.11,0.45,1,Wet,58,10,10,7,117,202,0.34,385.1,0.66,385.1,0,0,0,0,-7,7,58,10,10,0,124,463,990,966.2,23.8,0.199,0.0808,0.0034,0.28,0.0118,2,0.202,0.482,0.0203,23.3,0.953,0.98,0.934,41.9,41,82.1,1970
2021-08-09,2020,11,45,221,578.09,0.46,1,Wet,58,10,10,7,117,202,0.35,376.1,0.65,376.1,0,0,0,0,-7,7,58,10,10,0,124,454,990,966.2,23.8,0.196,0.0765,0.00322,0.272,0.0114,2,0.196,0.469,0.0197,23.3,0.952,0.978,0.931,41,40.1,80.1,1920
2021-08-10,2020,11,45,222,570.16,0.46,1,Wet,58,10,10,7,117,202,0.35,368.2,0.65,368.2,0,0,0,0,-7,7,58,10,10,0,124,446,990,966.2,23.8,0.193,0.0728,0.00305,0.266,0.0112,2,0.191,0.457,0.0192,23.4,0.951,0.976,0.928,40.1,39.2,78.4,1880
2021-08-11,2020,11,45,223,561.68,0.47,1,Wet,58,10,10,7,117,202,0.36,359.7,0.64,359.7,0,0,0,0,-7,7,58,10,10,0,124,438,990,966.1,23.9,0.19,0.0688,0.00288,0.259,0.0108,2,0.185,0.444,0.0186,23.4,0.95,0.974,0.926,39.2,38.2,76.5,1840
2021-08-12,2020,11,46,224,553.21,0.47,1,Wet,58,10,10,7,117,202,0.36,351.2,0.64,351.2,0,0,0,0,-7,7,58,10,10,0,124,429,990,966.1,23.9,0.187,0.0648,0.00271,0.252,0.0105,2,0.18,0.431,0.018,23.5,0.949,0.973,0.923,38.4,37.3,74.6,1790
2021-08-13,2020,11,46,225,545.28,0.47,1,Wet,58,10,10,7,117,202,0.37,343.3,0.63,343.3,0,0,0,0,-7,7,58,10,10,0,124,421,990,966.1,23.9,0.184,0.061,0.00255,0.245,0.0102,2,0.174,0.419,0.0175,23.5,0.948,0.971,0.92,37.5,36.4,72.9,1750
2021-08-14,2020,11,46,226,537.35,0.48,1,Wet,58,10,10,7,117,202,0.38,335.4,0.62,335.4,0,0,0,0,-7,7,58,10,10,0,124,413,990,966,24,0.181,0.0573,0.00239,0.239,0.00995,2,0.169,0.408,0.017,23.6,0.946,0.97,0.918,36.7,35.6,71.2,1710
2021-08-15,2020,11,46,227,530.51,0.48,1,Wet,58,10,10,7,117,202,0.38,328.5,0.62,328.5,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0541,0.00225,0.233,0.00971,2,0.164,0.397,0.0165,23.6,0.945,0.97,0.917,36,34.9,69.8,1670
2021-08-16,2020,11,46,228,523.13,0.49,1,Wet,58,10,10,7,117,202,0.39,321.1,0.61,321.1,0,0,0,0,-7,7,58,10,10,0,124,399,990,966,24,0.176,0.0506,0.0021,0.227,0.00944,2,0.159,0.386,0.0161,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2021-08-17,2020,11,46,229,515.74,0.49,1,Wet,58,10,10,7,117,202,0.39,313.7,0.61,313.7,0,0,0,0,-7,7,58,10,10,0,124,392,990,965.9,24.1,0.174,0.0471,0.00196,0.221,0.00917,2,0.154,0.375,0.0156,23.7,0.943,0.97,0.915,34.4,33.4,66.7,1600
2021-08-18,2020,11,46,230,508.36,0.5,1,Wet,58,10,10,7,117,202,0.4,306.4,0.6,306.4,0,0,0,0,-7,7,58,10,10,0,124,384,990,965.9,24.1,0.171,0.0436,0.00181,0.215,0.00891,2,0.149,0.364,0.0151,23.7,0.942,0.97,0.914,33.6,32.6,65.2,1560
2021-08-19,2020,11,47,231,501.53,0.5,1,Wet,58,10,10,7,117,202,0.4,299.5,0.6,299.5,0,0,0,0,-7,7,58,10,10,0,124,378,990,965.9,24.1,0.169,0.0404,0.00167,0.209,0.00866,2,0.145,0.354,0.0147,23.8,0.941,0.97,0.913,32.9,31.9,63.8,1530
2021-08-20,2020,11,47,232,494.69,0.5,1,Wet,58,10,10,7,117,202,0.41,292.7,0.59,292.7,0,0,0,0,-7,7,58,10,10,0,124,371,990,965.8,24.2,0.166,0.0371,0.00154,0.204,0.00842,2,0.14,0.344,0.0142,23.8,0.939,0.97,0.911,32.1,31.2,62.3,1500
2021-08-21,2020,11,47,233,488.95,0.51,1,Wet,58,10,10,7,117,202,0.41,286.9,0.59,286.9,0,0,0,0,-7,7,58,10,10,0,124,365,990,965.8,24.2,0.164,0.0344,0.00142,0.199,0.00821,2,0.136,0.335,0.0138,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2021-08-22,2020,11,47,234,482.66,0.51,1,Wet,58,10,10,7,117,202,0.42,280.7,0.58,280.7,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0315,0.0013,0.194,0.00799,2,0.132,0.326,0.0134,23.9,0.937,0.97,0.909,30.8,29.9,59.8,1430
2021-08-23,2020,11,47,235,476.37,0.52,1,Wet,58,10,10,7,117,202,0.42,274.4,0.58,274.4,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0285,0.00118,0.188,0.00777,2,0.128,0.316,0.013,23.9,0.935,0.97,0.907,30.1,29.2,58.5,1400
2021-08-24,2020,11,47,236,470.08,0.52,1,Wet,58,10,10,7,117,202,0.43,268.1,0.57,268.1,0,0,0,0,-7,7,58,10,10,0,124,346,990,965.7,24.3,0.158,0.0255,0.00105,0.183,0.00754,2,0.123,0.307,0.0126,24,0.934,0.97,0.906,29.4,28.6,57.1,1370
2021-08-25,2020,11,47,237,463.79,0.52,1,Wet,58,10,10,7,117,202,0.44,261.8,0.56,261.8,0,0,0,0,-7,7,58,10,10,0,124,340,990,965.7,24.3,0.155,0.0226,0.000928,0.178,0.00732,2,0.119,0.297,0.0122,24,0.933,0.97,0.905,28.8,27.9,55.8,1340
2021-08-26,2020,11,48,238,458.05,0.53,1,Wet,58,10,10,7,117,202,0.44,256.1,0.56,256.1,0,0,0,0,-7,7,58,10,10,0,124,334,990,965.7,24.3,0.153,0.0199,0.000816,0.173,0.00712,2,0.115,0.289,0.0119,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2021-08-27,2020,11,48,239,452.31,0.53,1,Wet,58,10,10,7,117,202,0.45,250.3,0.55,250.3,0,0,0,0,-7,7,58,10,10,0,124,328,990,965.6,24.4,0.151,0.0171,0.000704,0.169,0.00692,2,0.111,0.28,0.0115,24.1,0.93,0.97,0.902,27.5,26.7,53.3,1280
2021-08-28,2020,11,48,240,446.56,0.54,1,Wet,58,10,10,7,117,202,0.45,244.6,0.55,244.6,0,0,0,0,-7,7,58,10,10,0,124,323,990,965.6,24.4,0.149,0.0165,0.000678,0.166,0.0068,2,0.108,0.273,0.0112,24.1,0.928,0.97,0.9,26.8,26,52.1,1250
2021-08-29,2020,11,48,241,441.92,0.54,1,Wet,58,10,10,7,117,202,0.46,239.9,0.54,239.9,0,0,0,0,-7,7,58,10,10,0,124,318,990,965.6,24.4,0.148,0.0161,0.000661,0.164,0.00671,2,0.104,0.268,0.011,24.1,0.927,0.97,0.899,26.3,25.5,51.1,1230
2021-08-30,2020,11,48,242,436.72,0.55,1,Wet,58,10,10,7,117,202,0.46,234.7,0.54,234.7,0,0,0,0,-7,7,58,10,10,0,124,313,990,965.6,24.4,0.146,0.0157,0.000643,0.162,0.00661,2,0.101,0.263,0.0107,24.2,0.925,0.97,0.897,25.7,25,49.9,1200
