date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-08-31,2020,11,48,243,431.53,0.55,1,Wet,58,10,10,7,117,202,0.47,229.5,0.53,229.5,0,0,0,0,-7,7,58,10,10,0,124,308,990,965.5,24.5,0.144,0.0153,0.000624,0.159,0.00651,1,0.252,0.412,0.0168,24,0.957,0.98,0.938,51.8,48.2,48.2,1160
2021-09-01,2020,12,48,244,425.24,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,287.2,0.68,287.2,0,0,0,0,-4,4,46,7,6,0,79,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2021-09-02,2020,12,49,245,419.49,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,281.5,0.67,281.5,0,0,0,0,-4,4,46,7,6,0,79,340,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.3,60.7,1460
2021-09-03,2020,12,49,246,413.21,0.57,2,Mod_Wet,46,7,6,4,75,138,0.33,275.2,0.67,275.2,0,0,0,0,-4,4,46,7,6,0,79,334,990,965.5,24.5,0.153,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2021-09-04,2020,12,49,247,406.92,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,268.9,0.66,268.9,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0259,0.00106,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2021-09-05,2020,12,49,248,400.63,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,262.6,0.66,262.6,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.6,1360
2021-09-06,2020,12,49,249,394.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,256.9,0.65,256.9,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0203,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2021-09-07,2020,12,49,250,389.14,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,251.1,0.65,251.1,0,0,0,0,-4,4,46,7,6,0,79,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2021-09-08,2020,12,49,251,384.49,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
2021-09-09,2020,12,50,252,379.3,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,241.3,0.64,241.3,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2021-09-10,2020,12,50,253,374.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,236.1,0.63,236.1,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2021-09-11,2020,12,50,254,368.91,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,230.9,0.63,230.9,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0984,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.7,1190
2021-09-12,2020,12,50,255,364.26,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,226.3,0.62,226.3,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2021-09-13,2020,12,50,256,359.61,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-09-14,2020,12,50,257,354.96,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,217,0.61,217,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.383,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2021-09-15,2020,12,50,258,350.31,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2021-09-16,2020,12,51,259,346.76,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2021-09-17,2020,12,51,260,342.66,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2021-09-18,2020,12,51,261,338.56,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2021-09-19,2020,12,51,262,334.46,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2021-09-20,2020,12,51,263,330.35,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2021-09-21,2020,12,51,264,326.25,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2021-09-22,2020,12,51,265,322.7,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2021-09-23,2020,12,52,266,319.14,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2021-09-24,2020,12,52,267,315.59,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2021-09-25,2020,12,52,268,312.03,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2021-09-26,2020,12,52,269,308.48,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.2,38.1,38.1,915
2021-09-27,2020,12,52,270,304.92,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
2021-09-28,2020,12,52,271,301.37,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2021-09-29,2020,12,52,272,298.91,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,160.9,0.54,160.9,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,860
2021-09-30,2020,12,53,273,295.9,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2021-10-01,2021,1,1,274,292.89,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,182.9,0.62,182.9,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2021-10-02,2021,1,1,275,294.26,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,184.3,0.63,184.3,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2021-10-03,2021,1,1,276,295.63,0.7,2,Mod_Wet,41,6,4,3,56,110,0.37,185.6,0.63,185.6,0,0,0,0,-3,3,41,6,4,0,59,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2021-10-04,2021,1,1,277,293.71,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,183.7,0.63,183.7,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2021-10-05,2021,1,1,278,292.35,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,182.3,0.62,182.3,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2021-10-06,2021,1,1,279,289.89,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,179.9,0.62,179.9,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
2021-10-07,2021,1,1,280,288.52,0.71,2,Mod_Wet,41,6,4,3,56,110,0.38,178.5,0.62,178.5,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000434,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2021-10-08,2021,1,2,281,285.51,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,175.5,0.61,175.5,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,950
2021-10-09,2021,1,2,282,281.41,0.72,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2021-10-10,2021,1,2,283,278.95,0.73,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2021-10-11,2021,1,2,284,275.94,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2021-10-12,2021,1,2,285,272.93,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2021-10-13,2021,1,2,286,269.92,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2021-10-14,2021,1,2,287,266.92,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2021-10-15,2021,1,3,288,263.91,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2021-10-16,2021,1,3,289,260.9,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2021-10-17,2021,1,3,290,257.89,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2021-10-18,2021,1,3,291,256.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2021-10-19,2021,1,3,292,253.52,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2021-10-20,2021,1,3,293,252.15,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2021-10-21,2021,1,3,294,250.24,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2021-10-22,2021,1,4,295,247.23,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2021-10-23,2021,1,4,296,249.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2021-10-24,2021,1,4,297,253.24,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2021-10-25,2021,1,4,298,252.42,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2021-10-26,2021,1,4,299,250.51,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2021-10-27,2021,1,4,300,248.6,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2021-10-28,2021,1,4,301,247.78,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
2021-10-29,2021,1,5,302,249.69,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2021-10-30,2021,1,5,303,250.51,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2021-10-31,2021,1,5,304,247.5,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,137.5,0.56,137.5,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2021-11-01,2021,2,5,305,245.04,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,139,0.57,139,0,0,0,0,-3,3,40,6,4,0,56,189,990,964.7,25.3,0.102,0.00757,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25.1,0.935,0.97,0.906,32,31,31,744
2021-11-02,2021,2,5,306,246.96,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,141,0.57,141,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00437,1,0.133,0.243,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2021-11-03,2021,2,5,307,252.15,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2021-11-04,2021,2,5,308,257.35,0.77,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2021-11-05,2021,2,6,309,257.62,0.77,2,Mod_Wet,40,6,4,3,53,106,0.41,151.6,0.59,151.6,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00864,0.000342,0.115,0.00456,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2021-11-06,2021,2,6,310,255.16,0.77,2,Mod_Wet,40,6,4,3,53,106,0.41,149.2,0.58,149.2,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00843,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2021-11-07,2021,2,6,311,252.15,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2021-11-08,2021,2,6,312,249.14,0.79,2,Mod_Wet,40,6,4,3,53,106,0.42,143.1,0.57,143.1,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00441,1,0.136,0.247,0.00977,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2021-11-09,2021,2,6,313,247.23,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,141.2,0.57,141.2,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2021-11-10,2021,2,6,314,245.31,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,139.3,0.57,139.3,0,0,0,0,-3,3,40,6,4,0,56,189,990,964.7,25.3,0.102,0.00759,0.0003,0.11,0.00434,1,0.131,0.241,0.0095,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2021-11-11,2021,2,6,315,243.95,0.8,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2021-11-12,2021,2,7,316,245.31,0.8,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2021-11-13,2021,2,7,317,249.96,0.79,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2021-11-14,2021,2,7,318,253.52,0.78,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2021-11-15,2021,2,7,319,256.53,0.77,3,Normal,36,5,3,2,47,93,0.36,163.5,0.64,163.5,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00965,0.000382,0.118,0.00469,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2021-11-16,2021,2,7,320,254.61,0.78,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2021-11-17,2021,2,7,321,252.15,0.78,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2021-11-18,2021,2,7,322,249.14,0.79,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2021-11-19,2021,2,8,323,251.06,0.78,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2021-11-20,2021,2,8,324,251.33,0.78,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2021-11-21,2021,2,8,325,252.15,0.78,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2021-11-22,2021,2,8,326,255.16,0.77,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2021-11-23,2021,2,8,327,254.34,0.78,3,Normal,36,5,3,2,47,93,0.37,161.3,0.63,161.3,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00946,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
2021-11-24,2021,2,8,328,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2021-11-25,2021,2,8,329,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2021-11-26,2021,2,9,330,248.05,0.79,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2021-11-27,2021,2,9,331,247.78,0.79,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2021-11-28,2021,2,9,332,249.14,0.79,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2021-11-29,2021,2,9,333,249.42,0.79,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2021-11-30,2021,2,9,334,248.05,0.79,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2021-12-01,2021,3,9,335,247.23,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,170.2,0.69,170.2,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2021-12-02,2021,3,9,336,246.41,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2021-12-03,2021,3,10,337,246.14,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2021-12-04,2021,3,10,338,245.31,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,168.3,0.69,168.3,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,913
2021-12-05,2021,3,10,339,245.04,0.8,4,Mod_Dry,31,5,3,2,36,77,0.31,168,0.69,168,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00468,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,911
2021-12-06,2021,3,10,340,248.05,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2021-12-07,2021,3,10,341,252.7,0.78,4,Mod_Dry,31,5,3,2,36,77,0.3,175.7,0.69,175.7,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2021-12-08,2021,3,10,342,255.71,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2021-12-09,2021,3,10,343,257.07,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2021-12-10,2021,3,11,344,258.44,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,181.4,0.7,181.4,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2021-12-11,2021,3,11,345,260.9,0.76,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2021-12-12,2021,3,11,346,262.27,0.76,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2021-12-13,2021,3,11,347,264.18,0.76,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2021-12-14,2021,3,11,348,266.1,0.75,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2021-12-15,2021,3,11,349,266.92,0.75,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2021-12-16,2021,3,11,350,271.02,0.74,5,Dry,26,4,3,2,24,59,0.22,212,0.78,212,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2021-12-17,2021,3,12,351,274.57,0.74,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2021-12-18,2021,3,12,352,278.67,0.73,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2021-12-19,2021,3,12,353,281.68,0.72,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2021-12-20,2021,3,12,354,284.69,0.72,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2021-12-21,2021,3,12,355,288.79,0.71,5,Dry,26,4,3,2,24,59,0.2,229.8,0.8,229.8,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0976,0.241,0.00959,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1210
2021-12-22,2021,3,12,356,292.35,0.7,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1230
2021-12-23,2021,3,12,357,294.81,0.7,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2021-12-24,2021,3,13,358,297.27,0.7,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2021-12-25,2021,3,13,359,297.54,0.7,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2021-12-26,2021,3,13,360,299.46,0.69,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2021-12-27,2021,3,13,361,300.82,0.69,5,Dry,26,4,3,2,24,59,0.2,241.8,0.8,241.8,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2021-12-28,2021,3,13,362,301.64,0.69,5,Dry,26,4,3,2,24,59,0.2,242.6,0.8,242.6,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2021-12-29,2021,3,13,363,305.74,0.68,5,Dry,26,4,3,2,24,59,0.19,246.7,0.81,246.7,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000667,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54.1,1300
2021-12-30,2021,3,13,364,309.3,0.68,5,Dry,26,4,3,2,24,59,0.19,250.3,0.81,250.3,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.136,0.0171,0.000684,0.153,0.00609,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.3,27.4,54.8,1320
2021-12-31,2021,3,14,365,314.49,0.67,5,Dry,26,4,3,2,24,59,0.19,255.5,0.81,255.5,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0196,0.000783,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2022-01-01,2021,4,14,1,318.6,0.67,5,Dry,29,5,4,2,33,73,0.23,245.6,0.77,245.6,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.6,1290
2022-01-02,2021,4,14,2,322.15,0.66,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2022-01-03,2021,4,14,3,329.53,0.65,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.139,0.0201,0.000805,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1350
2022-01-04,2021,4,14,4,338.01,0.64,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2022-01-05,2021,4,14,5,345.94,0.63,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2022-01-06,2021,4,14,6,354.42,0.62,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2022-01-07,2021,4,15,7,363.99,0.61,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2022-01-08,2021,4,15,8,373.01,0.6,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
2022-01-09,2021,4,15,9,380.94,0.6,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2022-01-10,2021,4,15,10,389.42,0.59,5,Dry,29,5,4,2,33,73,0.19,316.4,0.81,316.4,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,68.9,1650
2022-01-11,2021,4,15,11,396.25,0.58,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2022-01-12,2021,4,15,12,403.64,0.58,5,Dry,29,5,4,2,33,73,0.18,330.6,0.82,330.6,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2022-01-13,2021,4,15,13,410.47,0.57,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2022-01-14,2021,4,16,14,414.03,0.57,5,Dry,29,5,4,2,33,73,0.18,341,0.82,341,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.2,74.3,1780
2022-01-15,2021,4,16,15,414.3,0.57,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2022-01-16,2021,4,16,16,415.12,0.57,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2022-01-17,2021,4,16,17,416.49,0.57,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2022-01-18,2021,4,16,18,421.14,0.56,5,Dry,29,5,4,2,33,73,0.17,348.1,0.83,348.1,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0633,0.00258,0.235,0.0096,2,0.177,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,75.9,1820
2022-01-19,2021,4,16,19,429.06,0.55,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2022-01-20,2021,4,16,20,436.99,0.55,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2022-01-21,2021,4,17,21,443.28,0.54,5,Dry,29,5,4,2,33,73,0.17,370.3,0.83,370.3,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2022-01-22,2021,4,17,22,448.48,0.54,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2022-01-23,2021,4,17,23,454.77,0.53,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
2022-01-24,2021,4,17,24,462.15,0.53,5,Dry,29,5,4,2,33,73,0.16,389.1,0.84,389.1,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2022-01-25,2021,4,17,25,470.63,0.52,5,Dry,29,5,4,2,33,73,0.15,397.6,0.84,397.6,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0867,0.00357,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2022-01-26,2021,4,17,26,483.48,0.51,5,Dry,29,5,4,2,33,73,0.15,410.5,0.85,410.5,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0927,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2022-01-27,2021,4,17,27,499.06,0.5,5,Dry,29,5,4,2,33,73,0.15,426.1,0.85,426.1,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2022-01-28,2021,4,18,28,515.2,0.49,5,Dry,29,5,4,2,33,73,0.14,442.2,0.86,442.2,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2022-01-29,2021,4,18,29,531.33,0.48,5,Dry,29,5,4,2,33,73,0.14,458.3,0.86,458.3,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2022-01-30,2021,4,18,30,546.37,0.47,5,Dry,29,5,4,2,33,73,0.13,473.4,0.87,473.4,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00511,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2022-01-31,2021,4,18,31,561.41,0.47,5,Dry,29,5,4,2,33,73,0.13,488.4,0.87,488.4,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.226,0.13,0.00543,0.355,0.0149,3,0.162,0.517,0.0217,23.4,0.945,0.97,0.917,35.2,34.2,103,2460
2022-02-01,2021,5,18,32,577.54,0.46,5,Dry,31,6,4,3,41,85,0.15,492.5,0.85,492.5,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2022-02-02,2021,5,18,33,592.03,0.45,5,Dry,31,6,4,3,41,85,0.14,507,0.86,507,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00589,0.378,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2022-02-03,2021,5,18,34,607.07,0.44,5,Dry,31,6,4,3,41,85,0.14,522.1,0.86,522.1,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.396,0.0167,3,0.177,0.574,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2022-02-04,2021,5,19,35,622.11,0.44,5,Dry,31,6,4,3,41,85,0.14,537.1,0.86,537.1,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2022-02-05,2021,5,19,36,636.06,0.43,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2022-02-06,2021,5,19,37,648.36,0.42,5,Dry,31,6,4,3,41,85,0.13,563.4,0.87,563.4,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2022-02-07,2021,5,19,38,659.57,0.42,5,Dry,31,6,4,3,41,85,0.13,574.6,0.87,574.6,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.276,0.185,0.00788,0.461,0.0197,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2022-02-08,2021,5,19,39,670.24,0.41,5,Dry,31,6,4,3,41,85,0.13,585.2,0.87,585.2,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.0082,0.474,0.0203,3,0.206,0.68,0.029,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2022-02-09,2021,5,19,40,679.26,0.41,5,Dry,31,6,4,3,41,85,0.13,594.3,0.88,594.3,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.288,0.198,0.00847,0.485,0.0208,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2970
2022-02-10,2021,5,19,41,691.02,0.41,5,Dry,31,6,4,3,41,85,0.12,606,0.88,606,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2022-02-11,2021,5,20,42,704.96,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,600,0.85,600,0,0,0,0,-4,4,36,6,5,0,58,647,990,966.7,23.3,0.294,0.202,0.00867,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2022-02-12,2021,5,20,43,717.27,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,612.3,0.85,612.3,0,0,0,0,-4,4,36,6,5,0,58,659,990,966.8,23.2,0.301,0.21,0.00904,0.511,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,43,42.1,126,3030
2022-02-13,2021,5,20,44,730.12,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,625.1,0.86,625.1,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.308,0.219,0.00943,0.527,0.0227,3,0.224,0.751,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2022-02-14,2021,5,20,45,744.61,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,639.6,0.86,639.6,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00987,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2022-02-15,2021,5,20,46,762.93,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,657.9,0.86,657.9,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.24,0.0104,0.568,0.0246,3,0.239,0.806,0.035,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
2022-02-16,2021,5,20,47,776,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2022-02-17,2021,5,20,48,791.07,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
2022-02-18,2021,5,21,49,808.89,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
2022-02-19,2021,5,21,50,832.34,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2022-02-20,2021,5,21,51,857.81,0.34,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2022-02-21,2021,5,21,52,889.23,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,784.2,0.88,784.2,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.319,0.0141,0.734,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2022-02-22,2021,5,21,53,927.06,0.32,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2022-02-23,2021,5,21,54,966.93,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,861.9,0.89,861.9,0,0,0,0,-4,4,36,6,5,0,58,909,990,967.8,22.2,0.487,0.356,0.016,0.843,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4020
2022-02-24,2021,5,21,55,1013.6,0.3,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2022-02-25,2021,5,22,56,1062.3,0.29,4,Mod_Dry,36,6,5,4,54,105,0.099,957.3,0.9,957.3,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.574,0.402,0.0184,0.977,0.0446,4,0.266,1.24,0.0567,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
2022-02-26,2021,5,22,57,1118.1,0.28,4,Mod_Dry,36,6,5,4,54,105,0.094,1013,0.91,1013,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.64,0.452,0.0208,1.09,0.0503,4,0.283,1.38,0.0633,20.4,0.956,0.98,0.936,48.3,47.3,189,4550
2022-02-27,2021,5,22,58,1170.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.09,1065,0.91,1065,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.717,0.57,0.0264,1.29,0.0597,4,0.293,1.58,0.0733,20,0.955,0.98,0.936,49.9,48.2,193,4630
2022-02-28,2021,5,22,59,1218.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.086,1113,0.91,1100,13,3,0,0,-4,14,39,6,5,0,68,1150,990,968.6,21.4,0.772,0.648,0.0303,1.42,0.0663,4,0.3,1.72,0.0803,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2022-03-01,2021,6,22,60,1255.9,0.25,3,Normal,49,9,9,9,107,183,0.15,1073,0.85,1073,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.757,0.587,0.0276,1.34,0.0631,4,0.295,1.64,0.0769,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2022-03-02,2021,6,22,61,1288.1,0.25,3,Normal,49,9,9,9,107,183,0.14,1105,0.86,1100,5,1,0,0,-9,13,50,9,9,0,120,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-03,2021,6,22,62,1320.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-03-04,2021,6,23,63,1347.8,0.24,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-03-05,2021,6,23,64,1375.2,0.23,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2022-03-06,2021,6,23,65,1396.6,0.23,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2022-03-07,2021,6,23,66,1412,0.23,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-03-08,2021,6,23,67,1433.7,0.22,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2022-03-09,2021,6,23,68,1455.6,0.22,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-03-10,2021,6,23,69,1477.6,0.22,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2022-03-11,2021,6,24,70,1493.4,0.21,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-03-12,2021,6,24,71,1509.3,0.21,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2022-03-13,2021,6,24,72,1525.3,0.21,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-03-14,2021,6,24,73,1541.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2022-03-15,2021,6,24,74,1551,0.2,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-03-16,2021,6,24,75,1560.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-03-17,2021,6,24,76,1570.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2022-03-18,2021,6,25,77,1586.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-03-19,2021,6,25,78,1602.9,0.19,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-03-20,2021,6,25,79,1619.3,0.19,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2022-03-21,2021,6,25,80,1635.7,0.19,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2022-03-22,2021,6,25,81,1658.8,0.19,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2022-03-23,2021,6,25,82,1688.8,0.18,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2022-03-24,2021,6,25,83,1725.7,0.18,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2022-03-25,2021,6,26,84,1769.7,0.17,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2022-03-26,2021,6,26,85,1821,0.17,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2022-03-27,2021,6,26,86,1879.8,0.16,3,Normal,49,9,9,9,107,183,0.097,1697,0.9,1100,597,51,9,16,9,512,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2022-03-28,2021,6,26,87,1939.2,0.15,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-03-29,2021,6,26,88,1999.4,0.15,3,Normal,49,9,9,9,107,183,0.091,1816,0.91,1100,716,51,9,16,12,628,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2022-03-30,2021,6,26,89,2060.2,0.14,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-03-31,2021,6,26,90,2121.6,0.14,3,Normal,49,9,9,9,107,183,0.086,1939,0.91,1100,839,51,9,16,16,747,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2022-04-01,2021,7,27,91,2183.6,0.13,3,Normal,54,13,14,19,117,217,0.099,1967,0.9,1100,867,46,5,11,7,798,100,18,25,26,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2022-04-02,2021,7,27,92,2238.9,0.13,3,Normal,54,13,14,19,117,217,0.097,2022,0.9,1100,922,46,5,11,9,851,100,18,25,28,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2022-04-03,2021,7,27,93,2287.1,0.13,3,Normal,54,13,14,19,117,217,0.095,2070,0.91,1100,970,46,5,11,10,898,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
