date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-04-04,2021,7,27,94,2320.7,0.12,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2022-04-05,2021,7,27,95,2354.5,0.12,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2022-04-06,2021,7,27,96,2388.4,0.12,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2022-04-07,2021,7,27,97,2422.5,0.12,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2022-04-08,2021,7,28,98,2464.3,0.11,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-04-09,2021,7,28,99,2506.4,0.11,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2022-04-10,2021,7,28,100,2556.4,0.1,3,Normal,54,13,14,19,117,217,0.085,2339,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2022-04-11,2021,7,28,101,2614.5,0.1,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2022-04-12,2021,7,28,102,2673.1,0.095,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2022-04-13,2021,7,28,103,2724.1,0.091,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2022-04-14,2021,7,28,104,2767.5,0.088,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2022-04-15,2021,7,29,105,2811.1,0.085,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2022-04-16,2021,7,29,106,2854.9,0.082,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2022-04-17,2021,7,29,107,2898.9,0.078,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2022-04-18,2021,7,29,108,2935.1,0.076,3,Normal,54,13,14,19,117,217,0.074,2718,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2022-04-19,2021,7,29,109,2971.4,0.073,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2022-04-20,2021,7,29,110,3007.8,0.07,3,Normal,54,13,14,19,117,217,0.072,2791,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2022-04-21,2021,7,29,111,3036.3,0.068,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2022-04-22,2021,7,30,112,3064.8,0.067,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2022-04-23,2021,7,30,113,3085.2,0.065,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2022-04-24,2021,7,30,114,3105.6,0.064,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2022-04-25,2021,7,30,115,3134.3,0.062,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2022-04-26,2021,7,30,116,3163.1,0.06,3,Normal,54,13,14,19,117,217,0.069,2946,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2022-04-27,2021,7,30,117,3191.9,0.058,3,Normal,54,13,14,19,117,217,0.068,2975,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2022-04-28,2021,7,30,118,3220.9,0.056,3,Normal,54,13,14,19,117,217,0.067,3004,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2022-04-29,2021,7,31,119,3249.9,0.055,3,Normal,54,13,14,19,117,217,0.067,3033,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2022-04-30,2021,7,31,120,3270.6,0.053,3,Normal,54,13,14,19,117,217,0.066,3054,0.93,1100,1950,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2022-05-01,2021,8,31,121,3283.1,0.053,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2022-05-02,2021,8,31,122,3287.3,0.052,2,Mod_Wet,65,14,17,23,202,321,0.098,2966,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2022-05-03,2021,8,31,123,3283.1,0.053,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2022-05-04,2021,8,31,124,3278.9,0.053,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2022-05-05,2021,8,31,125,3266.5,0.054,2,Mod_Wet,65,14,17,23,202,321,0.098,2945,0.9,1100,1850,35,4,8,32,1770,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2022-05-06,2021,8,32,126,3254,0.054,2,Mod_Wet,65,14,17,23,202,321,0.099,2933,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2022-05-07,2021,8,32,127,3233.3,0.056,2,Mod_Wet,65,14,17,23,202,321,0.099,2912,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2022-05-08,2021,8,32,128,3204.3,0.057,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2022-05-09,2021,8,32,129,3175.4,0.059,2,Mod_Wet,65,14,17,23,202,321,0.1,2854,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2022-05-10,2021,8,32,130,3138.4,0.062,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2022-05-11,2021,8,32,131,3093.3,0.065,2,Mod_Wet,65,14,17,23,202,321,0.1,2772,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2022-05-12,2021,8,32,132,3048.5,0.068,2,Mod_Wet,65,14,17,23,202,321,0.1,2727,0.9,1100,1630,35,4,8,26,1550,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2022-05-13,2021,8,33,133,3003.8,0.071,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2022-05-14,2021,8,33,134,2959.3,0.074,2,Mod_Wet,65,14,17,23,202,321,0.11,2638,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2022-05-15,2021,8,33,135,2907,0.078,2,Mod_Wet,65,14,17,23,202,321,0.11,2586,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2022-05-16,2021,8,33,136,2854.9,0.082,2,Mod_Wet,65,14,17,23,202,321,0.11,2534,0.89,1100,1430,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2022-05-17,2021,8,33,137,2803.2,0.085,2,Mod_Wet,65,14,17,23,202,321,0.12,2482,0.89,1100,1380,35,4,8,18,1320,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2022-05-18,2021,8,33,138,2751.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2022-05-19,2021,8,33,139,2700.5,0.093,2,Mod_Wet,65,14,17,23,202,321,0.12,2379,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2022-05-20,2021,8,34,140,2649.6,0.097,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2022-05-21,2021,8,34,141,2599,0.1,2,Mod_Wet,65,14,17,23,202,321,0.12,2278,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2022-05-22,2021,8,34,142,2548.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2022-05-23,2021,8,34,143,2498.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2178,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2022-05-24,2021,8,34,144,2449.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2128,0.87,1100,1030,35,4,8,8,973,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2022-05-25,2021,8,34,145,2399.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.13,2079,0.87,1100,979,35,4,8,6,926,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2022-05-26,2021,8,34,146,2358.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,2037,0.86,1100,937,35,4,8,5,885,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2022-05-27,2021,8,35,147,2317,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2022-05-28,2021,8,35,148,2276,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1955,0.86,1100,855,35,4,8,3,805,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2022-05-29,2021,8,35,149,2220.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.14,1899,0.85,1100,799,35,4,8,1,751,100,18,25,24,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2022-05-30,2021,8,35,150,2158,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1837,0.85,1100,737,35,4,8,-1,691,100,18,25,22,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2022-05-31,2021,8,35,151,2096.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.15,1775,0.85,1100,675,35,4,8,-3,631,100,18,25,20,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2022-06-01,2021,9,35,152,2042.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1785,0.87,1100,685,38,6,11,5,625,100,18,25,21,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-06-02,2021,9,35,153,1988.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1732,0.87,1100,632,38,6,11,3,574,100,18,25,19,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2022-06-03,2021,9,36,154,1935.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1679,0.87,1100,579,38,6,11,1,523,100,18,25,17,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-06-04,2021,9,36,155,1890.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1633,0.86,1100,533,38,6,11,0,478,100,18,25,16,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2022-06-05,2021,9,36,156,1845.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1588,0.86,1100,488,38,6,11,-1,434,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2022-06-06,2021,9,36,157,1800.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.14,1543,0.86,1100,443,38,6,11,-3,391,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2022-06-07,2021,9,36,158,1756.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1499,0.85,1100,399,38,6,11,-4,348,100,18,25,12,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-06-08,2021,9,36,159,1712.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1455,0.85,1100,355,38,6,11,-5,305,100,18,25,11,458,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
2022-06-09,2021,9,36,160,1675.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.15,1418,0.85,1100,318,38,6,10,-6,270,100,18,24,10,423,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2022-06-10,2021,9,37,161,1639,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1382,0.84,1100,282,38,6,9,-8,237,100,18,23,8,390,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2022-06-11,2021,9,37,162,1602.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1346,0.84,1100,246,38,6,8,-9,203,100,18,22,7,356,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0776,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-06-12,2021,9,37,163,1567.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.16,1310,0.84,1100,210,38,6,6,-10,170,100,18,20,6,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-06-13,2021,9,37,164,1531.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1275,0.83,1100,175,38,5,5,-11,138,100,17,19,5,291,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2022-06-14,2021,9,37,165,1496.6,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1240,0.83,1100,140,32,4,4,-12,112,94,16,18,4,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2022-06-15,2021,9,37,166,1468.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.17,1211,0.82,1100,111,25,3,3,-13,93,87,15,17,3,246,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-06-16,2021,9,37,167,1440,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1183,0.82,1100,83,19,2,3,-14,73,81,14,17,2,226,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2022-06-17,2021,9,38,168,1412,0.23,2,Mod_Wet,62,12,14,16,153,257,0.18,1155,0.82,1100,55,12,2,2,-14,53,74,14,16,2,206,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-06-18,2021,9,38,169,1378.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1121,0.81,1100,21,5,1,1,-15,29,67,13,15,1,182,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2022-06-19,2021,9,38,170,1326.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.19,1070,0.81,1070,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.783,0.58,0.0275,1.36,0.0647,4,0.294,1.66,0.0786,19.4,0.954,0.98,0.935,48.6,47.6,190,4570
2022-06-20,2021,9,38,171,1276.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.2,1019,0.8,1019,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.709,0.467,0.022,1.18,0.0554,4,0.284,1.46,0.0688,19.8,0.955,0.98,0.935,47.2,46.2,185,4440
2022-06-21,2021,9,38,172,1232.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,975.8,0.79,975.8,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.645,0.411,0.0192,1.06,0.0494,4,0.272,1.33,0.0622,20,0.955,0.98,0.936,45.8,44.9,179,4310
2022-06-22,2021,9,38,173,1195.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.21,938.7,0.79,938.7,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.595,0.393,0.0183,0.988,0.046,4,0.259,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4180
2022-06-23,2021,9,38,174,1159.2,0.27,2,Mod_Wet,62,12,14,16,153,257,0.22,902.2,0.78,902.2,0,0,0,0,-16,16,62,12,14,0,169,990,990,968.4,21.6,0.561,0.376,0.0174,0.937,0.0434,4,0.247,1.18,0.0548,20.4,0.955,0.98,0.936,43.1,42.3,169,4060
2022-06-24,2021,9,39,175,1123.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,866.5,0.77,866.5,0,0,0,0,-16,16,62,12,14,0,169,955,990,968.3,21.7,0.529,0.358,0.0165,0.887,0.0409,4,0.235,1.12,0.0517,20.6,0.954,0.98,0.935,41.7,40.9,164,3930
2022-06-25,2021,9,39,176,1093.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.23,836.9,0.77,836.9,0,0,0,0,-16,16,62,12,14,0,169,925,990,968.2,21.8,0.502,0.344,0.0158,0.846,0.0388,4,0.225,1.07,0.0491,20.7,0.953,0.977,0.932,40.6,39.6,159,3810
2022-06-26,2021,9,39,177,1064.9,0.29,2,Mod_Wet,62,12,14,16,153,257,0.24,807.9,0.76,807.9,0,0,0,0,-16,16,62,12,14,0,169,896,990,968.1,21.9,0.475,0.33,0.0151,0.805,0.0368,4,0.215,1.02,0.0466,20.9,0.953,0.975,0.929,39.4,38.4,154,3690
2022-06-27,2021,9,39,178,1036.4,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,779.4,0.75,779.4,0,0,0,0,-16,16,62,12,14,0,169,867,990,968,22,0.449,0.316,0.0144,0.765,0.0348,3,0.288,1.05,0.0479,20.9,0.956,0.98,0.937,51,48.2,145,3470
2022-06-28,2021,9,39,179,1013.6,0.3,2,Mod_Wet,62,12,14,16,153,257,0.25,756.6,0.75,756.6,0,0,0,0,-16,16,62,12,14,0,169,845,990,967.9,22.1,0.428,0.305,0.0138,0.733,0.0332,3,0.282,1.02,0.046,21,0.957,0.98,0.937,49.8,48.2,145,3470
2022-06-29,2021,9,39,180,991.23,0.31,2,Mod_Wet,62,12,14,16,153,257,0.26,734.2,0.74,734.2,0,0,0,0,-16,16,62,12,14,0,169,822,990,967.9,22.1,0.408,0.291,0.0132,0.699,0.0316,3,0.273,0.972,0.0439,21.2,0.957,0.98,0.937,48.6,47.6,143,3430
2022-06-30,2021,9,39,181,969.33,0.31,2,Mod_Wet,62,12,14,16,153,257,0.27,712.3,0.73,712.3,0,0,0,0,-16,16,62,12,14,0,169,800,990,967.8,22.2,0.388,0.277,0.0125,0.664,0.0299,3,0.263,0.927,0.0417,21.3,0.956,0.98,0.937,47.4,46.5,139,3350
2022-07-01,2021,10,40,182,947.93,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,720.9,0.76,720.9,0,0,0,0,-11,11,58,11,11,0,147,801,990,967.7,22.3,0.388,0.283,0.0127,0.671,0.0301,3,0.267,0.938,0.042,21.4,0.957,0.98,0.937,48.2,47.2,142,3400
2022-07-02,2021,10,40,183,931.65,0.32,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2022-07-03,2021,10,40,184,915.71,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2022-07-04,2021,10,40,185,900.13,0.33,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2022-07-05,2021,10,40,186,884.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2022-07-06,2021,10,40,187,870.14,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2022-07-07,2021,10,40,188,855.79,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2022-07-08,2021,10,41,189,841.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2022-07-09,2021,10,41,190,828.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2022-07-10,2021,10,41,191,815.86,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2022-07-11,2021,10,41,192,803.82,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2022-07-12,2021,10,41,193,795.7,0.36,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2022-07-13,2021,10,41,194,788.08,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2022-07-14,2021,10,41,195,781.06,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2022-07-15,2021,10,42,196,774.84,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2022-07-16,2021,10,42,197,768.67,0.38,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2022-07-17,2021,10,42,198,755.82,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2022-07-18,2021,10,42,199,744.61,0.39,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2022-07-19,2021,10,42,200,732.85,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2022-07-20,2021,10,42,201,721.1,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2022-07-21,2021,10,42,202,709.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,482.9,0.68,482.9,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.246,0.127,0.00546,0.373,0.0161,2,0.268,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2022-07-22,2021,10,43,203,699.77,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,472.8,0.68,472.8,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00524,0.363,0.0156,2,0.262,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2022-07-23,2021,10,43,204,689.1,0.41,2,Mod_Wet,58,11,11,11,136,227,0.33,462.1,0.67,462.1,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.254,0.606,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2022-07-24,2021,10,43,205,678.44,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,451.4,0.67,451.4,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.229,0.112,0.00479,0.341,0.0146,2,0.247,0.588,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2022-07-25,2021,10,43,206,668.32,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,441.3,0.66,441.3,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.57,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2022-07-26,2021,10,43,207,659.3,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,432.3,0.66,432.3,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.218,0.103,0.00439,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.5,91.1,2190
2022-07-27,2021,10,43,208,649.73,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,422.7,0.65,422.7,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0985,0.00419,0.311,0.0133,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2022-07-28,2021,10,43,209,640.16,0.43,2,Mod_Wet,58,11,11,11,136,227,0.35,413.2,0.65,413.2,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.094,0.00399,0.304,0.0129,2,0.221,0.525,0.0223,23,0.956,0.98,0.936,44.6,43.7,87.3,2100
2022-07-29,2021,10,44,210,630.59,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,403.6,0.64,403.6,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0895,0.0038,0.296,0.0125,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.7,85.4,2050
2022-07-30,2021,10,44,211,621.56,0.44,2,Mod_Wet,58,11,11,11,136,227,0.36,394.6,0.64,394.6,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0852,0.00361,0.288,0.0122,2,0.209,0.497,0.0211,23.1,0.954,0.98,0.935,42.7,41.8,83.6,2010
2022-07-31,2021,10,44,212,613.64,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,386.6,0.63,386.6,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0815,0.00345,0.282,0.0119,2,0.203,0.485,0.0205,23.2,0.953,0.98,0.934,41.9,41,82,1970
2022-08-01,2021,11,44,213,604.06,0.45,2,Mod_Wet,54,9,8,6,107,184,0.3,420.1,0.69,420.1,0,0,0,0,-6,6,54,9,8,0,113,491,990,966.3,23.7,0.209,0.0973,0.00411,0.306,0.0129,2,0.226,0.532,0.0225,23.2,0.956,0.98,0.937,45.6,44.7,89.4,2140
2022-08-02,2021,11,44,214,595.04,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,411,0.69,411,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.093,0.00392,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2022-08-03,2021,11,44,215,585.47,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,401.5,0.69,401.5,0,0,0,0,-6,6,54,9,8,0,113,472,990,966.2,23.8,0.202,0.0885,0.00372,0.291,0.0122,2,0.213,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.9,85.7,2060
2022-08-04,2021,11,44,216,576.45,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,392.4,0.68,392.4,0,0,0,0,-6,6,54,9,8,0,113,463,990,966.2,23.8,0.199,0.0842,0.00354,0.283,0.0119,2,0.207,0.491,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
2022-08-05,2021,11,45,217,568.52,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,384.5,0.68,384.5,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0805,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
2022-08-06,2021,11,45,218,560.04,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,376,0.67,376,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0765,0.0032,0.27,0.0113,2,0.196,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2022-08-07,2021,11,45,219,551.56,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,367.6,0.67,367.6,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0725,0.00303,0.263,0.011,2,0.191,0.453,0.019,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1880
2022-08-08,2021,11,45,220,543.64,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,359.6,0.66,359.6,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0688,0.00287,0.256,0.0107,2,0.185,0.442,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2022-08-09,2021,11,45,221,535.71,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,351.7,0.66,351.7,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.065,0.00271,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75,1800
2022-08-10,2021,11,45,222,528.87,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,344.9,0.65,344.9,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0618,0.00257,0.244,0.0102,2,0.175,0.419,0.0175,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
2022-08-11,2021,11,45,223,521.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,337.5,0.65,337.5,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.00989,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2022-08-12,2021,11,46,224,514.1,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,330.1,0.64,330.1,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00228,0.232,0.00963,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.3,1690
2022-08-13,2021,11,46,225,506.72,0.5,2,Mod_Wet,54,9,8,6,107,184,0.36,322.7,0.64,322.7,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0513,0.00213,0.226,0.00936,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2022-08-14,2021,11,46,226,499.89,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,315.9,0.63,315.9,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0481,0.00199,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2022-08-15,2021,11,46,227,493.05,0.51,2,Mod_Wet,54,9,8,6,107,184,0.37,309.1,0.63,309.1,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0449,0.00186,0.215,0.00887,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2022-08-16,2021,11,46,228,487.31,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,303.3,0.62,303.3,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.8,1550
2022-08-17,2021,11,46,229,481.02,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2022-08-18,2021,11,46,230,474.73,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2022-08-19,2021,11,47,231,468.44,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2022-08-20,2021,11,47,232,462.15,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2022-08-21,2021,11,47,233,456.41,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2022-08-22,2021,11,47,234,450.67,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2022-08-23,2021,11,47,235,444.92,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2022-08-24,2021,11,47,236,440.28,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2022-08-25,2021,11,47,237,435.08,0.55,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2022-08-26,2021,11,48,238,429.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2022-08-27,2021,11,48,239,424.69,0.56,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2022-08-28,2021,11,48,240,419.49,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,235.5,0.56,235.5,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0158,0.000643,0.159,0.00651,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2022-08-29,2021,11,48,241,414.3,0.57,2,Mod_Wet,54,9,8,6,107,184,0.44,230.3,0.56,230.3,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2022-08-30,2021,11,48,242,409.65,0.57,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2022-08-31,2021,11,48,243,405,0.58,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2022-09-01,2021,12,48,244,400.35,0.58,2,Mod_Wet,46,7,6,4,75,138,0.34,262.4,0.66,262.4,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0228,0.000928,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2022-09-02,2021,12,49,245,394.06,0.59,2,Mod_Wet,46,7,6,4,75,138,0.35,256.1,0.65,256.1,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.0199,0.000806,0.167,0.00676,2,0.115,0.282,0.0114,24.3,0.931,0.97,0.903,28.5,27.6,55.2,1330
2022-09-03,2021,12,49,246,387.78,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,249.8,0.64,249.8,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.145,0.017,0.000689,0.161,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2022-09-04,2021,12,49,247,382.03,0.6,2,Mod_Wet,46,7,6,4,75,138,0.36,244,0.64,244,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2022-09-05,2021,12,49,248,377.39,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,239.4,0.63,239.4,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2022-09-06,2021,12,49,249,372.19,0.61,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2022-09-07,2021,12,49,250,366.99,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,229,0.62,229,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2022-09-08,2021,12,49,251,361.8,0.62,2,Mod_Wet,46,7,6,4,75,138,0.38,223.8,0.62,223.8,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2022-09-09,2021,12,50,252,356.6,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2022-09-10,2021,12,50,253,351.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2022-09-11,2021,12,50,254,347.31,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,209.3,0.6,209.3,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2022-09-12,2021,12,50,255,342.66,0.64,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2022-09-13,2021,12,50,256,339.1,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2022-09-14,2021,12,50,257,335,0.65,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2022-09-15,2021,12,50,258,330.9,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,192.9,0.58,192.9,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00548,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
2022-09-16,2021,12,51,259,326.8,0.66,2,Mod_Wet,46,7,6,4,75,138,0.42,188.8,0.58,188.8,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-09-17,2021,12,51,260,322.7,0.66,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2022-09-18,2021,12,51,261,318.6,0.67,2,Mod_Wet,46,7,6,4,75,138,0.43,180.6,0.57,180.6,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,975
2022-09-19,2021,12,51,262,314.49,0.67,2,Mod_Wet,46,7,6,4,75,138,0.44,176.5,0.56,176.5,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,951
2022-09-20,2021,12,51,263,310.94,0.68,2,Mod_Wet,46,7,6,4,75,138,0.44,172.9,0.56,172.9,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000417,0.128,0.0051,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,930
2022-09-21,2021,12,51,264,307.39,0.68,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2022-09-22,2021,12,51,265,303.83,0.69,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2022-09-23,2021,12,52,266,300.28,0.69,2,Mod_Wet,46,7,6,4,75,138,0.46,162.3,0.54,162.3,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00954,0.00038,0.123,0.00491,1,0.162,0.285,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,867
2022-09-24,2021,12,52,267,296.72,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,158.7,0.54,158.7,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00924,0.000368,0.122,0.00484,1,0.157,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2022-09-25,2021,12,52,268,294.26,0.7,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00903,0.00036,0.121,0.0048,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.8,34.8,835
2022-09-26,2021,12,52,269,291.25,0.71,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2022-09-27,2021,12,52,270,288.24,0.71,2,Mod_Wet,46,7,6,4,75,138,0.48,150.2,0.52,150.2,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00852,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,802
2022-09-28,2021,12,52,271,285.24,0.72,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
2022-09-29,2021,12,52,272,282.23,0.72,2,Mod_Wet,46,7,6,4,75,138,0.49,144.2,0.51,144.2,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00801,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,769
2022-09-30,2021,12,53,273,279.22,0.73,2,Mod_Wet,46,7,6,4,75,138,0.49,141.2,0.51,141.2,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00775,0.000308,0.114,0.00452,1,0.133,0.247,0.00981,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
2022-10-01,2022,1,1,274,276.21,0.73,2,Mod_Wet,41,6,4,3,56,110,0.4,166.2,0.6,166.2,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2022-10-02,2022,1,1,275,273.75,0.74,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2022-10-03,2022,1,1,276,271.29,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,161.3,0.59,161.3,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2022-10-04,2022,1,1,277,268.83,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,158.8,0.59,158.8,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2022-10-05,2022,1,1,278,266.37,0.75,2,Mod_Wet,41,6,4,3,56,110,0.41,156.4,0.59,156.4,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00904,0.000358,0.118,0.00467,1,0.154,0.271,0.0108,25,0.941,0.97,0.913,36,34.9,34.9,839
2022-10-06,2022,1,1,279,263.91,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2022-10-07,2022,1,1,280,261.45,0.76,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2022-10-08,2022,1,2,281,258.99,0.77,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2022-10-09,2022,1,2,282,256.53,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2022-10-10,2022,1,2,283,254.06,0.78,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2022-10-11,2022,1,2,284,251.6,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2022-10-12,2022,1,2,285,249.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2022-10-13,2022,1,2,286,246.68,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2022-10-14,2022,1,2,287,244.22,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2022-10-15,2022,1,3,288,242.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2022-10-16,2022,1,3,289,240.94,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2022-10-17,2022,1,3,290,239.03,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2022-10-18,2022,1,3,291,237.11,0.82,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2022-10-19,2022,1,3,292,235.2,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2022-10-20,2022,1,3,293,233.28,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2022-10-21,2022,1,3,294,231.37,0.84,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2022-10-22,2022,1,4,295,229.46,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2022-10-23,2022,1,4,296,228.64,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,118.6,0.52,118.6,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.1,26.3,26.3,632
2022-10-24,2022,1,4,297,227.81,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,117.8,0.52,117.8,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0951,0.00576,0.000227,0.101,0.00397,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2022-10-25,2022,1,4,298,226.99,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,117,0.52,117,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
2022-10-26,2022,1,4,299,226.72,0.85,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
2022-10-27,2022,1,4,300,225.35,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,115.3,0.51,115.3,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0942,0.00555,0.000218,0.0998,0.00392,1,0.0982,0.198,0.00778,25.2,0.922,0.97,0.894,26.3,25.5,25.5,613
2022-10-28,2022,1,4,301,223.99,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,114,0.51,114,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0938,0.00544,0.000214,0.0992,0.0039,1,0.0964,0.196,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2022-10-29,2022,1,5,302,222.07,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,112.1,0.51,112.1,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0938,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
