date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-10-30,2022,1,5,303,222.89,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
2022-10-31,2022,1,5,304,223.71,0.86,2,Mod_Wet,41,6,4,3,56,110,0.49,113.7,0.51,113.7,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2022-11-01,2022,2,5,305,222.89,0.86,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2022-11-02,2022,2,5,306,223.17,0.86,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2022-11-03,2022,2,5,307,226.72,0.85,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2022-11-04,2022,2,5,308,231.37,0.84,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2022-11-05,2022,2,6,309,233.83,0.83,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2022-11-06,2022,2,6,310,237.39,0.82,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2022-11-07,2022,2,6,311,242.03,0.81,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2022-11-08,2022,2,6,312,243.4,0.81,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2022-11-09,2022,2,6,313,245.31,0.8,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2022-11-10,2022,2,6,314,248.87,0.79,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2022-11-11,2022,2,6,315,252.42,0.78,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2022-11-12,2022,2,7,316,254.89,0.77,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
2022-11-13,2022,2,7,317,257.89,0.77,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2022-11-14,2022,2,7,318,260.9,0.76,3,Normal,36,5,3,2,47,93,0.36,167.9,0.64,167.9,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000397,0.12,0.00476,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.8,37.8,37.8,907
2022-11-15,2022,2,7,319,261.72,0.76,3,Normal,36,5,3,2,47,93,0.35,168.7,0.65,168.7,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2022-11-16,2022,2,7,320,259.81,0.76,3,Normal,36,5,3,2,47,93,0.36,166.8,0.64,166.8,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00993,0.000393,0.12,0.00474,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2022-11-17,2022,2,7,321,256.8,0.77,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2022-11-18,2022,2,7,322,253.24,0.78,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2022-11-19,2022,2,8,323,250.78,0.78,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2022-11-20,2022,2,8,324,247.78,0.79,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2022-11-21,2022,2,8,325,246.96,0.8,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2022-11-22,2022,2,8,326,250.51,0.79,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2022-11-23,2022,2,8,327,252.97,0.78,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2022-11-24,2022,2,8,328,255.98,0.77,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2022-11-25,2022,2,8,329,261.17,0.76,3,Normal,36,5,3,2,47,93,0.36,168.2,0.64,168.2,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000398,0.12,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2022-11-26,2022,2,9,330,266.37,0.75,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2022-11-27,2022,2,9,331,269.38,0.75,3,Normal,36,5,3,2,47,93,0.34,176.4,0.66,176.4,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000426,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2022-11-28,2022,2,9,332,271.29,0.74,3,Normal,36,5,3,2,47,93,0.34,178.3,0.66,178.3,0,0,0,0,-2,2,36,5,3,0,49,222,990,964.8,25.2,0.114,0.0109,0.000432,0.125,0.00495,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2022-11-29,2022,2,9,333,273.21,0.74,3,Normal,36,5,3,2,47,93,0.34,180.2,0.66,180.2,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2022-11-30,2022,2,9,334,274.03,0.74,3,Normal,36,5,3,2,47,93,0.34,181,0.66,181,0,0,0,0,-2,2,36,5,3,0,49,225,990,964.8,25.2,0.115,0.0111,0.000442,0.126,0.005,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2022-12-01,2022,3,9,335,274.85,0.74,3,Normal,38,5,4,3,54,104,0.38,170.8,0.62,170.8,0,0,0,0,-3,3,38,5,4,0,57,218,990,964.8,25.2,0.112,0.0103,0.000408,0.123,0.00487,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2022-12-02,2022,3,9,336,275.67,0.73,3,Normal,38,5,4,3,54,104,0.38,171.7,0.62,171.7,0,0,0,0,-3,3,38,5,4,0,57,219,990,964.8,25.2,0.113,0.0103,0.00041,0.123,0.00488,1,0.174,0.297,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2022-12-03,2022,3,10,337,275.94,0.73,3,Normal,38,5,4,3,54,104,0.38,171.9,0.62,171.9,0,0,0,0,-3,3,38,5,4,0,57,219,990,964.8,25.2,0.113,0.0104,0.000411,0.123,0.00489,1,0.175,0.298,0.0118,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2022-12-04,2022,3,10,338,276.76,0.73,3,Normal,38,5,4,3,54,104,0.38,172.8,0.62,172.8,0,0,0,0,-3,3,38,5,4,0,57,220,990,964.8,25.2,0.113,0.0104,0.000414,0.124,0.0049,1,0.176,0.299,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,935
2022-12-05,2022,3,10,339,278.67,0.73,3,Normal,38,5,4,3,54,104,0.37,174.7,0.63,174.7,0,0,0,0,-3,3,38,5,4,0,57,222,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00494,1,0.178,0.303,0.012,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
2022-12-06,2022,3,10,340,283.87,0.72,3,Normal,38,5,4,3,54,104,0.37,179.9,0.63,179.9,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.011,0.000439,0.127,0.00503,1,0.185,0.312,0.0124,24.9,0.949,0.979,0.929,41.6,40.7,40.7,977
2022-12-07,2022,3,10,341,292.35,0.7,3,Normal,38,5,4,3,54,104,0.36,188.3,0.64,188.3,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.119,0.0118,0.000468,0.13,0.00519,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2022-12-08,2022,3,10,342,299.18,0.69,3,Normal,38,5,4,3,54,104,0.35,195.2,0.65,195.2,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.000492,0.133,0.00531,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-12-09,2022,3,10,343,306.56,0.68,3,Normal,38,5,4,3,54,104,0.34,202.6,0.66,202.6,0,0,0,0,-3,3,38,5,4,0,57,250,990,964.9,25.1,0.124,0.013,0.000517,0.137,0.00545,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
2022-12-10,2022,3,11,344,313.95,0.67,3,Normal,38,5,4,3,54,104,0.33,209.9,0.67,209.9,0,0,0,0,-3,3,38,5,4,0,57,257,990,965,25,0.126,0.0136,0.000543,0.14,0.00559,1,0.226,0.366,0.0146,24.7,0.957,0.98,0.937,48.6,47.6,47.6,1140
2022-12-11,2022,3,11,345,320.78,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,243.8,0.76,243.8,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.000659,0.152,0.00607,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.6,53.2,1280
2022-12-12,2022,3,11,346,327.62,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0173,0.000693,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.7,1310
2022-12-13,2022,3,11,347,333.36,0.65,4,Mod_Dry,31,5,3,2,36,77,0.23,256.4,0.77,256.4,0,0,0,0,-2,2,31,5,3,0,38,295,990,965.1,24.9,0.14,0.02,0.000802,0.16,0.00641,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,56,1340
2022-12-14,2022,3,11,348,339.65,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,262.6,0.77,262.6,0,0,0,0,-2,2,31,5,3,0,38,302,990,965.1,24.9,0.142,0.023,0.000922,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2022-12-15,2022,3,11,349,347.03,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,270,0.78,270,0,0,0,0,-2,2,31,5,3,0,38,309,990,965.1,24.9,0.145,0.0265,0.00106,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2022-12-16,2022,3,11,350,352.23,0.63,4,Mod_Dry,31,5,3,2,36,77,0.22,275.2,0.78,275.2,0,0,0,0,-2,2,31,5,3,0,38,314,990,965.2,24.8,0.146,0.0289,0.00116,0.175,0.00706,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,31,30,60,1440
2022-12-17,2022,3,12,351,358.52,0.62,4,Mod_Dry,31,5,3,2,36,77,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.0319,0.00128,0.181,0.00728,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2022-12-18,2022,3,12,352,368.09,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,291.1,0.79,291.1,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00761,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.7,31.7,63.5,1520
2022-12-19,2022,3,12,353,377.66,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,300.7,0.8,300.7,0,0,0,0,-2,2,31,5,3,0,38,340,990,965.3,24.7,0.155,0.0409,0.00166,0.196,0.00794,2,0.145,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2022-12-20,2022,3,12,354,383.4,0.6,4,Mod_Dry,31,5,3,2,36,77,0.2,306.4,0.8,306.4,0,0,0,0,-2,2,31,5,3,0,38,345,990,965.3,24.7,0.157,0.0436,0.00177,0.201,0.00815,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2022-12-21,2022,3,12,355,389.14,0.59,4,Mod_Dry,31,5,3,2,36,77,0.2,312.1,0.8,312.1,0,0,0,0,-2,2,31,5,3,0,38,351,990,965.3,24.7,0.159,0.0463,0.00188,0.206,0.00835,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,34,68,1630
2022-12-22,2022,3,12,356,398.17,0.58,4,Mod_Dry,31,5,3,2,36,77,0.19,321.2,0.81,321.2,0,0,0,0,-2,2,31,5,3,0,38,360,990,965.4,24.6,0.163,0.0506,0.00206,0.213,0.00867,2,0.159,0.373,0.0151,24.2,0.944,0.97,0.915,36,34.9,69.9,1680
2022-12-23,2022,3,12,357,407.19,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,330.2,0.81,330.2,0,0,0,0,-2,2,31,5,3,0,38,369,990,965.4,24.6,0.166,0.0548,0.00223,0.221,0.00898,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2022-12-24,2022,3,13,358,415.12,0.57,4,Mod_Dry,31,5,3,2,36,77,0.18,338.1,0.81,338.1,0,0,0,0,-2,2,31,5,3,0,38,377,990,965.5,24.5,0.169,0.0586,0.00239,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.971,0.919,37.9,36.8,73.6,1770
2022-12-25,2022,3,13,359,422.5,0.56,4,Mod_Dry,31,5,3,2,36,77,0.18,345.5,0.82,345.5,0,0,0,0,-2,2,31,5,3,0,38,385,990,965.5,24.5,0.171,0.0621,0.00253,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2022-12-26,2022,3,13,360,428.24,0.56,4,Mod_Dry,31,5,3,2,36,77,0.18,351.2,0.82,351.2,0,0,0,0,-2,2,31,5,3,0,38,390,990,965.5,24.5,0.173,0.0648,0.00265,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2022-12-27,2022,3,13,361,435.63,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,358.6,0.82,358.6,0,0,0,0,-2,2,31,5,3,0,38,398,990,965.6,24.4,0.176,0.0683,0.00279,0.244,0.00999,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
2022-12-28,2022,3,13,362,444.1,0.54,4,Mod_Dry,31,5,3,2,36,77,0.17,367.1,0.83,367.1,0,0,0,0,-2,2,31,5,3,0,38,406,990,965.6,24.4,0.179,0.0723,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.1,80.2,1930
2022-12-29,2022,3,13,363,453.67,0.53,4,Mod_Dry,31,5,3,2,36,77,0.17,376.7,0.83,376.7,0,0,0,0,-2,2,31,5,3,0,38,416,990,965.6,24.4,0.182,0.0768,0.00315,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2022-12-30,2022,3,13,364,467.62,0.52,4,Mod_Dry,31,5,3,2,36,77,0.17,390.6,0.83,390.6,0,0,0,0,-2,2,31,5,3,0,38,430,990,965.7,24.3,0.187,0.0834,0.00343,0.271,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2022-12-31,2022,3,14,365,485.94,0.51,4,Mod_Dry,31,5,3,2,36,77,0.16,408.9,0.84,408.9,0,0,0,0,-2,2,31,5,3,0,38,448,990,965.8,24.2,0.194,0.092,0.0038,0.286,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140