datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0507,0.0189,0.0318,1975.87,28.35,28.35,27.44,1,1,1,195.6,191.7,199.4,122.6,118.7,73,73,73,0,0,0,0.373,0.366,0.381,122.6,118.7,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0908,0.0935,0.00617,0.00584,0.00649,0.00024,0.00023,0.00025,0.206,0.199,0.213,0.0081,0.0078,0.0083,25.38,25.38,25.39,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.29,27.31,29.23,27.44,26.49,28.35,0,0,0,0,0,0,0.152,0,0.0189,0.37,0.63,0.37,39
726098400000,1993,1,1992,4,14,7,0.131,0.0442,0.0869,5427.09,35.04,35.04,32.3,1,1,1,216.6,204,228.6,143.6,131,73,73,73,0,0,0,0.337,0.319,0.358,143.6,131,155.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0996,0.0952,0.104,0.00796,0.00689,0.00898,0.00031,0.00027,0.00035,0.244,0.221,0.265,0.0096,0.0087,0.01,25.26,25.16,25.35,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,33.3,30.33,36.12,32.3,29.42,35.04,0,0,0,0,0,0,0.179,0,0.0441,0.34,0.66,0.34,41.4
726703200000,1993,1,1992,4,15,7,0.149,0.0442,0.104,6575.47,42.63,42.63,39.14,1,1,1,245.7,232.2,260.1,172.7,159.2,73,73,73,0,0,0,0.297,0.281,0.314,172.7,159.2,187.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.105,0.115,0.0104,0.00928,0.0117,0.00041,0.00037,0.00046,0.296,0.272,0.322,0.012,0.011,0.013,25.03,24.94,25.14,0.946,0.942,0.951,0.976,0.97,0.98,0.923,0.913,0.932,40.11,36.95,43.5,39.14,35.84,42.63,0,0,0,0,0,0,0.217,0,0.045,0.3,0.7,0.3,44.1
727308000000,1993,1,1992,4,16,7,0.177,0.0442,0.132,8180.63,54.2,54.2,48.69,2,1,1.4285714285714286,292,265.3,321.1,219,192.3,73,73,73,0,0,0,0.251,0.227,0.275,219,192.3,248.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.117,0.136,0.0144,0.0121,0.0168,0.00057,0.00048,0.00067,0.31,0.241,0.379,0.012,0.0096,0.015,24.82,24.73,24.91,0.942,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,38.73,25.61,51.02,37.58,24.84,48.2,0,0,0,0,0,0,0.271,0,0.045,0.25,0.75,0.25,46.2
727912800000,1993,1,1992,4,17,7,0.221,0.0442,0.177,10722.5,70.49,70.49,63.82,2,2,2,365.6,332.8,396.8,292.6,259.8,73,73,73,0,0,0,0.2,0.184,0.219,292.6,259.8,323.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.163,0.0371,0.0216,0.0518,0.0015,0.00087,0.0021,0.329,0.28,0.376,0.013,0.011,0.015,24.44,24.24,24.66,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.916,32.9,29.26,36.33,31.91,28.38,35.24,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.5
728517600000,1993,2,1992,5,18,7,0.276,0.0514,0.224,13541.6,92.4,92.4,80.6,2,2,2,455.5,409.6,511.4,370.5,324.6,85,85,85,0,0,0,0.187,0.166,0.207,370.5,324.6,426.4,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.181,0.165,0.2,0.0739,0.0522,0.1,0.003,0.0021,0.0042,0.447,0.378,0.531,0.018,0.015,0.022,23.9,23.57,24.18,0.951,0.944,0.957,0.976,0.97,0.98,0.928,0.916,0.938,41.27,36.35,47.14,40.3,35.26,46.2,0,0,0,0,0,0,0.448,0,0.052,0.19,0.81,0.19,49.1
729122400000,1993,2,1992,5,19,7,0.375,0.0514,0.323,18685.6,129.7,129.7,111.2,3,2,2.7142857142857144,619.4,534.6,712.9,534.4,449.6,85,85,85,0,0,0,0.139,0.119,0.159,534.4,449.6,627.9,990,990,990,966.4,966,966.8,23.6,23.2,24,0.254,0.209,0.307,0.16,0.111,0.22,0.0068,0.0046,0.0095,0.627,0.541,0.752,0.027,0.023,0.032,23,22.5,23.43,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.07,36.1,51.89,41.67,35.02,48.2,0,0,0,0,0,0,0.618,0,0.052,0.14,0.86,0.14,49.8
729727200000,1993,2,1992,5,20,7,0.514,0.0531,0.461,25324.9,167.3,167.3,150.7,4,3,3.4285714285714284,849.6,749.8,966.9,761.8,664.8,87.86,85,105,0,0,0,0.104,0.0921,0.113,761.8,664.8,861.9,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.398,0.328,0.487,0.303,0.245,0.356,0.013,0.011,0.016,0.946,0.814,1.08,0.042,0.035,0.048,21.76,21.16,22.29,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.75,40.21,51.51,44.43,39.26,48.2,0,0,0,0,0,0,0.837,0,0.053,0.1,0.9,0.1,49.3
730332000000,1993,2,1992,5,21,7,0.706,0.0635,0.625,31584.2,192.8,192.8,188,4,4,4,1168,1014,1330,1063,908.6,105,105,105,29.43,0,125,0.0907,0.079,0.104,1033,908.6,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.69,0.53,0.82,0.532,0.379,0.648,0.025,0.017,0.031,1.51,1.16,1.77,0.07,0.052,0.084,20.07,19.3,20.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.44,44.49,50.68,47,43.6,48.2,0,0,0,0,0,0,1.04,0,0.081,0.09,0.89,0.11,44.7
730936800000,1993,3,1992,6,22,7,0.878,0.111,0.665,31892.7,192.5,192.5,189.8,4,4,4,1452,1381,1519,1269,1198,183,183,183,168.9,98,236,0.126,0.12,0.132,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.868,0.838,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.085,0.09,18.86,18.61,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.78,49.11,47.46,46.82,48.13,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
731541600000,1993,3,1992,6,23,7,0.978,0.111,0.665,30898,186.5,186.5,183.9,4,4,4,1616,1541,1706,1433,1358,183,183,183,333.4,258,423,0.113,0.107,0.119,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.911,0.903,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.28,17.98,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.14,47.57,45.98,45.22,46.62,0,0,0,0,0,0,1.02,0,0.313,0.11,0.68,0.32,31.6
732146400000,1993,3,1992,6,24,7,1.16,0.111,0.665,29188.3,179.3,179.3,173.7,4,4,4,1915,1749,2107,1732,1566,183,183,183,632.3,466,824,0.096,0.0868,0.105,1100,1100,1100,990,990,990,970.8,970.3,971.4,19.2,18.6,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.32,16.77,17.84,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.32,42.84,45.75,43.43,41.98,44.83,0,0,0,0,0,0,0.965,0,0.495,0.096,0.57,0.43,25.2
732751200000,1993,3,1992,6,25,7,1.45,0.111,0.665,26899.6,165.8,165.8,160.1,4,4,4,2400,2191,2591,2217,2008,183,183,183,1117,908,1308,0.0764,0.0706,0.0835,1100,1100,1100,990,990,990,972.1,971.6,972.5,17.9,17.5,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.6,16.56,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.93,39.69,42.29,40.03,38.71,41.45,0,0,0,0,0,0,0.89,0,0.785,0.077,0.46,0.54,18.6
733356000000,1993,3,1992,6,26,7,1.69,0.122,0.665,25087.6,153.2,153.2,149.3,4,4,4,2790,2650,2919,2588,2467,202.4,183,217,1488,1367,1602,0.0725,0.0665,0.0776,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.81,15.46,0.941,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.919,38.39,37.53,39.31,37.33,36.43,38.3,0,0,0,0,0,0,0.83,0,1.025,0.072,0.39,0.61,14.8
733960800000,1993,4,1992,7,27,7,1.89,0.131,0.665,23586.9,144.5,144.5,140.4,4,4,4,3125,2963,3291,2908,2746,217,217,217,1808,1646,1974,0.0695,0.0659,0.0732,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.32,13.95,14.7,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.18,35.16,37.24,35.1,34.1,36.12,0,0,0,0,0,0,0.78,0,1.225,0.069,0.35,0.65,12.5
734565600000,1993,4,1992,7,28,7,2.12,0.131,0.665,22107.9,135.2,135.2,131.6,4,4,4,3505,3346,3651,3288,3129,217,217,217,2189,2029,2334,0.062,0.0594,0.0649,1100,1100,1100,990,990,990,974.6,974.3,974.9,15.4,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.19,13.83,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.92,33.08,34.84,32.9,32.08,33.8,0,0,0,0,0,0,0.731,0,1.455,0.062,0.31,0.69,10.4
735170400000,1993,4,1992,7,29,7,2.25,0.165,0.665,21316.4,127.7,127.7,126.9,4,4,4,3716,3681,3732,3443,3420,272.7,217,295,2343,2320,2385,0.0733,0.0586,0.0794,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.05,13.01,13.12,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.7,32.61,32.9,31.72,31.63,31.92,0,0,0,0,0,0,0.705,0,1.585,0.073,0.3,0.7,9.47
735775200000,1993,4,1992,7,30,7,2.21,0.183,0.665,21576.8,130.3,130.3,128.4,4,4,4,3646,3565,3711,3344,3244,302.4,295,321,2244,2144,2316,0.083,0.0795,0.09,1100,1100,1100,990,990,990,974.9,974.8,975.1,15.1,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.19,13.06,13.37,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,33.1,32.73,33.57,32.11,31.75,32.56,0,0,0,0,0,0,0.714,0,1.545,0.083,0.3,0.7,9.76
736380000000,1993,5,1992,8,31,7,2.07,0.194,0.665,22429.8,136.2,136.2,133.5,4,4,4,3420,3300,3535,3099,2979,321,321,321,1999,1879,2114,0.0939,0.0908,0.0973,1100,1100,1100,990,990,990,974.5,974.2,974.7,15.5,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.43,13.93,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.41,33.74,35.11,33.38,32.73,34.06,0,0,0,0,0,0,0.742,0,1.405,0.094,0.32,0.68,10.8
736984800000,1993,5,1992,8,32,7,1.86,0.194,0.665,23808.8,146.2,146.2,141.7,4,4,4,3073,2903,3254,2752,2582,321,321,321,1652,1482,1833,0.105,0.0986,0.111,1100,1100,1100,990,990,990,973.7,973.3,974.1,16.3,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.03,14.85,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.913,36.52,35.38,37.64,35.43,34.31,36.55,0,0,0,0,0,0,0.787,0,1.195,0.1,0.36,0.64,12.8
737589600000,1993,5,1992,8,33,7,1.63,0.194,0.665,25520.1,156.1,156.1,151.9,4,4,4,2697,2545,2851,2376,2224,321,321,321,1276,1124,1430,0.119,0.113,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.97,15.71,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.921,38.99,37.99,39.99,37.98,36.91,39.03,0,0,0,0,0,0,0.844,0,0.965,0.12,0.41,0.59,15.7
738194400000,1993,5,1992,8,34,7,1.42,0.194,0.665,27131.6,165.5,165.5,161.5,4,4,4,2351,2202,2495,2030,1881,321,321,321,929.9,781,1074,0.137,0.129,0.146,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.83,16.54,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.26,40.32,42.22,40.37,39.38,41.38,0,0,0,0,0,0,0.897,0,0.755,0.14,0.47,0.53,19.1
738799200000,1993,5,1992,8,35,7,1.2,0.161,0.665,28810.3,176.1,176.1,171.5,4,4,4,1985,1842,2140,1719,1585,266.1,257,321,618.9,485,728,0.134,0.123,0.15,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.69,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.75,42.62,44.92,42.87,41.77,44.02,0,0,0,0,0,0,0.953,0,0.535,0.13,0.55,0.45,24
739404000000,1993,6,1992,9,36,7,1.02,0.155,0.665,30515.4,185.4,185.4,181.6,4,4,4,1680,1570,1797,1423,1313,257,257,257,323.4,213,440,0.153,0.143,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.06,17.68,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.34,45.31,47.3,45.41,44.41,46.36,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
740008800000,1993,6,1992,9,37,7,0.875,0.155,0.664,31876.2,192.1,192.1,189.7,4,4,4,1446,1342,1535,1189,1085,257,257,257,91.57,0,178,0.178,0.167,0.192,1098,1085,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.864,0.805,0.908,0.643,0.614,0.648,0.031,0.029,0.032,1.81,1.72,1.86,0.087,0.082,0.091,18.88,18.55,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.62,48.99,47.43,46.66,48.01,0,0,0,0,0,0,1.05,0,0.211,0.18,0.76,0.24,36.4
740613600000,1993,6,1992,9,38,7,0.71,0.155,0.554,28643,186.5,186.5,170.5,4,4,4,1174,1073,1291,916.8,815.7,257,257,257,0,0,0,0.22,0.199,0.24,916.8,815.7,1034,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.585,0.482,0.731,0.391,0.334,0.5,0.018,0.015,0.024,1.23,1.03,1.52,0.057,0.047,0.072,20.33,19.67,20.84,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,43.53,39.72,47.59,42.62,38.74,46.64,0,0,0,0,0,0,0.947,0,0.156,0.22,0.78,0.22,40.3
741218400000,1993,6,1992,9,39,7,0.595,0.145,0.45,24026.9,144.6,144.6,143,3,3,3,984.4,927.1,1049,744.5,700.1,239.9,227,257,0,0,0,0.244,0.231,0.256,744.5,700.1,792.3,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.413,0.37,0.461,0.297,0.269,0.322,0.013,0.012,0.015,0.985,0.896,1.07,0.044,0.04,0.049,21.19,20.87,21.5,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,49.3,47.05,51.69,47.67,46.11,48.2,0,0,0,0,0,0,0.795,0,0.145,0.24,0.76,0.24,40.4
741823200000,1993,7,1992,10,40,7,0.525,0.137,0.387,21561.4,135.8,135.8,128.3,3,3,3,867.4,828.6,911.2,640.4,601.6,227,227,227,0,0,0,0.262,0.249,0.274,640.4,601.6,684.2,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.336,0.314,0.361,0.229,0.203,0.258,0.01,0.0089,0.011,0.795,0.73,0.869,0.035,0.032,0.039,21.83,21.59,22.06,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.66,41.38,46.18,42.78,40.52,45.26,0,0,0,0,0,0,0.713,0,0.138,0.26,0.74,0.26,41.1
742428000000,1993,7,1992,10,41,7,0.481,0.137,0.344,19317.5,119.8,119.8,115,3,3,3,795.2,773.7,819.4,568.2,546.7,227,227,227,0,0,0,0.286,0.277,0.293,568.2,546.7,592.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.295,0.283,0.309,0.181,0.166,0.197,0.0079,0.0072,0.0086,0.674,0.637,0.714,0.029,0.028,0.031,22.25,22.11,22.37,0.952,0.95,0.954,0.975,0.972,0.978,0.928,0.923,0.932,39.33,37.99,40.83,38.33,36.91,39.92,0,0,0,0,0,0,0.639,0,0.137,0.28,0.72,0.28,40.2
743032800000,1993,7,1992,10,42,7,0.443,0.137,0.306,17116.7,109.3,109.3,101.9,3,2,2.5714285714285716,732.3,699.5,766.2,505.3,472.5,227,227,227,0,0,0,0.31,0.296,0.325,505.3,472.5,539.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.259,0.24,0.278,0.14,0.122,0.161,0.006,0.0052,0.007,0.616,0.566,0.66,0.027,0.024,0.028,22.56,22.41,22.68,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.77,35.29,52.17,40.85,34.24,48.2,0,0,0,0,0,0,0.566,0,0.137,0.31,0.69,0.31,38.6
743637600000,1993,7,1992,10,43,7,0.399,0.134,0.266,15537.6,96.4,96.4,92.49,2,2,2,660.3,632.5,688.8,439.4,414.5,220.9,184,227,0,0,0,0.334,0.291,0.354,439.4,414.5,461.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.221,0.21,0.234,0.106,0.0947,0.117,0.0045,0.004,0.005,0.567,0.527,0.606,0.024,0.022,0.026,22.89,22.74,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.2,44.69,49.3,46.24,43.8,48.2,0,0,0,0,0,0,0.514,0,0.133,0.34,0.67,0.33,38.9
744242400000,1993,8,1992,11,44,7,0.361,0.111,0.249,14752.6,93.19,93.19,87.81,2,2,2,596.3,570.4,623.5,412.3,386.4,184,184,184,0,0,0,0.309,0.295,0.323,412.3,386.4,439.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.217,0.0936,0.0814,0.106,0.0039,0.0034,0.0045,0.521,0.482,0.562,0.022,0.02,0.024,23.2,23.04,23.35,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.8,42.18,47.54,43.91,41.33,46.59,0,0,0,0,0,0,0.488,0,0.112,0.31,0.69,0.31,40.9
744847200000,1993,8,1992,11,45,7,0.327,0.119,0.208,12281,80.96,80.96,73.1,2,2,2,540.4,518.8,562.5,343.5,316.8,196.9,184,202,0,0,0,0.365,0.327,0.389,343.5,316.8,378.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.175,0.194,0.0611,0.0485,0.0777,0.0026,0.002,0.0033,0.419,0.38,0.47,0.017,0.016,0.02,23.55,23.4,23.69,0.947,0.944,0.952,0.972,0.97,0.979,0.921,0.915,0.932,37.58,34.71,41.35,36.55,33.67,40.48,0,0,0,0,0,0,0.406,0,0.119,0.36,0.64,0.36,37.6
745452000000,1993,8,1992,11,46,7,0.299,0.119,0.179,10624.2,65.93,65.93,63.24,2,2,2,493.6,475.3,511.9,296.7,285.3,196.9,184,202,0,0,0,0.399,0.383,0.415,296.7,285.3,309.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.163,0.172,0.0391,0.0337,0.0453,0.0016,0.0014,0.0019,0.349,0.333,0.369,0.014,0.014,0.015,23.83,23.73,23.92,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,32.6,31.32,33.98,31.62,30.38,32.96,0,0,0,0,0,0,0.351,0,0.12,0.4,0.6,0.4,35.5
746056800000,1993,8,1992,11,47,7,0.274,0.111,0.163,9692.05,61.03,61.03,57.69,2,2,2,453.9,438.4,469.5,269.9,254.4,184,184,184,0,0,0,0.406,0.392,0.42,269.9,254.4,285.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.161,0.0264,0.0191,0.0338,0.0011,0.00078,0.0014,0.307,0.284,0.33,0.013,0.012,0.014,24.05,23.96,24.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.74,28.03,31.46,28.85,27.19,30.51,0,0,0,0,0,0,0.321,0,0.111,0.41,0.59,0.41,35.4
746661600000,1993,8,1992,11,48,7,0.252,0.0914,0.161,9607.67,61.5,61.5,57.19,2,2,2,417,400.9,433.2,265.9,244,151.1,138,184,0,0,0,0.362,0.326,0.43,265.9,244,285.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.151,0.147,0.157,0.0249,0.0165,0.0337,0.001,0.00067,0.0014,0.298,0.27,0.326,0.012,0.011,0.013,24.23,24.17,24.3,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.48,26.87,31.7,28.59,26.06,30.75,0,0,0,0,0,0,0.318,0,0.091,0.36,0.64,0.36,38.1
747266400000,1993,9,1992,12,49,7,0.23,0.0835,0.147,8759.91,55.57,55.57,52.14,2,1,1.8571428571428572,380.6,366.2,395.7,242.6,228.2,138,138,138,0,0,0,0.363,0.349,0.377,242.6,228.2,257.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.147,0.0169,0.0151,0.0206,0.00069,0.00061,0.00084,0.287,0.254,0.403,0.012,0.01,0.016,24.41,24.34,24.49,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.79,25.84,52.25,29.51,25.06,48.2,0,0,0,0,0,0,0.29,0,0.083,0.36,0.64,0.36,38.1
747871200000,1993,9,1992,12,50,7,0.212,0.0835,0.128,7930.7,48.2,48.2,47.21,1,1,1,350.4,338.6,362.6,212.4,200.6,138,138,138,0,0,0,0.394,0.381,0.408,212.4,200.6,224.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0128,0.0148,0.00056,0.00051,0.0006,0.374,0.353,0.396,0.015,0.014,0.016,24.47,24.39,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.78,46.12,51.52,47.21,45.2,48.2,0,0,0,0,0,0,0.262,0,0.084,0.39,0.6,0.4,37.4
748476000000,1993,9,1992,12,51,7,0.197,0.0835,0.113,7094.46,44.39,44.39,42.23,1,1,1,325.5,317.5,335,187.5,179.5,138,138,138,0,0,0,0.424,0.412,0.435,187.5,179.5,197,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.126,0.0117,0.011,0.0125,0.00047,0.00044,0.0005,0.33,0.316,0.347,0.013,0.013,0.014,24.64,24.58,24.7,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.1,41.24,45.3,42.23,40.36,44.39,0,0,0,0,0,0,0.235,0,0.084,0.42,0.57,0.43,36
749080800000,1993,9,1992,12,52,7,0.185,0.0762,0.109,6827.38,44.11,44.11,40.64,1,1,1,306.5,297,314.5,180.5,169.1,126,110,138,0,0,0,0.41,0.361,0.449,180.5,169.1,194.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0111,0.0101,0.0123,0.00044,0.0004,0.00049,0.316,0.297,0.34,0.013,0.012,0.014,24.75,24.72,24.79,0.949,0.945,0.953,0.977,0.974,0.98,0.927,0.92,0.934,41.58,38.83,45.01,40.64,37.8,44.11,0,0,0,0,0,0,0.226,0,0.076,0.41,0.59,0.41,36.9
749685600000,1993,10,1993,1,1,7,0.172,0.0665,0.106,6630.67,41.78,41.78,39.47,1,1,1,285,275.9,294.5,175,165.9,110,110,110,0,0,0,0.386,0.373,0.399,175,165.9,184.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.119,0.0106,0.00985,0.0114,0.00042,0.00039,0.00046,0.305,0.288,0.322,0.012,0.011,0.013,24.86,24.8,24.91,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.41,38.27,42.64,39.47,37.21,41.78,0,0,0,0,0,0,0.219,0,0.066,0.39,0.62,0.38,38.6
750290400000,1993,10,1993,1,2,7,0.16,0.0665,0.0938,5826.07,36.47,36.47,34.68,1,1,1,265.2,259.3,272.9,155.2,149.3,110,110,110,0,0,0,0.415,0.403,0.424,155.2,149.3,162.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00894,0.00844,0.0096,0.00035,0.00033,0.00038,0.269,0.259,0.283,0.011,0.01,0.011,24.97,24.93,25,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,35.75,34.36,37.57,34.68,33.33,36.47,0,0,0,0,0,0,0.193,0,0.0662,0.42,0.59,0.41,36.4
750895200000,1993,10,1993,1,3,7,0.151,0.0665,0.0843,5220.6,32.77,32.77,31.07,1,1,1,249.4,242,256.8,139.4,132,110,110,110,0,0,0,0.441,0.428,0.454,139.4,132,146.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.0076,0.00697,0.00823,0.0003,0.00028,0.00033,0.241,0.228,0.254,0.0095,0.009,0.01,25.07,25.02,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.04,30.3,33.78,31.07,29.39,32.77,0,0,0,0,0,0,0.173,0,0.0667,0.44,0.56,0.44,34.6
751500000000,1993,10,1993,1,4,7,0.143,0.0665,0.0761,4698.86,29.08,29.08,27.97,1,1,1,235.8,230.3,240.7,125.8,120.3,110,110,110,0,0,0,0.467,0.457,0.478,125.8,120.3,130.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.096,0.0996,0.00644,0.00597,0.00686,0.00025,0.00024,0.00027,0.217,0.207,0.225,0.0085,0.0081,0.0089,25.17,25.13,25.21,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.83,27.52,29.98,27.97,26.7,29.08,0,0,0,0,0,0,0.155,0,0.0669,0.47,0.53,0.47,32.9
752104800000,1993,11,1993,2,5,7,0.141,0.0562,0.0846,5257.34,33.64,33.64,31.29,1,1,1,232.9,228.4,243.1,139.9,135.4,93,93,93,0,0,0,0.4,0.383,0.407,139.9,135.4,150.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0988,0.104,0.00764,0.00726,0.00851,0.0003,0.00029,0.00034,0.239,0.231,0.258,0.0094,0.0091,0.01,25.16,25.08,25.2,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,32.26,31.2,34.68,31.29,30.27,33.64,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
752709600000,1993,11,1993,2,6,7,0.149,0.0562,0.0924,5751.88,34.56,34.56,34.24,1,1,1,245.8,243.4,247.2,152.8,150.4,93,93,93,0,0,0,0.378,0.376,0.382,152.8,150.4,154.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.105,0.00874,0.00853,0.00886,0.00034,0.00034,0.00035,0.262,0.258,0.265,0.01,0.01,0.01,25.06,25.05,25.08,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.3,34.74,35.63,34.24,33.7,34.56,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
753314400000,1993,11,1993,2,7,7,0.152,0.0562,0.0957,5959.02,36.32,36.32,35.47,1,1,1,251.2,244.8,254.9,158.2,151.8,93,93,93,0,0,0,0.37,0.365,0.38,158.2,151.8,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.0092,0.00865,0.00951,0.00036,0.00034,0.00038,0.272,0.261,0.279,0.011,0.01,0.011,25.02,25,25.07,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.911,0.915,36.56,35.06,37.42,35.47,34.01,36.32,0,0,0,0,0,0,0.197,0,0.0563,0.37,0.63,0.37,39.2
753919200000,1993,11,1993,2,8,7,0.154,0.0562,0.0981,6116.65,38.22,38.22,36.41,1,1,1,255.2,250,262.5,162.2,157,93,93,93,0,0,0,0.365,0.354,0.372,162.2,157,169.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00953,0.00909,0.0102,0.00038,0.00036,0.0004,0.279,0.27,0.292,0.011,0.011,0.012,25,24.96,25.03,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.49,36.27,39.22,36.41,35.18,38.22,0,0,0,0,0,0,0.202,0,0.0559,0.36,0.64,0.36,39.7
754524000000,1993,11,1993,2,9,7,0.159,0.0493,0.11,6925.07,43.57,43.57,41.22,1,1,1,263.1,259.3,268.3,181.5,168.4,81.57,77,93,0,0,0,0.31,0.287,0.356,181.5,168.4,191.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0112,0.0101,0.012,0.00044,0.0004,0.00048,0.313,0.29,0.33,0.012,0.012,0.013,24.94,24.9,24.96,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.92,0.933,42.12,38.97,44.46,41.22,37.95,43.57,0,0,0,0,0,0,0.229,0,0.049,0.31,0.69,0.31,43.6
755128800000,1993,12,1993,3,10,7,0.169,0.0466,0.123,7746.83,48.2,48.2,46.11,1,1,1,279.8,270.2,291.5,202.8,193.2,77,77,77,0,0,0,0.275,0.264,0.285,202.8,193.2,214.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.125,0.013,0.0122,0.014,0.00052,0.00048,0.00056,0.35,0.333,0.371,0.014,0.013,0.015,24.83,24.76,24.89,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.15,44.92,49.88,46.11,44.02,48.2,0,0,0,0,0,0,0.256,0,0.046,0.28,0.73,0.27,45.8
755733600000,1993,12,1993,3,11,7,0.177,0.0466,0.13,8094.63,48.2,48.2,48.18,1,1,1,292.3,288,296.4,215.3,211,77,77,77,0,0,0,0.263,0.26,0.267,215.3,211,219.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.125,0.124,0.127,0.0141,0.0137,0.0144,0.00056,0.00054,0.00057,0.373,0.365,0.38,0.015,0.015,0.015,24.76,24.73,24.78,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.06,49.06,51.01,48.18,48.08,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.73,0.27,45.7
756338400000,1993,12,1993,3,12,7,0.181,0.0372,0.144,8805.86,55.38,55.38,52.42,2,1,1.8571428571428572,300.1,291,311.8,238.5,214,61.57,59,77,0,0,0,0.206,0.189,0.265,238.5,214,252.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.125,0.136,0.0162,0.0139,0.0183,0.00064,0.00055,0.00073,0.272,0.245,0.37,0.011,0.0098,0.015,24.82,24.77,24.89,0.931,0.924,0.957,0.971,0.97,0.98,0.905,0.896,0.938,30.58,26.31,49.75,29.65,25.52,48.2,0,0,0,0,0,0,0.291,0,0.037,0.21,0.8,0.2,48.7
756943200000,1993,12,1993,3,13,7,0.195,0.0381,0.157,9558.93,58.3,58.3,56.9,2,2,2,322.9,314.8,329.5,259.9,253.5,63,59,73,0,0,0,0.195,0.181,0.224,259.9,253.5,266.2,990,990,990,965,965,965,25,25,25,0.139,0.137,0.141,0.0217,0.0187,0.0246,0.00087,0.00075,0.00099,0.279,0.271,0.288,0.011,0.011,0.012,24.71,24.68,24.75,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,29.33,28.55,30.05,28.45,27.7,29.15,0,0,0,0,0,0,0.316,0,0.038,0.2,0.81,0.19,49
757548000000,1994,1,1993,4,14,7,0.211,0.0442,0.167,10132.3,64.87,64.87,60.31,2,2,2,349.2,329.8,370.3,276.2,256.8,73,73,73,0,0,0,0.209,0.197,0.221,276.2,256.8,297.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.14,0.154,0.0294,0.0202,0.0393,0.0012,0.00081,0.0016,0.305,0.276,0.336,0.012,0.011,0.014,24.55,24.41,24.68,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,31.09,28.92,33.44,30.16,28.05,32.43,0,0,0,0,0,0,0.335,0,0.044,0.21,0.79,0.21,48
758152800000,1994,1,1993,4,15,7,0.251,0.0442,0.206,12511.5,84.54,84.54,74.47,2,2,2,414.3,376.6,459.7,341.3,303.6,73,73,73,0,0,0,0.177,0.159,0.194,341.3,303.6,386.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.156,0.185,0.0601,0.0423,0.0815,0.0025,0.0017,0.0034,0.402,0.346,0.47,0.016,0.014,0.019,24.14,23.86,24.37,0.947,0.941,0.953,0.974,0.97,0.98,0.922,0.913,0.934,38.24,34.13,43.13,37.24,33.11,42.27,0,0,0,0,0,0,0.414,0,0.045,0.18,0.82,0.18,49.8
758757600000,1994,1,1993,4,16,7,0.328,0.0442,0.284,16695.2,112.2,112.2,99.38,3,2,2.4285714285714284,541.8,477.5,609.8,468.8,404.5,73,73,73,0,0,0,0.136,0.12,0.153,468.8,404.5,536.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.219,0.192,0.253,0.122,0.0899,0.16,0.0051,0.0037,0.0067,0.55,0.497,0.597,0.023,0.02,0.025,23.41,23.06,23.75,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.3,35.37,51.23,42,34.31,48.2,0,0,0,0,0,0,0.552,0,0.044,0.13,0.87,0.13,50.9
759362400000,1994,1,1993,4,17,7,0.432,0.0442,0.388,22184.9,144.6,144.6,132.1,3,3,3,714.2,630.9,786.6,641.2,557.9,73,73,73,0,0,0,0.103,0.0928,0.116,641.2,557.9,713.6,990,990,990,966.8,966.4,967,23.2,23,23.6,0.313,0.265,0.354,0.229,0.174,0.278,0.0099,0.0074,0.012,0.773,0.632,0.895,0.033,0.027,0.039,22.47,22.06,22.94,0.955,0.951,0.957,0.979,0.976,0.98,0.936,0.928,0.938,44.95,39.81,49.24,44.02,38.84,48.2,0,0,0,0,0,0,0.734,0,0.044,0.1,0.9,0.1,51.4
759967200000,1994,1,1993,4,18,7,0.536,0.0773,0.458,24863,161.9,161.9,148,4,3,3.2857142857142856,885.7,807.2,971.7,757.9,693.5,127.9,73,137,0,0,0,0.144,0.0904,0.165,757.9,693.5,834.7,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.399,0.352,0.469,0.303,0.264,0.343,0.013,0.012,0.015,0.959,0.871,1.04,0.043,0.038,0.047,21.6,21.18,21.94,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.23,40.12,51.89,45.54,39.17,48.2,0,0,0,0,0,0,0.822,0,0.078,0.14,0.85,0.15,46.4
760572000000,1994,2,1993,5,19,7,0.656,0.0893,0.567,29780.1,186.5,186.5,177.3,4,4,4,1085,1004,1168,937.4,866.6,147.7,137,162,0,0,0,0.136,0.126,0.146,937.4,866.6,1006,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.571,0.499,0.654,0.394,0.358,0.436,0.018,0.016,0.02,1.22,1.09,1.37,0.056,0.049,0.064,20.61,20.2,21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.22,42.59,47.59,44.32,41.74,46.64,0,0,0,0,0,0,0.985,0,0.089,0.14,0.86,0.14,45.4
761176800000,1994,2,1993,5,20,7,0.776,0.098,0.654,32280.6,192.8,192.8,192.1,4,4,4,1283,1193,1394,1121,1031,162,162,162,39.86,0,132,0.127,0.116,0.136,1081,1031,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.781,0.691,0.848,0.606,0.492,0.648,0.029,0.023,0.031,1.68,1.47,1.8,0.079,0.068,0.086,19.53,19.06,20.02,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.36,48.34,50.12,48.04,47.37,48.2,0,0,0,0,0,0,1.07,0,0.122,0.13,0.84,0.16,41.6
761781600000,1994,2,1993,5,21,7,0.91,0.098,0.665,31564,190.9,190.9,187.9,4,4,4,1505,1421,1580,1343,1259,162,162,162,242.7,159,318,0.108,0.103,0.114,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.886,0.86,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.092,18.67,18.4,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.24,48.71,46.97,46.29,47.73,0,0,0,0,0,0,1.04,0,0.245,0.11,0.73,0.27,34.7
762386400000,1994,2,1993,5,22,7,0.98,0.138,0.665,30870.5,184.9,184.9,183.8,4,4,4,1620,1590,1656,1392,1361,228,162,239,292.3,261,328,0.141,0.102,0.149,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.914,0.906,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.093,0.092,0.093,18.26,18.15,18.37,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.56,47.16,45.94,45.63,46.21,0,0,0,0,0,0,1.02,0,0.315,0.14,0.68,0.32,31.5
762991200000,1994,3,1993,6,23,7,1.06,0.13,0.665,30143.1,182,182,179.4,4,4,4,1746,1672,1828,1531,1433,215,183,239,430.7,333,545,0.124,0.1,0.143,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.85,17.58,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.77,45.04,46.42,44.86,44.14,45.5,0,0,0,0,0,0,0.997,0,0.395,0.12,0.63,0.37,28.4
763596000000,1994,3,1993,6,24,7,1.2,0.111,0.665,28784.4,175.3,175.3,171.3,4,4,4,1987,1866,2093,1804,1683,183,183,183,704.3,583,810,0.0922,0.0875,0.0981,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.8,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.71,42.93,44.71,42.83,42.07,43.81,0,0,0,0,0,0,0.952,0,0.535,0.092,0.55,0.45,24
764200800000,1994,3,1993,6,25,7,1.26,0.111,0.665,28316.7,169.7,169.7,168.6,4,4,4,2082,2039,2107,1899,1856,183,183,183,799.4,756,824,0.0879,0.0868,0.0898,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.83,16.77,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.84,43.28,42.14,41.98,42.42,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
764805600000,1994,3,1993,6,26,7,1.17,0.119,0.665,29021.5,175.3,175.3,172.7,4,4,4,1939,1866,2014,1742,1649,197.6,183,217,642,549,731,0.102,0.0909,0.116,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.22,16.99,17.46,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.07,43.44,44.71,43.19,42.58,43.81,0,0,0,0,0,0,0.96,0,0.505,0.1,0.57,0.43,24.8
765410400000,1994,4,1993,7,27,7,1.06,0.131,0.665,30081.1,182.1,182.1,179.1,4,4,4,1756,1665,1842,1539,1448,217,217,217,438.6,348,525,0.124,0.118,0.13,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.82,17.54,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.92,46.46,44.76,44.02,45.53,0,0,0,0,0,0,0.995,0,0.395,0.12,0.63,0.37,28.4
766015200000,1994,4,1993,7,28,7,0.936,0.0895,0.665,31283.5,189.3,189.3,186.2,4,4,4,1548,1462,1636,1400,1314,148,148,148,300.3,214,388,0.0957,0.0905,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.908,0.885,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.089,0.093,18.5,18.21,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,46.73,48.3,46.55,45.8,47.33,0,0,0,0,0,0,1.03,0,0.271,0.096,0.71,0.29,33.4
766620000000,1994,4,1993,7,29,7,0.802,0.0895,0.662,32297.3,192.8,192.8,192.2,4,4,4,1325,1213,1434,1177,1065,148,148,148,82.43,0,186,0.112,0.103,0.122,1095,1065,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.823,0.743,0.874,0.637,0.569,0.648,0.03,0.027,0.031,1.76,1.6,1.82,0.083,0.075,0.088,19.32,18.91,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.43,48.56,50.35,48.06,47.59,48.2,0,0,0,0,0,0,1.07,0,0.14,0.11,0.83,0.17,40.3
767224800000,1994,4,1993,7,30,7,0.66,0.0894,0.571,29905.6,189.5,189.5,178,4,4,4,1091,1016,1176,943.6,869.1,147.9,147,148,0,0,0,0.136,0.126,0.145,943.6,869.1,1028,990,990,990,968.2,968,968.5,21.8,21.5,22,0.585,0.505,0.69,0.403,0.36,0.486,0.018,0.016,0.023,1.25,1.1,1.46,0.057,0.05,0.068,20.56,20.09,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.41,42.62,48.35,44.5,41.77,47.39,0,0,0,0,0,0,0.989,0,0.089,0.14,0.87,0.13,45.3
767829600000,1994,5,1993,8,31,7,0.571,0.0889,0.482,25699.6,163.5,163.5,153,4,3,3.5714285714285716,943.9,895.7,993.7,796.9,748.7,147,147,147,0,0,0,0.156,0.148,0.164,796.9,748.7,846.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.438,0.394,0.484,0.325,0.301,0.349,0.015,0.013,0.016,1.01,0.973,1.06,0.045,0.043,0.048,21.31,21.06,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.938,45.24,39.73,52.09,43.41,38.75,48.2,0,0,0,0,0,0,0.85,0,0.089,0.16,0.84,0.16,45
768434400000,1994,5,1993,8,32,7,0.517,0.0889,0.428,23745,144.6,144.6,141.3,3,3,3,854.3,824.9,884.9,707.3,677.9,147,147,147,0,0,0,0.172,0.166,0.178,707.3,677.9,737.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.363,0.345,0.384,0.273,0.254,0.294,0.012,0.011,0.013,0.897,0.847,0.953,0.04,0.037,0.042,21.79,21.61,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.19,46.56,49.87,47.11,45.62,48.2,0,0,0,0,0,0,0.785,0,0.089,0.17,0.83,0.17,45.9
769039200000,1994,5,1993,8,33,7,0.479,0.0889,0.39,22041.6,135.3,135.3,131.2,3,3,3,792,770.3,815.9,645,623.3,147,147,147,0,0,0,0.186,0.18,0.191,645,623.3,668.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.314,0.34,0.232,0.217,0.248,0.01,0.0094,0.011,0.791,0.755,0.831,0.035,0.033,0.036,22.14,22.01,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.63,43.33,46.03,43.73,42.46,45.11,0,0,0,0,0,0,0.729,0,0.089,0.19,0.81,0.19,46
769644000000,1994,5,1993,8,34,7,0.443,0.0889,0.354,20208.8,126.2,126.2,120.3,3,3,3,732.6,702.8,763.5,585.6,555.8,147,147,147,0,0,0,0.201,0.193,0.209,585.6,555.8,616.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.276,0.31,0.192,0.172,0.213,0.0083,0.0074,0.0092,0.691,0.641,0.743,0.03,0.028,0.032,22.48,22.3,22.65,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.01,39.14,42.92,40.1,38.12,42.06,0,0,0,0,0,0,0.668,0,0.089,0.2,0.8,0.2,45.6
770248800000,1994,5,1993,8,35,7,0.403,0.0768,0.326,18716.3,114.9,114.9,111.4,3,3,3,666,640.2,693.2,539,521.2,127,119,147,0,0,0,0.19,0.177,0.215,539,521.2,555.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.254,0.273,0.161,0.149,0.172,0.0069,0.0063,0.0073,0.611,0.58,0.637,0.026,0.025,0.027,22.83,22.7,22.96,0.95,0.948,0.951,0.972,0.97,0.974,0.923,0.92,0.927,38.2,37.1,39.29,37.14,35.98,38.29,0,0,0,0,0,0,0.619,0,0.077,0.19,0.81,0.19,46.4
770853600000,1994,6,1993,9,36,7,0.368,0.072,0.296,16919.2,106.3,106.3,100.7,3,2,2.5714285714285716,607.8,585.2,631.7,488.8,466.2,119,119,119,0,0,0,0.196,0.188,0.203,488.8,466.2,512.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.223,0.249,0.13,0.119,0.143,0.0055,0.005,0.0061,0.574,0.527,0.623,0.024,0.022,0.026,23.1,23.01,23.17,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.41,34.92,51.98,40.46,33.87,48.2,0,0,0,0,0,0,0.559,0,0.072,0.2,0.8,0.2,46
771458400000,1994,6,1993,9,37,7,0.336,0.072,0.264,15724,96.4,96.4,93.6,2,2,2,556.1,535.2,577.8,437.1,416.2,119,119,119,0,0,0,0.214,0.206,0.222,437.1,416.2,458.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.202,0.219,0.105,0.0954,0.116,0.0044,0.004,0.0049,0.552,0.521,0.586,0.023,0.022,0.025,23.35,23.21,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.89,45.79,50.01,46.8,44.87,48.2,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.8
772063200000,1994,6,1993,9,38,7,0.309,0.072,0.237,14240.8,88.6,88.6,84.77,2,2,2,510.6,492.2,529.4,391.6,373.2,119,119,119,0,0,0,0.233,0.225,0.242,391.6,373.2,410.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.187,0.2,0.0838,0.0752,0.0927,0.0035,0.0031,0.0039,0.484,0.456,0.512,0.02,0.019,0.021,23.62,23.51,23.73,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.931,0.936,43.26,41.32,45.21,42.38,40.45,44.3,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,46.1
772668000000,1994,6,1993,9,39,7,0.284,0.0761,0.208,12495.1,79.6,79.6,74.38,2,2,2,470.4,454.8,486.5,344.5,319.8,125.9,119,135,0,0,0,0.268,0.245,0.297,344.5,319.8,367.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.169,0.185,0.0616,0.0499,0.0725,0.0025,0.0021,0.003,0.414,0.377,0.448,0.017,0.016,0.018,23.87,23.76,23.98,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.929,38.2,35.48,40.71,37.19,34.42,39.8,0,0,0,0,0,0,0.413,0,0.076,0.27,0.73,0.27,44
773272800000,1994,7,1993,10,40,7,0.263,0.0816,0.181,10844.8,67.75,67.75,64.55,2,2,2,434.5,420,449.6,299.5,285,135,135,135,0,0,0,0.311,0.3,0.321,299.5,285,314.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.157,0.167,0.0403,0.0335,0.0475,0.0017,0.0014,0.0019,0.347,0.325,0.37,0.014,0.013,0.015,24.1,24.01,24.18,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.27,31.69,34.92,32.28,30.74,33.88,0,0,0,0,0,0,0.359,0,0.082,0.31,0.69,0.31,41.2
773877600000,1994,7,1993,10,41,7,0.243,0.0816,0.162,9695.67,60.47,60.47,57.71,2,2,2,402.5,390.2,415.4,267.5,255.2,135,135,135,0,0,0,0.335,0.325,0.346,267.5,255.2,280.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.155,0.0253,0.0195,0.0313,0.001,0.00079,0.0013,0.299,0.281,0.318,0.012,0.011,0.013,24.29,24.21,24.37,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.75,28.39,31.17,28.86,27.54,30.24,0,0,0,0,0,0,0.321,0,0.081,0.34,0.67,0.33,39.9
774482400000,1994,7,1993,10,42,7,0.226,0.0816,0.145,8643.82,54.2,54.2,51.45,2,1,1.8571428571428572,374.3,363.2,386.1,239.3,228.2,135,135,135,0,0,0,0.361,0.35,0.372,239.3,228.2,251.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0162,0.0151,0.0175,0.00065,0.00061,0.00071,0.283,0.252,0.403,0.011,0.01,0.016,24.45,24.38,24.51,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.44,25.73,52.29,29.17,24.95,48.2,0,0,0,0,0,0,0.286,0,0.081,0.36,0.64,0.36,38.2
775087200000,1994,7,1993,10,43,7,0.211,0.0816,0.13,8008.62,48.2,48.2,47.67,1,1,1,349.7,340.5,359.6,214.7,205.5,135,135,135,0,0,0,0.386,0.375,0.397,214.7,205.5,224.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.129,0.136,0.014,0.0132,0.0148,0.00056,0.00053,0.0006,0.378,0.362,0.396,0.015,0.015,0.016,24.47,24.41,24.54,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.32,47.25,51.55,47.67,46.31,48.2,0,0,0,0,0,0,0.265,0,0.081,0.39,0.62,0.38,38
775692000000,1994,8,1993,11,44,7,0.197,0.0696,0.127,7908.94,48.2,48.2,47.08,1,1,1,325,313.9,336.4,210,198.9,115,115,115,0,0,0,0.354,0.342,0.366,210,198.9,221.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0136,0.0127,0.0146,0.00054,0.00051,0.00058,0.367,0.347,0.388,0.015,0.014,0.016,24.61,24.53,24.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.47,45.97,51.04,47.08,45.05,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.1
776296800000,1994,8,1993,11,45,7,0.182,0.0696,0.113,7079.02,44.23,44.23,42.14,1,1,1,301.3,292.4,310.4,186.3,177.3,115,115,115,0,0,0,0.382,0.371,0.393,186.3,177.3,195.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0116,0.0108,0.0124,0.00046,0.00043,0.00049,0.325,0.309,0.341,0.013,0.012,0.014,24.77,24.71,24.82,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.01,40.92,45.14,42.14,40.02,44.23,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
776901600000,1994,8,1993,11,46,7,0.17,0.0696,0.1,6255.18,39.27,39.27,37.23,1,1,1,281.1,273.5,289.3,166.1,158.5,115,115,115,0,0,0,0.409,0.397,0.421,166.1,158.5,174.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00987,0.00922,0.0106,0.00039,0.00037,0.00042,0.289,0.275,0.303,0.011,0.011,0.012,24.89,24.84,24.93,0.944,0.942,0.947,0.973,0.97,0.976,0.918,0.914,0.925,38.28,36.5,40.21,37.23,35.4,39.27,0,0,0,0,0,0,0.207,0,0.07,0.41,0.59,0.41,36.8
777506400000,1994,8,1993,11,47,7,0.16,0.0696,0.09,5576.83,34.84,34.84,33.2,1,1,1,263.8,257.4,271,148.8,142.3,115,115,115,0,0,0,0.436,0.424,0.447,148.8,142.3,156,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.0084,0.00785,0.00901,0.00033,0.00031,0.00036,0.258,0.246,0.271,0.01,0.0097,0.011,24.99,24.95,25.02,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.22,32.7,35.92,33.2,31.72,34.84,0,0,0,0,0,0,0.184,0,0.07,0.43,0.56,0.44,34.9
778111200000,1994,8,1993,11,48,7,0.15,0.0613,0.0885,5494.21,35.34,35.34,32.7,1,1,1,247.6,238.5,255.4,146.3,136.6,101.3,91,115,0,0,0,0.408,0.366,0.457,146.3,136.6,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00819,0.00736,0.00915,0.00032,0.00029,0.00036,0.252,0.236,0.271,0.01,0.0093,0.011,25.07,25.04,25.12,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.72,31.34,36.43,32.7,30.4,35.34,0,0,0,0,0,0,0.182,0,0.0615,0.41,0.59,0.41,36.6
778716000000,1994,9,1993,12,49,7,0.137,0.055,0.0821,5099.88,32.36,32.36,30.36,1,1,1,226.7,218.5,235.5,135.7,127.5,91,91,91,0,0,0,0.402,0.386,0.416,135.7,127.5,144.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0961,0.102,0.00728,0.00659,0.00803,0.00029,0.00026,0.00032,0.232,0.217,0.248,0.0091,0.0085,0.0098,25.21,25.14,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.3,29.38,33.36,30.36,28.5,32.36,0,0,0,0,0,0,0.169,0,0.0549,0.4,0.6,0.4,37.2
779320800000,1994,9,1993,12,50,7,0.127,0.055,0.0716,4429.38,27.94,27.94,26.37,1,1,1,209.4,203.5,216.1,118.4,112.5,91,91,91,0,0,0,0.435,0.421,0.447,118.4,112.5,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0908,0.0952,0.00581,0.00531,0.00638,0.00023,0.00021,0.00025,0.201,0.19,0.213,0.0079,0.0074,0.0083,25.34,25.29,25.39,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.18,25.75,28.8,26.37,24.98,27.94,0,0,0,0,0,0,0.146,0,0.0554,0.43,0.56,0.44,34.9
779925600000,1994,9,1993,12,51,7,0.118,0.0468,0.0716,3271.58,28.2,28.2,19.47,1,1,1,195.8,190.1,201.6,118.4,108.7,77.43,72,91,0,0,0,0.395,0.364,0.456,118.4,108.7,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0894,0.094,0.00581,0.00499,0.00644,0.00023,0.00019,0.00025,0.2,0.184,0.213,0.0078,0.0072,0.0083,25.39,25.38,25.42,0.662,0,0.929,0.693,0,0.97,0.642,0,0.901,20.08,0,29.07,19.47,0,28.2,0,2,0,0,0.286,0,0.108,0.286,0.0464,0.4,0.61,0.39,27.7
780530400000,1994,9,1993,12,52,7,0.111,0.0401,0.071,4396.05,28.88,28.88,26.17,1,1,1,183.8,180.5,188.2,117.5,110.2,66.29,52,72,0,0,0,0.36,0.288,0.395,117.5,110.2,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0885,0.0916,0.00573,0.00511,0.0067,0.00022,0.0002,0.00026,0.197,0.185,0.215,0.0077,0.0072,0.0084,25.37,25.35,25.38,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.89,0.902,26.98,25.16,29.77,26.17,24.41,28.88,0,0,0,0,0,0,0.145,0,0.04,0.36,0.64,0.36,39.6
781135200000,1994,10,1994,1,1,7,0.106,0.0314,0.075,4661.54,28.62,28.62,27.75,1,1,1,176.1,172,179.7,124.1,120,52,52,52,0,0,0,0.295,0.289,0.302,124.1,120,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0885,0.0912,0.00629,0.00595,0.0066,0.00025,0.00023,0.00026,0.206,0.199,0.213,0.0081,0.0078,0.0083,25.35,25.35,25.35,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.61,27.6,29.5,27.75,26.77,28.62,0,0,0,0,0,0,0.154,0,0.031,0.3,0.71,0.29,44
781740000000,1994,10,1994,1,2,7,0.103,0.0314,0.0715,4420.66,26.7,26.7,26.31,1,1,1,170.2,168.8,171.8,118.2,116.8,52,52,52,0,0,0,0.306,0.303,0.308,118.2,116.8,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0873,0.0884,0.00579,0.00567,0.00593,0.00023,0.00022,0.00023,0.196,0.193,0.198,0.0077,0.0076,0.0078,25.34,25.34,25.35,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,27.13,26.77,27.53,26.31,25.97,26.7,0,0,0,0,0,0,0.146,0,0.0315,0.3,0.69,0.31,42.9
782344800000,1994,10,1994,1,3,7,0.101,0.0369,0.064,3937.4,26.1,26.1,23.44,1,1,1,166.8,164.7,169.3,105.8,92.47,61,52,73,0,0,0,0.366,0.307,0.441,105.8,92.47,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0816,0.0875,0.00474,0.00361,0.00572,0.00019,0.00014,0.00022,0.175,0.153,0.194,0.0068,0.006,0.0076,25.36,25.34,25.38,0.92,0.917,0.923,0.968,0.966,0.97,0.891,0.886,0.895,24.2,21.16,26.91,23.44,20.43,26.1,0,0,0,0,0,0,0.13,0,0.037,0.37,0.63,0.37,39
782949600000,1994,10,1994,1,4,7,0.0981,0.0442,0.0539,3319.36,20.49,20.49,19.76,1,1,1,162.2,160,165.7,89.19,87,73,73,73,0,0,0,0.45,0.44,0.456,89.19,87,92.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0796,0.0817,0.00333,0.00315,0.00363,0.00013,0.00012,0.00014,0.147,0.143,0.153,0.0057,0.0056,0.006,25.38,25.38,25.38,0.923,0.919,0.926,0.964,0.963,0.966,0.89,0.888,0.892,20.49,20.05,21.22,19.76,19.31,20.49,0,0,0,0,0,0,0.11,0,0.0442,0.45,0.55,0.45,33.8
783554400000,1994,10,1994,1,5,7,0.0975,0.0322,0.0653,4017.81,24.93,24.93,23.92,1,1,1,161.2,159.5,162.5,107.9,86.46,53.29,50,73,0,0,0,0.331,0.308,0.458,107.9,86.46,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0795,0.0855,0.00492,0.0031,0.00531,0.00019,0.00012,0.00021,0.177,0.142,0.185,0.007,0.0056,0.0073,25.34,25.34,25.38,0.92,0.918,0.926,0.969,0.963,0.97,0.892,0.891,0.892,24.68,19.94,25.7,23.92,19.2,24.93,0,0,0,0,0,0,0.133,0,0.0322,0.33,0.67,0.33,41.2
784159200000,1994,11,1994,2,6,7,0.0973,0.0302,0.067,4123.89,24.73,24.73,24.55,1,1,1,160.9,159.7,161.6,110.9,109.7,50,50,50,0,0,0,0.311,0.309,0.313,110.9,109.7,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0845,0.0852,0.00517,0.00508,0.00524,0.0002,0.0002,0.00021,0.182,0.18,0.184,0.0071,0.0071,0.0072,25.34,25.34,25.34,0.919,0.918,0.919,0.97,0.97,0.97,0.891,0.89,0.892,25.31,25.03,25.5,24.55,24.28,24.73,0,0,0,0,0,0,0.136,0,0.0303,0.31,0.69,0.31,42.4
784764000000,1994,11,1994,2,7,7,0.0957,0.0302,0.0655,4018.49,24.21,24.21,23.92,1,1,1,158.2,156.7,159.5,108.2,106.7,50,50,50,0,0,0,0.316,0.314,0.319,108.2,106.7,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0834,0.0844,0.00495,0.00482,0.00505,0.00019,0.00019,0.0002,0.178,0.175,0.18,0.007,0.0069,0.007,25.34,25.34,25.34,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.66,24.28,24.96,23.92,23.55,24.21,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
785368800000,1994,11,1994,2,8,7,0.0976,0.0302,0.0674,4145.97,25.33,25.33,24.68,1,1,1,161.4,159.7,164.1,111.4,109.7,50,50,50,0,0,0,0.31,0.305,0.313,111.4,109.7,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0845,0.086,0.00522,0.00508,0.00545,0.0002,0.0002,0.00021,0.183,0.18,0.188,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.44,25.03,26.11,24.68,24.28,25.33,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.5
785973600000,1994,11,1994,2,9,7,0.108,0.0334,0.0746,4633.04,28.53,28.53,27.58,1,1,1,178.5,167.7,186.3,123.3,117.7,55.14,50,59,0,0,0,0.308,0.284,0.329,123.3,117.7,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0873,0.0921,0.00623,0.00575,0.00657,0.00024,0.00023,0.00026,0.205,0.194,0.213,0.008,0.0076,0.0083,25.35,25.34,25.36,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.43,27,29.41,27.58,26.19,28.53,0,0,0,0,0,0,0.153,0,0.0334,0.31,0.69,0.31,42.9
786578400000,1994,12,1994,3,10,7,0.11,0.0357,0.0748,4647.91,28.34,28.34,27.67,1,1,1,182.7,180.2,185.4,123.7,121.2,59,59,59,0,0,0,0.323,0.318,0.327,123.7,121.2,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.09,0.0918,0.00626,0.00606,0.0065,0.00024,0.00024,0.00025,0.207,0.202,0.211,0.0081,0.0079,0.0083,25.36,25.36,25.36,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.52,27.91,29.21,27.67,27.08,28.34,0,0,0,0,0,0,0.154,0,0.0352,0.32,0.68,0.32,42.3
787183200000,1994,12,1994,3,11,7,0.11,0.0357,0.0744,4620.81,28.21,28.21,27.5,1,1,1,182,179.1,184.9,123,120.1,59,59,59,0,0,0,0.324,0.319,0.329,123,120.1,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0896,0.0916,0.0062,0.00596,0.00645,0.00024,0.00023,0.00025,0.205,0.2,0.211,0.008,0.0078,0.0082,25.36,25.36,25.36,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.36,27.64,29.08,27.5,26.81,28.21,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
787788000000,1994,12,1994,3,12,7,0.112,0.0357,0.076,4724.93,30.28,30.28,28.12,1,1,1,184.6,178.3,193.6,125.6,119.3,59,59,59,0,0,0,0.32,0.305,0.331,125.6,119.3,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0893,0.0947,0.00643,0.00589,0.00719,0.00025,0.00023,0.00028,0.21,0.199,0.226,0.0082,0.0078,0.0088,25.36,25.36,25.36,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.99,27.43,31.22,28.12,26.61,30.28,0,0,0,0,0,0,0.156,0,0.036,0.32,0.68,0.32,42.2
788392800000,1994,12,1994,3,13,7,0.122,0.0369,0.0852,5335.22,33.61,33.61,31.76,1,1,1,201.9,196.6,209.8,140.9,136.8,61,59,73,0,0,0,0.302,0.284,0.348,140.9,136.8,148.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0958,0.0997,0.00773,0.00738,0.0084,0.0003,0.00029,0.00033,0.238,0.232,0.252,0.0093,0.009,0.0098,25.34,25.3,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.74,31.68,34.65,31.76,30.73,33.61,0,0,0,0,0,0,0.176,0,0.0368,0.3,0.7,0.3,43.7
