datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
980719200000,2001,1,2000,4,18,7,0.502,0.0785,0.424,23647.3,144.6,144.6,140.8,3,3,3,830.4,792.6,874.3,700.7,672.6,129.7,120,137,0,0,0,0.156,0.147,0.165,700.7,672.6,737.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.356,0.338,0.38,0.269,0.25,0.294,0.012,0.011,0.013,0.882,0.833,0.948,0.039,0.036,0.042,21.9,21.65,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.98,46.49,49.94,46.92,45.57,48.2,0,0,0,0,0,0,0.782,0,0.078,0.16,0.84,0.16,47.1
981324000000,2001,2,2000,5,19,7,0.592,0.085,0.507,26933.7,173.8,173.8,160.3,4,3,3.7142857142857144,978.9,893.6,1078,838.3,756.6,140.6,137,162,0,0,0,0.144,0.132,0.153,838.3,756.6,916,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.474,0.398,0.552,0.345,0.305,0.382,0.016,0.014,0.017,1.07,0.985,1.19,0.048,0.044,0.054,21.13,20.67,21.54,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.13,40.22,52.24,43.52,39.27,48.2,0,0,0,0,0,0,0.891,0,0.085,0.14,0.86,0.14,45.5
981928800000,2001,2,2000,5,20,7,0.777,0.098,0.643,31888.7,192.8,192.8,189.8,4,4,4,1285,1124,1434,1123,961.5,162,162,162,59.86,0,172,0.127,0.113,0.144,1063,961.5,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.764,0.594,0.864,0.575,0.404,0.648,0.027,0.019,0.031,1.63,1.27,1.81,0.077,0.058,0.087,19.57,18.92,20.45,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.61,46.05,50.03,47.45,45.13,48.2,0,0,0,0,0,0,1.05,0,0.134,0.13,0.83,0.17,41
982533600000,2001,2,2000,5,21,7,0.994,0.098,0.665,30752.2,189,189,183,4,4,4,1643,1474,1852,1481,1312,162,162,162,380.7,212,590,0.0991,0.0875,0.11,1100,1100,1100,990,990,990,969.9,969.4,970.6,20.1,19.4,20.6,0.906,0.88,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.093,0.089,0.097,18.2,17.5,18.77,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.7,44.83,48.2,45.76,43.93,47.24,0,0,0,0,0,0,1.02,0,0.329,0.099,0.67,0.33,30.9
983138400000,2001,2,2000,5,22,7,1.33,0.125,0.665,27784,172.7,172.7,165.4,4,4,4,2206,1939,2415,2000,1777,206,162,239,900.3,677,1076,0.0927,0.0757,0.107,1100,1100,1100,990,990,990,971.6,970.9,972.1,18.4,17.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.54,16.02,17.22,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,42.22,40.84,44.07,41.35,39.94,43.18,0,0,0,0,0,0,0.919,0,0.665,0.094,0.5,0.5,20.9
983743200000,2001,3,2000,6,23,7,1.6,0.145,0.665,25740,158.4,158.4,153.2,4,4,4,2650,2464,2847,2411,2225,239,239,239,1311,1125,1508,0.0904,0.084,0.097,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,14.98,15.9,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.914,0.923,39.3,38.02,40.52,38.3,36.94,39.59,0,0,0,0,0,0,0.851,0,0.935,0.091,0.42,0.58,16.1
984348000000,2001,3,2000,6,24,7,1.9,0.145,0.665,23558,145.8,145.8,140.2,4,4,4,3135,2915,3341,2896,2676,239,239,239,1796,1576,2002,0.0764,0.0715,0.082,1100,1100,1100,990,990,990,973.8,973.3,974.3,16.2,15.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.3,13.84,14.82,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.14,34.87,37.56,35.06,33.82,36.46,0,0,0,0,0,0,0.779,0,1.235,0.076,0.35,0.65,12.4
984952800000,2001,3,2000,6,25,7,2.14,0.145,0.665,21957,134.2,134.2,130.7,4,4,4,3545,3388,3694,3306,3149,239,239,239,2206,2049,2355,0.0675,0.0647,0.0706,1100,1100,1100,990,990,990,974.7,974.4,975,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.41,13.1,13.74,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.68,32.83,34.6,32.67,31.84,33.56,0,0,0,0,0,0,0.726,0,1.475,0.068,0.31,0.69,10.3
985557600000,2001,3,2000,6,26,7,2.35,0.149,0.665,20642.3,126.3,126.3,122.9,4,4,4,3891,3741,4029,3644,3502,247,239,295,2544,2402,2650,0.0634,0.0599,0.0732,1100,1100,1100,990,990,990,975.4,975.1,975.7,14.6,14.3,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.68,12.39,12.99,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.67,30.87,32.56,30.72,29.94,31.58,0,0,0,0,0,0,0.683,0,1.685,0.063,0.28,0.72,8.78
986162400000,2001,4,2000,7,27,7,2.54,0.178,0.665,19552.4,119,119,116.4,4,4,4,4200,4068,4327,3905,3773,295,295,295,2805,2673,2932,0.0703,0.0682,0.0725,1100,1100,1100,990,990,990,976,975.8,976.3,14,13.7,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.85,12.32,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,30,29.35,30.67,29.1,28.47,29.75,0,0,0,0,0,0,0.647,0,1.875,0.07,0.26,0.74,7.7
986767200000,2001,4,2000,7,28,7,2.68,0.178,0.665,18774.2,113.1,113.1,111.8,4,4,4,4434,4367,4476,4139,4072,295,295,295,3039,2972,3081,0.0665,0.0659,0.0675,1100,1100,1100,990,990,990,976.5,976.4,976.6,13.5,13.4,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.65,11.58,11.77,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,28.8,28.59,29.14,27.94,27.73,28.27,0,0,0,0,0,0,0.621,0,2.015,0.066,0.25,0.75,7.01
987372000000,2001,4,2000,7,29,7,2.7,0.178,0.665,18686.2,112.1,112.1,111.2,4,4,4,4460,4417,4485,4165,4122,295,295,295,3065,3022,3090,0.0661,0.0658,0.0668,1100,1100,1100,990,990,990,976.5,976.4,976.6,13.5,13.4,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.6,11.56,11.68,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.889,28.67,28.54,28.89,27.81,27.69,28.02,0,0,0,0,0,0,0.618,0,2.035,0.066,0.25,0.75,6.92
987976800000,2001,4,2000,7,30,7,2.57,0.178,0.665,19380.4,118.2,118.2,115.4,4,4,4,4252,4108,4385,3957,3813,295,295,295,2856,2713,2990,0.0694,0.0673,0.0718,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.74,12.25,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,29.73,29.05,30.46,28.84,28.18,29.55,0,0,0,0,0,0,0.641,0,1.905,0.069,0.26,0.74,7.54
988581600000,2001,4,2000,7,31,7,2.35,0.192,0.665,20684.2,127,127,123.1,4,4,4,3880,3711,4051,3563,3390,317.3,295,321,2463,2290,2656,0.0819,0.0728,0.0865,1100,1100,1100,990,990,990,975.4,975.1,975.8,14.6,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.35,13.06,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,31.73,30.76,32.73,30.78,29.83,31.75,0,0,0,0,0,0,0.684,0,1.685,0.082,0.28,0.72,8.8
989186400000,2001,5,2000,8,32,7,2.11,0.194,0.665,22169.4,135.7,135.7,132,4,4,4,3489,3325,3655,3168,3004,321,321,321,2068,1904,2234,0.0921,0.0878,0.0965,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.53,13.18,13.88,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,34.01,33.05,34.96,32.99,32.06,33.92,0,0,0,0,0,0,0.733,0,1.445,0.092,0.32,0.68,10.5
989791200000,2001,5,2000,8,33,7,1.85,0.194,0.665,23864.8,147.5,147.5,142.1,4,4,4,3062,2855,3271,2741,2534,321,321,321,1641,1434,1850,0.105,0.0981,0.112,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,13.99,14.96,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.6,35.28,37.96,35.51,34.22,36.89,0,0,0,0,0,0,0.789,0,1.185,0.1,0.36,0.64,12.9
990396000000,2001,5,2000,8,34,7,1.58,0.194,0.665,25878.1,158.7,158.7,154,4,4,4,2620,2453,2795,2299,2132,321,321,321,1199,1032,1374,0.123,0.115,0.131,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.11,15.93,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.916,0.923,39.5,38.35,40.59,38.51,37.3,39.67,0,0,0,0,0,0,0.856,0,0.915,0.12,0.42,0.58,16.4
991000800000,2001,5,2000,8,35,7,1.36,0.178,0.665,27617,169,169,164.4,4,4,4,2243,2064,2404,1949,1807,293.6,257,321,848.9,707,983,0.131,0.117,0.142,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.05,16.87,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.96,40.92,43.12,41.1,40.02,42.26,0,0,0,0,0,0,0.913,0,0.695,0.13,0.49,0.51,20.3
991605600000,2001,6,2000,9,36,7,1.12,0.155,0.665,29486.6,180.3,180.3,175.5,4,4,4,1859,1719,2010,1602,1462,257,257,257,501.9,362,653,0.139,0.128,0.15,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17,17.93,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.47,46,43.88,42.6,45.08,0,0,0,0,0,0,0.975,0,0.455,0.14,0.59,0.41,26.3
992210400000,2001,6,2000,9,37,7,0.948,0.155,0.665,31177.4,189.5,189.5,185.6,4,4,4,1568,1462,1675,1311,1205,257,257,257,210.9,105,318,0.164,0.153,0.176,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.906,0.871,0.924,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.44,18.08,18.82,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,46.38,48.33,46.39,45.45,47.37,0,0,0,0,0,0,1.03,0,0.283,0.16,0.7,0.3,32.9
992815200000,2001,6,2000,9,38,7,0.794,0.155,0.627,31156.9,192.8,192.8,185.5,4,4,4,1313,1184,1434,1056,927.4,257,257,257,19.29,0,77,0.196,0.179,0.217,1037,927.4,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.744,0.584,0.858,0.533,0.388,0.648,0.025,0.018,0.031,1.56,1.23,1.81,0.074,0.057,0.087,19.55,18.92,20.29,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.32,44.05,49.27,46.36,43.17,48.2,0,0,0,0,0,0,1.03,0,0.167,0.2,0.79,0.21,39.2
993420000000,2001,6,2000,9,39,7,0.642,0.153,0.489,25542.1,167.4,167.4,152,4,3,3.4285714285714284,1061,986.3,1148,808,751.6,252.7,227,257,0,0,0,0.239,0.224,0.255,808,751.6,891.2,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.474,0.423,0.551,0.33,0.303,0.37,0.015,0.014,0.017,1.07,1.01,1.16,0.049,0.046,0.054,20.84,20.47,21.14,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,46.65,40.14,51.96,44.89,39.19,48.2,0,0,0,0,0,0,0.845,0,0.153,0.24,0.76,0.24,39.8
994024800000,2001,7,2000,10,40,7,0.552,0.137,0.415,22830.6,144.2,144.2,135.9,3,3,3,912.6,866,964.5,685.6,639,227,227,227,0,0,0,0.249,0.235,0.262,685.6,639,737.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.364,0.335,0.403,0.259,0.228,0.294,0.012,0.01,0.013,0.874,0.793,0.971,0.039,0.035,0.044,21.58,21.27,21.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.22,43.59,49.06,45.3,42.72,48.08,0,0,0,0,0,0,0.755,0,0.137,0.25,0.75,0.25,41.4
994629600000,2001,7,2000,10,41,7,0.495,0.137,0.358,20068,125.7,125.7,119.5,3,3,3,818.2,791.1,851.8,591.2,564.1,227,227,227,0,0,0,0.278,0.267,0.287,591.2,564.1,624.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.308,0.293,0.327,0.196,0.178,0.218,0.0086,0.0078,0.0096,0.713,0.667,0.769,0.031,0.029,0.034,22.11,21.92,22.27,0.953,0.952,0.955,0.977,0.974,0.98,0.932,0.927,0.936,40.74,39.07,42.76,39.82,38.06,41.9,0,0,0,0,0,0,0.664,0,0.137,0.28,0.72,0.28,40.5
995234400000,2001,7,2000,10,42,7,0.459,0.137,0.322,18120.4,112.7,112.7,107.9,3,3,3,758.6,727.1,783.8,531.6,500.1,227,227,227,0,0,0,0.299,0.29,0.312,531.6,500.1,556.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.274,0.256,0.288,0.156,0.135,0.173,0.0068,0.0058,0.0075,0.612,0.559,0.654,0.027,0.024,0.028,22.45,22.31,22.63,0.949,0.946,0.951,0.971,0.97,0.973,0.921,0.918,0.925,37.03,35.01,38.62,35.95,33.96,37.58,0,0,0,0,0,0,0.599,0,0.137,0.3,0.7,0.3,39.5
995839200000,2001,7,2000,10,43,7,0.414,0.137,0.277,15878.6,96.4,96.4,94.52,2,2,2,685.2,655.7,715.9,458.2,428.7,227,227,227,0,0,0,0.332,0.317,0.346,458.2,428.7,488.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.216,0.25,0.115,0.101,0.13,0.0049,0.0043,0.0056,0.599,0.549,0.652,0.026,0.023,0.028,22.76,22.58,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.93,46.11,51.78,47.26,45.19,48.2,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,38.4
996444000000,2001,7,2000,10,44,7,0.374,0.119,0.255,15033.1,94.09,94.09,89.48,2,2,2,617.9,589.3,646.2,421.6,405.3,196.3,184,227,0,0,0,0.317,0.293,0.356,421.6,405.3,444.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.211,0.204,0.219,0.098,0.0903,0.109,0.0041,0.0038,0.0046,0.536,0.51,0.57,0.023,0.021,0.024,23.09,22.98,23.24,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.65,44.11,48.01,44.74,43.23,47.05,0,0,0,0,0,0,0.497,0,0.119,0.32,0.68,0.32,40.2
997048800000,2001,8,2000,11,45,7,0.336,0.111,0.225,13348.4,84.66,84.66,79.46,2,2,2,555.9,532.7,580.3,371.9,348.7,184,184,184,0,0,0,0.331,0.317,0.345,371.9,348.7,396.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.2,0.0746,0.0636,0.086,0.0031,0.0026,0.0036,0.46,0.425,0.496,0.019,0.018,0.021,23.44,23.29,23.58,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.66,38.23,43.2,39.73,37.17,42.33,0,0,0,0,0,0,0.441,0,0.111,0.33,0.67,0.33,39.7
997653600000,2001,8,2000,11,46,7,0.305,0.111,0.194,11477.7,72.69,72.69,68.32,2,2,2,504.3,484.9,525.3,320.3,300.9,184,184,184,0,0,0,0.365,0.35,0.379,320.3,300.9,341.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0502,0.041,0.0601,0.0021,0.0017,0.0025,0.383,0.353,0.414,0.016,0.015,0.017,23.75,23.62,23.86,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.21,33.13,37.45,34.16,32.14,36.35,0,0,0,0,0,0,0.38,0,0.111,0.36,0.64,0.36,37.6
998258400000,2001,8,2000,11,47,7,0.279,0.111,0.168,9958.99,62.94,62.94,59.28,2,2,2,461.3,445.2,478.6,277.3,261.2,184,184,184,0,0,0,0.399,0.384,0.413,277.3,261.2,294.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.165,0.0299,0.0223,0.038,0.0012,0.00091,0.0016,0.318,0.294,0.344,0.013,0.012,0.014,24.01,23.9,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.56,28.79,32.44,29.64,27.92,31.47,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
998863200000,2001,8,2000,11,48,7,0.263,0.103,0.16,9510.26,62.44,62.44,56.61,2,2,2,435,422,444.9,264.1,247.8,170.9,138,184,0,0,0,0.392,0.323,0.426,264.1,247.8,289.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.153,0.148,0.159,0.0238,0.0168,0.0357,0.00097,0.00069,0.0015,0.297,0.275,0.332,0.012,0.011,0.014,24.15,24.1,24.18,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.18,27.3,32.19,28.3,26.48,31.22,0,0,0,0,0,0,0.314,0,0.103,0.39,0.61,0.39,36.2
999468000000,2001,9,2000,12,49,7,0.246,0.0835,0.162,9721.42,60.21,60.21,57.87,2,2,2,406.4,399.8,417.3,268.4,261.8,138,138,138,0,0,0,0.34,0.331,0.345,268.4,261.8,279.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.149,0.155,0.0257,0.0226,0.0308,0.001,0.00092,0.0013,0.3,0.291,0.317,0.012,0.012,0.013,24.27,24.21,24.31,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,29.83,29.1,31.04,28.93,28.22,30.1,0,0,0,0,0,0,0.321,0,0.084,0.34,0.66,0.34,39.5
1000072800000,2001,9,2000,12,50,7,0.247,0.0876,0.159,9505.39,59.52,59.52,56.58,2,2,2,407.6,399,422.5,262.8,253.8,144.9,138,146,0,0,0,0.355,0.346,0.365,262.8,253.8,276.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.147,0.155,0.023,0.0188,0.0295,0.00094,0.00076,0.0012,0.293,0.28,0.314,0.012,0.011,0.013,24.27,24.18,24.32,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.16,28.17,30.68,28.29,27.32,29.76,0,0,0,0,0,0,0.314,0,0.088,0.35,0.64,0.36,38.5
1000677600000,2001,9,2000,12,51,7,0.275,0.0883,0.187,11140.6,69.65,69.65,66.31,2,2,2,454.5,432.1,470.4,308.5,286.1,146,146,146,0,0,0,0.322,0.31,0.338,308.5,286.1,324.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.159,0.172,0.0446,0.034,0.0521,0.0018,0.0014,0.0021,0.362,0.328,0.386,0.015,0.013,0.016,23.99,23.9,24.13,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.916,34.18,31.74,35.9,33.16,30.78,34.83,0,0,0,0,0,0,0.368,0,0.088,0.32,0.68,0.32,40.5
1001282400000,2001,9,2000,12,52,7,0.284,0.0883,0.195,11652,70.22,70.22,69.36,2,2,2,468.9,461.3,473.1,322.9,315.3,146,146,146,0,0,0,0.311,0.309,0.316,322.9,315.3,327.1,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.172,0.169,0.173,0.0514,0.0478,0.0534,0.0021,0.002,0.0022,0.384,0.372,0.39,0.016,0.015,0.016,23.91,23.88,23.95,0.944,0.943,0.945,0.97,0.97,0.97,0.916,0.915,0.917,35.75,34.93,36.2,34.68,33.88,35.11,0,0,0,0,0,0,0.385,0,0.089,0.31,0.69,0.31,41
1001887200000,2001,10,2001,1,1,7,0.271,0.0726,0.198,11865.5,72.86,72.86,70.63,2,2,2,447.3,432.1,457.8,327.3,312.1,120,120,120,0,0,0,0.268,0.262,0.278,327.3,312.1,337.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.175,0.0535,0.0463,0.0584,0.0022,0.0019,0.0024,0.388,0.365,0.404,0.016,0.015,0.017,24,23.94,24.09,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.914,0.919,36.4,34.75,37.53,35.31,33.7,36.43,0,0,0,0,0,0,0.392,0,0.073,0.27,0.73,0.27,43.8
1002492000000,2001,10,2001,1,2,7,0.246,0.0726,0.174,10425.9,66.08,66.08,62.06,2,2,2,407,388.6,425.8,287,268.6,120,120,120,0,0,0,0.295,0.282,0.309,287,268.6,305.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.15,0.164,0.0345,0.0258,0.0433,0.0014,0.001,0.0018,0.328,0.3,0.356,0.013,0.012,0.015,24.24,24.13,24.36,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.99,29.95,34.06,31.03,29.05,33.04,0,0,0,0,0,0,0.345,0,0.072,0.3,0.71,0.29,42.4
1003096800000,2001,10,2001,1,3,7,0.224,0.0726,0.152,9113.2,56.87,56.87,54.25,2,2,2,370.7,359.9,382.9,250.7,239.9,120,120,120,0,0,0,0.324,0.313,0.333,250.7,239.9,262.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.14,0.148,0.0184,0.0161,0.0231,0.00074,0.00065,0.00093,0.274,0.261,0.291,0.011,0.011,0.012,24.47,24.39,24.54,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,27.96,26.74,29.32,27.12,25.94,28.44,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.7
1003701600000,2001,10,2001,1,4,7,0.21,0.0726,0.137,8257.14,51.08,51.08,49.15,2,1,1.4285714285714286,346.5,338,356.3,226.5,218,120,120,120,0,0,0,0.347,0.337,0.355,226.5,218,236.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.139,0.015,0.0143,0.0158,0.0006,0.00057,0.00064,0.331,0.25,0.399,0.013,0.01,0.016,24.54,24.47,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.27,25.64,52.16,38.35,24.88,48.2,0,0,0,0,0,0,0.273,0,0.073,0.35,0.65,0.35,39.3
1004306400000,2001,10,2001,1,5,7,0.199,0.0705,0.128,8014.09,48.2,48.2,47.7,1,1,1,328.7,320.5,339.1,212.1,206.5,116.6,114,120,0,0,0,0.355,0.349,0.363,212.1,206.5,219.1,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.133,0.0138,0.0133,0.0144,0.00055,0.00053,0.00058,0.373,0.362,0.386,0.015,0.014,0.015,24.58,24.52,24.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.93,47.69,50.47,47.7,46.74,48.2,0,0,0,0,0,0,0.265,0,0.071,0.35,0.64,0.36,40.3
1004911200000,2001,11,2001,2,6,7,0.192,0.0683,0.124,7803.41,47.69,47.69,46.45,1,1,1,318,316.1,319.1,205.2,202.1,112.9,106,114,0,0,0,0.355,0.335,0.361,205.2,202.1,210.4,990,990,990,965,965,965,25,25,25,0.127,0.126,0.127,0.0132,0.0129,0.0136,0.00053,0.00052,0.00055,0.36,0.355,0.368,0.014,0.014,0.015,24.65,24.64,24.66,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.4,46.7,48.66,46.45,45.77,47.69,0,0,0,0,0,0,0.258,0,0.068,0.36,0.65,0.35,40.6
1005516000000,2001,11,2001,2,7,7,0.193,0.0641,0.129,8080.14,48.2,48.2,48.1,1,1,1,319.6,316.7,322.7,213.6,210.7,106,106,106,0,0,0,0.332,0.328,0.335,213.6,210.7,216.7,990,990,990,965,965,965,25,25,25,0.129,0.128,0.13,0.0139,0.0137,0.0142,0.00056,0.00055,0.00057,0.373,0.368,0.379,0.015,0.015,0.015,24.63,24.61,24.65,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.38,48.72,50.08,48.1,47.75,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.9
1006120800000,2001,11,2001,2,8,7,0.198,0.0641,0.134,8097.6,48.2,48.2,48.2,1,1,1,327.2,323,329.5,221.2,217,106,106,106,0,0,0,0.324,0.322,0.328,221.2,217,223.5,990,990,990,965,965,965,25,25,25,0.131,0.13,0.132,0.0145,0.0142,0.0148,0.00058,0.00057,0.00059,0.387,0.379,0.391,0.015,0.015,0.016,24.58,24.56,24.61,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.09,50.14,51.62,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40.9
1006725600000,2001,11,2001,2,9,7,0.202,0.0662,0.136,8175.28,49.85,49.85,48.66,2,1,1.2857142857142858,334.2,333.1,336.1,224.8,215.6,109.4,106,118,0,0,0,0.327,0.315,0.354,224.8,215.6,230.1,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.131,0.134,0.0149,0.0141,0.0153,0.0006,0.00056,0.00061,0.349,0.247,0.398,0.014,0.0099,0.016,24.58,24.53,24.67,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.03,25.66,52.51,41.55,24.89,48.2,0,0,0,0,0,0,0.27,0,0.066,0.33,0.67,0.33,40.5
1007330400000,2001,12,2001,3,10,7,0.202,0.0714,0.131,8095.61,48.2,48.2,48.19,1,1,1,334.4,330.9,338.8,216.4,212.9,118,118,118,0,0,0,0.353,0.348,0.357,216.4,212.9,220.8,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.13,0.133,0.0141,0.0138,0.0145,0.00057,0.00056,0.00058,0.38,0.373,0.388,0.015,0.015,0.016,24.55,24.52,24.57,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.89,49.1,50.89,48.19,48.12,48.2,0,0,0,0,0,0,0.268,0,0.071,0.35,0.65,0.35,40.1
1007935200000,2001,12,2001,3,11,7,0.205,0.0641,0.141,8514.14,52.56,52.56,50.68,2,1,1.8571428571428572,339.2,335.3,346.2,233.2,218.9,106,104,118,0,0,0,0.313,0.3,0.35,233.2,218.9,242.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0156,0.0144,0.0163,0.00063,0.00058,0.00066,0.271,0.248,0.384,0.011,0.0099,0.015,24.63,24.53,24.68,0.93,0.923,0.958,0.971,0.97,0.98,0.903,0.896,0.939,29.78,25.84,50.46,28.78,25.07,48.2,0,0,0,0,0,0,0.282,0,0.064,0.31,0.69,0.31,41.5
1008540000000,2001,12,2001,3,12,7,0.21,0.0559,0.154,9323.15,58.57,58.57,55.49,2,2,2,347.5,343.2,351.4,255,244.4,92.43,77,104,0,0,0,0.266,0.223,0.299,255,244.4,268.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.141,0.138,0.144,0.0203,0.0165,0.0257,0.00082,0.00066,0.001,0.276,0.262,0.293,0.011,0.011,0.012,24.59,24.58,24.6,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.61,27.34,30.19,27.75,26.52,29.28,0,0,0,0,0,0,0.308,0,0.056,0.27,0.73,0.27,44.4
1009144800000,2001,12,2001,3,13,7,0.21,0.0466,0.163,9896.67,60.76,60.76,58.91,2,2,2,347,342.4,355.5,270,265.4,77,77,77,0,0,0,0.222,0.217,0.225,270,265.4,278.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.145,0.143,0.148,0.0264,0.0243,0.0305,0.0011,0.00097,0.0012,0.296,0.289,0.309,0.012,0.012,0.012,24.57,24.51,24.6,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.907,30.37,29.86,31.32,29.45,28.96,30.38,0,0,0,0,0,0,0.327,0,0.047,0.22,0.78,0.22,47.1
1009749600000,2001,12,2001,3,14,7,0.221,0.0445,0.176,10688.5,64.81,64.81,63.62,2,2,2,365.1,359.1,370,291.5,282.1,73.57,73,77,0,0,0,0.201,0.197,0.214,291.5,282.1,297,990,990,990,965.2,965.2,965.3,24.8,24.8,24.8,0.152,0.149,0.154,0.0366,0.0321,0.0392,0.0015,0.0013,0.0016,0.328,0.314,0.336,0.013,0.013,0.014,24.45,24.41,24.49,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,32.79,31.72,33.41,31.81,30.76,32.4,0,0,0,0,0,0,0.353,0,0.045,0.2,0.8,0.2,48.4
1010354400000,2002,1,2001,4,15,7,0.233,0.0442,0.189,11428.6,71.7,71.7,68.03,2,2,2,385.2,370.8,402.5,312.2,297.8,73,73,73,0,0,0,0.19,0.181,0.197,312.2,297.8,329.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.154,0.165,0.0463,0.0396,0.0545,0.0019,0.0016,0.0022,0.359,0.337,0.385,0.015,0.014,0.016,24.32,24.2,24.41,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,35.07,33.5,36.96,34.01,32.49,35.85,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49
1010959200000,2002,1,2001,4,16,7,0.25,0.0442,0.206,12467.6,77.5,77.5,74.21,2,2,2,413.6,405,428,340.6,332,73,73,73,0,0,0,0.176,0.171,0.18,340.6,332,355,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.166,0.174,0.0598,0.0557,0.0665,0.0024,0.0023,0.0027,0.401,0.388,0.423,0.016,0.016,0.017,24.14,24.05,24.19,0.947,0.945,0.949,0.972,0.97,0.975,0.92,0.917,0.926,38.17,37.23,39.73,37.11,36.11,38.75,0,0,0,0,0,0,0.412,0,0.044,0.18,0.82,0.18,49.9
1011564000000,2002,1,2001,4,17,7,0.273,0.0442,0.228,13874.2,85.62,85.62,82.58,2,2,2,450.6,434.8,464.9,377.6,361.8,73,73,73,0,0,0,0.162,0.157,0.168,377.6,361.8,391.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.182,0.177,0.187,0.0772,0.0698,0.084,0.0032,0.0029,0.0035,0.457,0.433,0.478,0.019,0.018,0.02,23.92,23.83,24.01,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.928,0.935,42.16,40.47,43.68,41.29,39.54,42.81,0,0,0,0,0,0,0.459,0,0.045,0.16,0.84,0.16,50.8
1012168800000,2002,1,2001,4,18,7,0.296,0.0473,0.249,15026.3,92.23,92.23,89.44,2,2,2,489.2,471.2,510.6,411,398.2,78.14,73,85,0,0,0,0.159,0.15,0.172,411,398.2,425.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.2,0.093,0.0869,0.0999,0.0038,0.0036,0.0041,0.507,0.488,0.53,0.021,0.02,0.022,23.69,23.57,23.79,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.63,44.35,47.06,44.72,43.46,46.12,0,0,0,0,0,0,0.497,0,0.047,0.16,0.84,0.16,50.8
1012773600000,2002,2,2001,5,19,7,0.329,0.0514,0.278,16254.3,102.7,102.7,96.75,3,2,2.142857142857143,543.9,517.9,575.4,458.9,432.9,85,85,85,0,0,0,0.156,0.148,0.164,458.9,432.9,490.4,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.203,0.228,0.116,0.103,0.13,0.0048,0.0043,0.0055,0.565,0.522,0.612,0.024,0.022,0.026,23.39,23.25,23.53,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.75,35.28,52.17,45.93,34.23,48.2,0,0,0,0,0,0,0.538,0,0.051,0.16,0.84,0.16,49.4
1013378400000,2002,2,2001,5,20,7,0.388,0.0514,0.336,19450.2,127.2,127.2,115.8,3,3,3,641,588.8,698.7,556,503.8,85,85,85,0,0,0,0.133,0.122,0.144,556,503.8,613.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.266,0.236,0.299,0.172,0.138,0.211,0.0073,0.0058,0.0091,0.631,0.543,0.728,0.027,0.023,0.031,22.91,22.58,23.21,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.57,36.18,43.25,38.59,35.09,42.39,0,0,0,0,0,0,0.643,0,0.052,0.13,0.87,0.13,50.1
1013983200000,2002,2,2001,5,21,7,0.468,0.0514,0.417,23458.1,144.6,144.6,139.6,3,3,3,774.5,720.3,824.9,689.5,635.3,85,85,85,0,0,0,0.11,0.103,0.118,689.5,635.3,739.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.342,0.311,0.37,0.262,0.225,0.295,0.011,0.0097,0.013,0.856,0.765,0.941,0.037,0.033,0.041,22.15,21.86,22.45,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.74,44.57,50.59,46.54,43.68,48.2,0,0,0,0,0,0,0.776,0,0.051,0.11,0.89,0.11,50.1
1014588000000,2002,2,2001,5,22,7,0.556,0.0628,0.494,26697.6,165.4,165.4,158.9,4,3,3.857142857142857,919.9,845.8,983.9,816,760.8,103.9,85,129,0,0,0,0.112,0.0919,0.136,816,760.8,854.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.445,0.389,0.489,0.334,0.307,0.353,0.015,0.014,0.016,1.01,0.941,1.07,0.045,0.042,0.048,21.41,21.09,21.74,0.954,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.937,42.71,39.86,51.71,41.45,38.89,48.2,0,0,0,0,0,0,0.883,0,0.062,0.11,0.89,0.11,48
1015192800000,2002,3,2001,6,23,7,0.62,0.078,0.542,28857.3,175.8,175.8,171.8,4,4,4,1025,996.2,1052,896.3,867.2,129,129,129,0,0,0,0.126,0.123,0.129,896.3,867.2,922.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.527,0.5,0.551,0.373,0.359,0.386,0.017,0.016,0.018,1.14,1.09,1.19,0.052,0.049,0.054,20.88,20.75,21.02,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.82,42.67,44.85,42.94,41.82,43.95,0,0,0,0,0,0,0.954,0,0.078,0.13,0.87,0.13,46.5
1015797600000,2002,3,2001,6,24,7,0.646,0.078,0.568,29928.1,178.9,178.9,178.1,4,4,4,1067,1060,1073,938.5,930.6,129,129,129,0,0,0,0.121,0.12,0.122,938.5,930.6,943.7,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.565,0.558,0.57,0.393,0.389,0.396,0.018,0.018,0.018,1.22,1.2,1.23,0.056,0.055,0.056,20.67,20.64,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.44,45.15,45.64,44.54,44.24,44.73,0,0,0,0,0,0,0.99,0,0.078,0.12,0.88,0.12,46.3
1016402400000,2002,3,2001,6,25,7,0.66,0.078,0.582,30533.1,185.1,185.1,181.7,4,4,4,1092,1073,1115,963.1,943.7,129,129,129,0,0,0,0.118,0.116,0.12,963.1,943.7,986.4,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.589,0.57,0.614,0.405,0.396,0.416,0.019,0.018,0.019,1.26,1.23,1.31,0.058,0.056,0.06,20.55,20.43,20.64,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.36,45.64,47.22,45.44,44.73,46.27,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.3
1017007200000,2002,3,2001,6,26,7,0.696,0.078,0.618,31851.4,192.8,192.8,189.6,4,4,4,1151,1124,1179,1022,994.5,129,129,129,0,0,0,0.112,0.109,0.115,1022,994.5,1050,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.667,0.626,0.707,0.475,0.42,0.535,0.022,0.019,0.025,1.43,1.32,1.53,0.066,0.061,0.071,20.2,20.01,20.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.37,47.51,49.18,47.4,46.56,48.19,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.8
1017612000000,2002,4,2001,7,27,7,0.757,0.0895,0.655,32358.6,192.8,192.8,192.6,4,4,4,1251,1193,1321,1103,1045,148,148,148,19.86,0,73,0.119,0.112,0.124,1083,1045,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.779,0.714,0.825,0.61,0.524,0.648,0.029,0.024,0.031,1.69,1.53,1.77,0.079,0.071,0.084,19.63,19.32,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.72,48.85,50.35,48.15,47.87,48.2,0,0,0,0,0,0,1.07,0,0.102,0.12,0.87,0.13,42.7
1018216800000,2002,4,2001,7,28,7,0.881,0.0895,0.665,31824.7,192.8,192.8,189.4,4,4,4,1457,1354,1561,1309,1206,148,148,148,209.3,106,313,0.102,0.0948,0.109,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.881,0.839,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.092,18.82,18.46,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.38,49.35,47.36,46.44,48.2,0,0,0,0,0,0,1.05,0,0.216,0.1,0.75,0.25,36.1
1018821600000,2002,4,2001,7,29,7,0.994,0.0895,0.665,30730.2,184.5,184.5,182.9,4,4,4,1644,1596,1662,1496,1448,148,148,148,395.9,348,414,0.09,0.089,0.0927,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.18,18.12,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.5,47.07,45.73,45.57,46.13,0,0,0,0,0,0,1.02,0,0.329,0.09,0.67,0.33,30.9
1019426400000,2002,4,2001,7,30,7,0.981,0.0895,0.665,30857.7,184.2,184.2,183.7,4,4,4,1622,1606,1646,1474,1458,148,148,148,373.7,358,398,0.0913,0.0899,0.0921,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.917,0.916,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.26,18.18,18.31,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,46.65,46.99,45.92,45.72,46.05,0,0,0,0,0,0,1.02,0,0.316,0.091,0.68,0.32,31.5
1020031200000,2002,4,2001,7,31,7,0.993,0.109,0.665,30745.7,184.1,184.1,183,4,4,4,1642,1609,1682,1462,1431,179.4,148,192,362.6,331,390,0.109,0.0918,0.118,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.916,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.19,18.06,18.3,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.69,46.34,46.96,45.75,45.41,46.02,0,0,0,0,0,0,1.02,0,0.328,0.11,0.67,0.33,31
1020636000000,2002,5,2001,8,32,7,1.01,0.116,0.665,30578,183.6,183.6,182,4,4,4,1672,1626,1695,1480,1434,192,192,192,379.6,334,403,0.115,0.113,0.118,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.917,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.093,0.094,18.1,18.02,18.25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.43,46.23,46.83,45.5,45.3,45.89,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1021240800000,2002,5,2001,8,33,7,0.92,0.116,0.665,31462.3,190.4,190.4,187.3,4,4,4,1522,1437,1603,1330,1245,192,192,192,229.6,145,311,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.891,0.857,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.61,18.32,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,47.03,48.58,46.82,46.09,47.61,0,0,0,0,0,0,1.04,0,0.255,0.13,0.72,0.28,34.2
1021845600000,2002,5,2001,8,34,7,0.767,0.116,0.633,31620.1,192.8,192.8,188.2,4,4,4,1269,1134,1409,1077,942.4,192,192,192,30.57,0,117,0.152,0.136,0.169,1046,942.4,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.733,0.579,0.846,0.545,0.395,0.648,0.026,0.018,0.031,1.57,1.23,1.79,0.074,0.057,0.086,19.69,19.02,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.11,45.12,49.79,47.05,44.22,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
1022450400000,2002,5,2001,8,35,7,0.612,0.111,0.501,26404.5,171.7,171.7,157.2,4,3,3.7142857142857144,1011,934,1099,828.2,773,183.1,161,192,0,0,0,0.181,0.169,0.196,828.2,773,907.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.474,0.421,0.547,0.34,0.313,0.378,0.015,0.014,0.017,1.06,0.974,1.17,0.048,0.044,0.054,21.02,20.61,21.34,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.43,39.52,52.13,42.74,38.53,48.2,0,0,0,0,0,0,0.873,0,0.111,0.18,0.82,0.18,43.1
1023055200000,2002,6,2001,9,36,7,0.52,0.0974,0.423,23401.6,144.6,144.6,139.3,3,3,3,860.5,815.9,913.5,699.5,654.9,161,161,161,0,0,0,0.187,0.176,0.197,699.5,654.9,752.5,990,990,990,967.3,967.2,967.6,22.7,22.4,22.8,0.363,0.335,0.402,0.268,0.238,0.303,0.012,0.01,0.014,0.888,0.811,0.986,0.039,0.035,0.044,21.77,21.46,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.6,45.09,50.5,46.43,44.19,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45
1023660000000,2002,6,2001,9,37,7,0.467,0.0974,0.369,20938.5,130.5,130.5,124.6,3,3,3,771.4,734.5,803.8,610.4,573.5,161,161,161,0,0,0,0.209,0.2,0.219,610.4,573.5,642.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.31,0.289,0.328,0.209,0.184,0.23,0.0091,0.0079,0.01,0.736,0.673,0.79,0.032,0.029,0.035,22.28,22.09,22.49,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.42,40.15,44.38,41.54,39.2,43.49,0,0,0,0,0,0,0.692,0,0.098,0.21,0.79,0.21,44.8
1024264800000,2002,6,2001,9,38,7,0.413,0.0974,0.315,17935.3,114.9,114.9,106.8,3,2,2.857142857142857,682.6,646.2,721.1,521.6,485.2,161,161,161,0,0,0,0.236,0.223,0.249,521.6,485.2,560.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.239,0.281,0.15,0.128,0.175,0.0064,0.0054,0.0075,0.602,0.545,0.651,0.026,0.023,0.028,22.77,22.56,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.34,35.23,52.04,37.88,34.17,48.2,0,0,0,0,0,0,0.593,0,0.098,0.24,0.76,0.24,43.4
1024869600000,2002,6,2001,9,39,7,0.365,0.0974,0.267,15678.9,96.4,96.4,93.33,2,2,2,603.2,573.7,634.4,442.2,412.7,161,161,161,0,0,0,0.267,0.254,0.281,442.2,412.7,473.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.204,0.232,0.108,0.0938,0.122,0.0045,0.0039,0.0052,0.565,0.519,0.616,0.024,0.022,0.026,23.13,22.95,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.98,45.06,50.96,46.66,44.16,48.2,0,0,0,0,0,0,0.518,0,0.098,0.27,0.73,0.27,43
1025474400000,2002,7,2001,10,40,7,0.325,0.0816,0.243,14544.5,92.03,92.03,86.57,2,2,2,536.9,511.1,564.1,401.9,376.1,135,135,135,0,0,0,0.252,0.239,0.264,401.9,376.1,429.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.189,0.208,0.0887,0.0765,0.102,0.0037,0.0032,0.0043,0.501,0.462,0.542,0.021,0.019,0.023,23.48,23.32,23.64,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.18,41.5,46.95,43.29,40.64,46.01,0,0,0,0,0,0,0.481,0,0.082,0.25,0.75,0.25,44.8
1026079200000,2002,7,2001,10,41,7,0.291,0.0816,0.209,12501.1,79.36,79.36,74.41,2,2,2,480.5,458.9,502.6,345.5,323.9,135,135,135,0,0,0,0.281,0.269,0.294,345.5,323.9,367.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.171,0.186,0.0621,0.0519,0.0725,0.0026,0.0021,0.003,0.416,0.384,0.449,0.017,0.016,0.019,23.82,23.69,23.95,0.948,0.944,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.24,35.93,40.6,37.21,34.85,39.68,0,0,0,0,0,0,0.413,0,0.082,0.28,0.72,0.28,43
1026684000000,2002,7,2001,10,42,7,0.262,0.0816,0.181,10822.9,68.27,68.27,64.42,2,2,2,433.9,415.9,452,298.9,280.9,135,135,135,0,0,0,0.311,0.299,0.325,298.9,280.9,317,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.168,0.0401,0.0316,0.0486,0.0016,0.0013,0.002,0.346,0.319,0.373,0.014,0.013,0.015,24.1,23.99,24.21,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.21,31.23,35.19,32.21,30.3,34.13,0,0,0,0,0,0,0.358,0,0.081,0.31,0.69,0.31,41.3
1027288800000,2002,7,2001,10,43,7,0.239,0.0816,0.157,9425.87,59.36,59.36,56.11,2,2,2,395.1,379.6,410.2,260.1,244.6,135,135,135,0,0,0,0.342,0.329,0.356,260.1,244.6,275.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.143,0.153,0.0221,0.0165,0.0289,0.0009,0.00067,0.0012,0.288,0.267,0.311,0.012,0.011,0.013,24.34,24.24,24.44,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.92,27.19,30.6,28.05,26.37,29.68,0,0,0,0,0,0,0.312,0,0.082,0.34,0.66,0.34,39.4
1027893600000,2002,7,2001,10,44,7,0.218,0.0747,0.143,8610.43,53.28,53.28,51.25,2,2,2,360.8,346.5,374.9,237.3,230.6,123.6,115,135,0,0,0,0.342,0.319,0.369,237.3,230.6,246,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.135,0.141,0.0159,0.0154,0.0167,0.00064,0.00062,0.00067,0.257,0.249,0.266,0.01,0.01,0.011,24.54,24.46,24.62,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,26.42,25.6,27.46,25.63,24.83,26.64,0,0,0,0,0,0,0.285,0,0.075,0.34,0.66,0.34,39.5
1028498400000,2002,8,2001,11,45,7,0.199,0.0696,0.13,7989,48.2,48.2,47.55,1,1,1,329.5,317.2,341.8,214.5,202.2,115,115,115,0,0,0,0.349,0.336,0.363,214.5,202.2,226.8,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.134,0.014,0.0129,0.015,0.00056,0.00052,0.0006,0.375,0.353,0.397,0.015,0.014,0.016,24.58,24.49,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.48,46.72,52.24,47.55,45.78,48.2,0,0,0,0,0,0,0.264,0,0.069,0.35,0.65,0.35,40.1
1029103200000,2002,8,2001,11,46,7,0.183,0.0696,0.113,7130.24,44.86,44.86,42.44,1,1,1,302.6,292.9,313.1,187.6,177.9,115,115,115,0,0,0,0.38,0.367,0.393,187.6,177.9,198.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.123,0.0117,0.0109,0.0126,0.00047,0.00043,0.0005,0.327,0.31,0.346,0.013,0.012,0.014,24.76,24.69,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.32,41.05,45.77,42.44,40.15,44.86,0,0,0,0,0,0,0.236,0,0.07,0.38,0.62,0.38,39
1029708000000,2002,8,2001,11,47,7,0.171,0.0696,0.101,6310.24,39.68,39.68,37.56,1,1,1,282.4,273.5,291,167.4,158.5,115,115,115,0,0,0,0.407,0.395,0.421,167.4,158.5,176,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00998,0.00922,0.0107,0.0004,0.00037,0.00043,0.291,0.275,0.306,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.59,36.5,40.6,37.56,35.4,39.68,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,36.9
1030312800000,2002,8,2001,11,48,7,0.159,0.0675,0.0919,5705.17,37.44,37.44,33.96,1,1,1,263.6,257.4,270.5,152,145.3,111.6,91,115,0,0,0,0.423,0.354,0.442,152,145.3,166.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00867,0.0081,0.00989,0.00034,0.00032,0.00039,0.263,0.252,0.287,0.01,0.01,0.011,24.98,24.95,25.01,0.94,0.937,0.944,0.97,0.97,0.973,0.912,0.909,0.918,34.99,33.41,38.48,33.96,32.41,37.44,0,0,0,0,0,0,0.189,0,0.0671,0.42,0.58,0.42,35.9
1030917600000,2002,9,2001,12,49,7,0.148,0.055,0.093,5792.01,36.42,36.42,34.48,1,1,1,244.8,236.3,253.2,153.8,145.3,91,91,91,0,0,0,0.372,0.359,0.385,153.8,145.3,162.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00882,0.0081,0.00954,0.00035,0.00032,0.00038,0.264,0.249,0.279,0.01,0.0098,0.011,25.07,25.01,25.13,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.54,33.55,37.52,34.48,32.55,36.42,0,0,0,0,0,0,0.192,0,0.055,0.37,0.63,0.37,39.1
1031522400000,2002,9,2001,12,50,7,0.138,0.055,0.0832,5174.56,32.24,32.24,30.8,1,1,1,228.6,222.9,234.9,137.6,131.9,91,91,91,0,0,0,0.398,0.387,0.408,137.6,131.9,143.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0976,0.102,0.00745,0.00696,0.00798,0.00029,0.00027,0.00031,0.235,0.225,0.247,0.0093,0.0088,0.0097,25.19,25.14,25.24,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.75,30.4,33.23,30.8,29.49,32.24,0,0,0,0,0,0,0.171,0,0.0548,0.4,0.6,0.4,37.5
1032127200000,2002,9,2001,12,51,7,0.13,0.055,0.0751,4659.26,29.06,29.06,27.73,1,1,1,215.2,209.5,221,124.2,118.5,91,91,91,0,0,0,0.423,0.412,0.434,124.2,118.5,130,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0929,0.0969,0.00631,0.00582,0.0068,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.3,25.25,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.59,27.21,29.96,27.73,26.39,29.06,0,0,0,0,0,0,0.154,0,0.0549,0.42,0.58,0.42,35.8
1032732000000,2002,9,2001,12,52,7,0.123,0.055,0.0679,2447.23,26.07,26.07,14.57,1,1,1,203.2,198.3,208.1,112.2,107.3,91,91,91,0,0,0,0.448,0.437,0.459,112.2,107.3,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0889,0.0924,0.00529,0.00487,0.00571,0.00021,0.00019,0.00022,0.19,0.181,0.199,0.0074,0.0071,0.0078,25.39,25.35,25.42,0.526,0,0.923,0.554,0,0.97,0.511,0,0.895,15.02,0,26.88,14.57,0,26.07,0,3,0,0,0.429,0,0.0809,0.429,0.0551,0.45,0.55,0.45,19.9
1033336800000,2002,9,2001,12,53,7,0.118,0.0457,0.0723,3924.91,27.69,27.69,23.36,1,1,1,195.1,192.5,196.6,119.5,105.4,75.57,73,91,0,0,0,0.387,0.371,0.463,119.5,105.4,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0882,0.0926,0.00591,0.00471,0.00626,0.00023,0.00018,0.00024,0.201,0.178,0.208,0.0079,0.0069,0.0081,25.39,25.38,25.42,0.794,0,0.927,0.831,0,0.97,0.77,0,0.9,24.09,0,28.55,23.36,0,27.69,0,1,0,0,0.143,0,0.13,0.143,0.0457,0.39,0.61,0.39,33.3
1033941600000,2002,10,2002,1,1,7,0.112,0.0442,0.0683,4215.96,26.35,26.35,25.1,1,1,1,186,180.8,191.2,113,107.8,73,73,73,0,0,0,0.393,0.382,0.404,113,107.8,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.087,0.0906,0.00535,0.00491,0.00579,0.00021,0.00019,0.00023,0.189,0.18,0.198,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.87,24.58,27.17,25.1,23.84,26.35,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1034546400000,2002,10,2002,1,2,7,0.105,0.0442,0.061,3732.54,23.38,23.38,22.22,1,1,1,173.9,169.6,178.9,100.9,96.57,73,73,73,0,0,0,0.42,0.408,0.431,100.9,96.57,105.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.083,0.0863,0.00433,0.00396,0.00475,0.00017,0.00015,0.00019,0.168,0.16,0.176,0.0066,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.887,22.93,21.98,24.11,22.22,21.27,23.38,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
1035151200000,2002,10,2002,1,3,7,0.0996,0.0442,0.0554,3404.2,20.99,20.99,20.26,1,1,1,164.7,161.1,168.2,91.65,88.1,73,73,73,0,0,0,0.444,0.434,0.453,91.65,88.1,95.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.08,0.0825,0.00354,0.00324,0.00384,0.00014,0.00013,0.00015,0.151,0.145,0.157,0.0059,0.0057,0.0062,25.38,25.38,25.38,0.92,0.916,0.925,0.965,0.964,0.967,0.888,0.886,0.891,20.99,20.27,21.71,20.26,19.53,20.99,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1035756000000,2002,10,2002,1,4,7,0.0956,0.0382,0.0574,3536.88,24.14,24.14,21.05,1,1,1,158.1,156.7,159.7,94.98,83.72,63.14,50,73,0,0,0,0.399,0.314,0.466,94.98,83.72,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0785,0.0843,0.00382,0.00287,0.00503,0.00015,0.00011,0.0002,0.156,0.137,0.179,0.0061,0.0054,0.007,25.36,25.34,25.38,0.923,0.916,0.93,0.966,0.962,0.97,0.891,0.888,0.894,21.79,19.37,24.89,21.05,18.63,24.14,0,0,0,0,0,0,0.117,0,0.0382,0.4,0.6,0.4,37
1036360800000,2002,11,2002,2,5,7,0.0996,0.0302,0.0693,4277.34,25.99,25.99,25.46,1,1,1,164.6,160.6,166.8,114.6,110.5,50,50,50,0,0,0,0.304,0.3,0.311,114.6,110.5,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0848,0.087,0.0055,0.00515,0.00568,0.00022,0.0002,0.00022,0.189,0.182,0.193,0.0074,0.0071,0.0076,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.891,0.895,26.25,25.23,26.79,25.46,24.47,25.99,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,42.9
1036965600000,2002,11,2002,2,6,7,0.0991,0.0302,0.0689,4247.2,25.59,25.59,25.28,1,1,1,163.9,163,165.2,113.9,113,50,50,50,0,0,0,0.305,0.303,0.307,113.9,113,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0857,0.0864,0.00543,0.00536,0.00554,0.00021,0.00021,0.00022,0.188,0.186,0.19,0.0074,0.0073,0.0074,25.34,25.34,25.34,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.06,25.84,26.38,25.28,25.06,25.59,0,0,0,0,0,0,0.14,0,0.0302,0.3,0.7,0.3,42.9
1037570400000,2002,11,2002,2,7,7,0.096,0.0302,0.0657,4037.4,24.87,24.87,24.03,1,1,1,158.7,155.3,162.2,108.7,105.3,50,50,50,0,0,0,0.315,0.308,0.322,108.7,105.3,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0829,0.0854,0.00499,0.0047,0.00529,0.0002,0.00018,0.00021,0.178,0.172,0.185,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.78,23.95,25.64,24.03,23.23,24.87,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.68,0.32,42.1
1038175200000,2002,11,2002,2,8,7,0.0972,0.031,0.0662,4066.11,24.67,24.67,24.2,1,1,1,160.7,160,161.4,109.4,101.8,51.29,50,59,0,0,0,0.319,0.31,0.367,109.4,101.8,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0851,0.00505,0.0044,0.00522,0.0002,0.00017,0.0002,0.18,0.167,0.183,0.007,0.0066,0.0072,25.34,25.34,25.35,0.918,0.912,0.919,0.97,0.97,0.97,0.89,0.884,0.891,24.95,23.09,25.43,24.2,22.39,24.67,0,0,0,0,0,0,0.134,0,0.031,0.32,0.68,0.32,41.8
1038780000000,2002,12,2002,3,9,7,0.099,0.0357,0.0633,3874.63,25.48,25.48,23.06,1,1,1,163.6,158.4,173.7,104.6,99.36,59,59,59,0,0,0,0.361,0.34,0.373,104.6,99.36,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0822,0.0876,0.00464,0.0042,0.0055,0.00018,0.00016,0.00022,0.173,0.163,0.19,0.0068,0.0064,0.0075,25.35,25.35,25.36,0.914,0.911,0.921,0.969,0.968,0.97,0.886,0.883,0.894,23.79,22.52,26.27,23.06,21.81,25.48,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
1039384800000,2002,12,2002,3,10,7,0.11,0.0357,0.0742,4609.71,28.01,28.01,27.44,1,1,1,181.7,177.8,184.1,122.7,118.8,59,59,59,0,0,0,0.325,0.321,0.332,122.7,118.8,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0891,0.0913,0.00618,0.00585,0.00638,0.00024,0.00023,0.00025,0.205,0.198,0.209,0.008,0.0077,0.0082,25.36,25.36,25.36,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.901,28.29,27.3,28.88,27.44,26.48,28.01,0,0,0,0,0,0,0.152,0,0.0358,0.32,0.67,0.33,41.9
1039989600000,2002,12,2002,3,11,7,0.117,0.0357,0.0817,5106.56,31.78,31.78,30.4,1,1,1,194.1,185.2,199.9,135.1,126.2,59,59,59,0,0,0,0.304,0.295,0.319,135.1,126.2,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0917,0.0969,0.00723,0.00647,0.00773,0.00028,0.00025,0.0003,0.227,0.211,0.237,0.0089,0.0083,0.0093,25.36,25.36,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.34,29.15,32.76,30.4,28.27,31.78,0,0,0,0,0,0,0.169,0,0.0353,0.31,0.7,0.3,43.6
1040594400000,2002,12,2002,3,12,7,0.128,0.0357,0.0921,5779.52,36.64,36.64,34.4,1,1,1,211.3,201.8,221,152.3,142.8,59,59,59,0,0,0,0.279,0.267,0.292,152.3,142.8,162,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0976,0.104,0.0087,0.00789,0.00952,0.00034,0.00031,0.00037,0.258,0.241,0.275,0.01,0.0094,0.011,25.27,25.2,25.35,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.907,0.915,35.46,33.22,37.73,34.4,32.22,36.64,0,0,0,0,0,0,0.191,0,0.0359,0.28,0.72,0.28,45.2
1041199200000,2002,12,2002,3,13,7,0.138,0.0417,0.0964,6041.03,37.58,37.58,35.96,1,1,1,228.4,224,233.3,159.4,153.7,69,59,73,0,0,0,0.302,0.262,0.322,159.4,153.7,165.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.0093,0.00882,0.00984,0.00037,0.00035,0.00039,0.272,0.262,0.282,0.011,0.01,0.011,25.16,25.13,25.18,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,37.04,35.68,38.62,35.96,34.61,37.58,0,0,0,0,0,0,0.2,0,0.0416,0.3,0.7,0.3,43.8
1041804000000,2003,1,2002,4,14,7,0.152,0.0442,0.107,6776.14,45.73,45.73,40.33,1,1,1,250.7,235.7,273.5,177.7,162.7,73,73,73,0,0,0,0.292,0.267,0.31,177.7,162.7,200.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.12,0.0109,0.00958,0.0128,0.00043,0.00038,0.00051,0.305,0.278,0.346,0.012,0.011,0.014,25,24.86,25.11,0.948,0.943,0.955,0.977,0.971,0.98,0.925,0.916,0.936,41.29,37.78,46.67,40.33,36.7,45.73,0,0,0,0,0,0,0.224,0,0.045,0.29,0.7,0.3,44.6
1042408800000,2003,1,2002,4,15,7,0.191,0.0442,0.147,8952.92,61.62,61.62,53.29,2,1,1.7142857142857142,315.7,282.5,355.2,242.7,209.5,73,73,73,0,0,0,0.232,0.205,0.258,242.7,209.5,282.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.135,0.123,0.149,0.0191,0.0136,0.0322,0.00077,0.00054,0.0013,0.301,0.242,0.381,0.012,0.0097,0.015,24.72,24.51,24.85,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.68,25.77,51.21,33.5,24.99,48.2,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.9
1043013600000,2003,1,2002,4,16,7,0.245,0.0442,0.201,12196.3,80.58,80.58,72.6,2,2,2,405.8,366.4,441.4,332.8,293.4,73,73,73,0,0,0,0.18,0.165,0.199,332.8,293.4,368.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.153,0.179,0.0561,0.0375,0.0729,0.0023,0.0015,0.003,0.39,0.331,0.443,0.016,0.013,0.018,24.19,23.97,24.44,0.945,0.939,0.951,0.973,0.97,0.979,0.92,0.911,0.93,37.31,33.01,41.17,36.3,32.02,40.29,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.8
1043618400000,2003,1,2002,4,17,7,0.292,0.0462,0.246,14867.8,92.45,92.45,88.5,2,2,2,482.8,453.1,511.6,406.3,380.1,76.43,73,85,0,0,0,0.158,0.149,0.17,406.3,380.1,426.6,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.193,0.183,0.201,0.0908,0.0784,0.1,0.0037,0.0032,0.0042,0.5,0.461,0.531,0.021,0.019,0.022,23.73,23.57,23.9,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.15,42.43,47.17,44.25,41.58,46.23,0,0,0,0,0,0,0.492,0,0.046,0.16,0.84,0.16,50.9
