datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1234735200000,2009,2,2008,5,20,7,0.484,0.0549,0.429,23941.1,144.6,144.6,142.5,3,3,3,799.5,756.1,845.8,708.8,671.1,90.71,85,105,0,0,0,0.113,0.105,0.127,708.8,671.1,740.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.354,0.331,0.376,0.274,0.249,0.296,0.012,0.011,0.013,0.89,0.825,0.948,0.039,0.036,0.042,22.01,21.77,22.25,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.8,46.72,50.45,47.5,45.79,48.2,0,0,0,0,0,0,0.792,0,0.055,0.11,0.89,0.11,49.5
1235340000000,2009,2,2008,5,21,7,0.545,0.0656,0.48,25900.5,161.7,161.7,154.2,4,3,3.7142857142857144,901.5,859.8,947.9,793,754.8,108.4,105,129,0,0,0,0.12,0.113,0.136,793,754.8,826.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.425,0.389,0.456,0.323,0.304,0.339,0.014,0.013,0.015,0.982,0.934,1.02,0.044,0.041,0.045,21.51,21.3,21.69,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.58,39.39,51.74,41.99,38.39,48.2,0,0,0,0,0,0,0.856,0,0.065,0.12,0.88,0.12,47.5
1235944800000,2009,3,2008,6,22,7,0.609,0.078,0.531,28386.7,177,177,169,4,4,4,1007,959.8,1060,878.3,830.8,129,129,129,0,0,0,0.128,0.122,0.134,878.3,830.8,930.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.51,0.467,0.558,0.364,0.341,0.389,0.016,0.015,0.018,1.11,1.03,1.2,0.05,0.046,0.055,20.97,20.71,21.23,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.11,41.25,45.15,42.24,40.37,44.24,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,46.6
1236549600000,2009,3,2008,6,23,7,0.718,0.078,0.628,31750.3,192.8,192.8,189,4,4,4,1187,1083,1327,1058,954.3,129,129,129,19.14,0,98,0.109,0.0972,0.119,1039,954.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.701,0.58,0.822,0.527,0.401,0.648,0.025,0.018,0.031,1.51,1.25,1.77,0.071,0.057,0.084,20,19.3,20.59,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.57,46.04,50.23,47.25,45.12,48.2,0,0,0,0,0,0,1.05,0,0.09,0.11,0.87,0.13,44.2
1237154400000,2009,3,2008,6,24,7,0.944,0.0874,0.665,31232.5,192.1,192.1,185.9,4,4,4,1562,1390,1787,1417,1261,144.4,129,183,317.3,161,504,0.092,0.08,0.108,1100,1100,1100,990,990,990,969.7,969.1,970.4,20.3,19.6,20.9,0.893,0.848,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.086,0.096,18.48,17.72,19.07,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.43,45.41,49.01,46.48,44.5,48.03,0,0,0,0,0,0,1.03,0,0.279,0.093,0.7,0.3,33.1
1237759200000,2009,3,2008,6,25,7,1.36,0.111,0.665,27594.6,174.3,174.3,164.3,4,4,4,2248,1894,2556,2065,1711,183,183,183,965.4,611,1273,0.0822,0.0716,0.0966,1100,1100,1100,990,990,990,971.7,970.8,972.4,18.3,17.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.44,15.68,17.37,0.946,0.944,0.949,0.979,0.976,0.98,0.926,0.921,0.93,41.95,39.92,44.46,41.06,38.95,43.58,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
1238364000000,2009,3,2008,6,26,7,1.77,0.125,0.665,24461.9,153.3,153.3,145.6,4,4,4,2929,2646,3217,2722,2463,207.3,183,217,1622,1363,1900,0.0708,0.0669,0.0768,1100,1100,1100,990,990,990,973.3,972.7,974,16.7,16,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.11,15.47,0.94,0.936,0.943,0.972,0.97,0.975,0.913,0.908,0.919,37.47,35.59,39.33,36.4,34.53,38.33,0,0,0,0,0,0,0.809,0,1.105,0.071,0.38,0.62,13.8
1238968800000,2009,4,2008,7,27,7,2.06,0.145,0.665,22486.9,136.3,136.3,133.9,4,4,4,3405,3296,3463,3166,3079,239.3,217,295,2066,1979,2129,0.0702,0.063,0.0853,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.58,13.94,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.905,0.907,34.5,34.16,35.13,33.46,33.13,34.08,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
1239573600000,2009,4,2008,7,28,7,2.07,0.178,0.665,22448.5,135.1,135.1,133.6,4,4,4,3415,3350,3459,3120,3055,295,295,295,2020,1955,2064,0.0864,0.0853,0.0881,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.59,13.82,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.44,34.18,34.82,33.41,33.16,33.77,0,0,0,0,0,0,0.742,0,1.405,0.086,0.32,0.68,10.8
1240178400000,2009,4,2008,7,29,7,1.94,0.178,0.665,23240.2,141.4,141.4,138.3,4,4,4,3209,3081,3321,2914,2786,295,295,295,1814,1686,1926,0.092,0.0888,0.0957,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.13,13.89,14.42,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,35.65,34.99,36.45,34.58,33.94,35.36,0,0,0,0,0,0,0.769,0,1.275,0.092,0.34,0.66,12
1240783200000,2009,4,2008,7,30,7,1.75,0.173,0.665,24640.6,150.9,150.9,146.7,4,4,4,2886,2732,3036,2599,2456,286.9,276,295,1499,1356,1641,0.0993,0.0972,0.102,1100,1100,1100,990,990,990,973.2,972.9,973.6,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.52,15.26,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.75,36.75,38.77,36.67,35.65,37.73,0,0,0,0,0,0,0.815,0,1.085,0.099,0.38,0.62,14.1
1241388000000,2009,5,2008,8,31,7,1.53,0.167,0.665,26298.7,160.7,160.7,156.5,4,4,4,2530,2381,2681,2254,2105,276,276,276,1154,1005,1305,0.109,0.103,0.116,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.38,16.11,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.09,39.1,41.06,39.13,38.09,40.17,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
1241992800000,2009,5,2008,8,32,7,1.31,0.167,0.665,27929.9,170.6,170.6,166.2,4,4,4,2172,2003,2332,1896,1727,276,276,276,795.7,627,956,0.127,0.118,0.138,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.61,16.22,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.42,41.38,43.51,41.56,40.51,42.64,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1242597600000,2009,5,2008,8,33,7,1.09,0.167,0.665,29769.7,181.7,181.7,177.2,4,4,4,1810,1682,1950,1534,1406,276,276,276,434,306,574,0.153,0.142,0.164,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.19,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.2,43.97,46.34,44.3,43.09,45.41,0,0,0,0,0,0,0.984,0,0.425,0.15,0.61,0.39,27.3
1243202400000,2009,5,2008,8,34,7,0.934,0.167,0.665,31342.6,190,190,186.6,4,4,4,1544,1452,1646,1268,1176,276,276,276,168.1,76,270,0.179,0.168,0.19,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.887,0.848,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.54,18.18,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.59,46.66,48.47,46.64,45.72,47.5,0,0,0,0,0,0,1.04,0,0.269,0.18,0.71,0.29,33.6
1243807200000,2009,6,2008,9,35,7,0.788,0.127,0.64,31728.2,192.8,192.8,188.9,4,4,4,1302,1176,1424,1092,966,210,210,210,34.57,0,114,0.162,0.147,0.179,1058,966,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.764,0.615,0.858,0.562,0.407,0.648,0.027,0.019,0.031,1.62,1.29,1.81,0.077,0.06,0.087,19.53,18.95,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.26,45.82,49.53,47.21,44.91,48.2,0,0,0,0,0,0,1.05,0,0.148,0.16,0.81,0.19,40.3
1244412000000,2009,6,2008,9,36,7,0.648,0.11,0.538,28427.9,175.3,175.3,169.2,4,4,4,1072,998.6,1145,890.1,837.6,182,161,210,0,0,0,0.169,0.15,0.192,890.1,837.6,935.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.533,0.48,0.582,0.37,0.344,0.392,0.017,0.016,0.018,1.15,1.05,1.23,0.052,0.047,0.057,20.73,20.41,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.17,41.25,44.71,42.3,40.37,43.81,0,0,0,0,0,0,0.94,0,0.11,0.17,0.83,0.17,43.9
1245016800000,2009,6,2008,9,37,7,0.557,0.102,0.455,24542.7,157.8,157.8,146.1,4,3,3.2857142857142856,920.7,872.2,976.6,752.7,662.2,168,161,210,0,0,0,0.183,0.165,0.241,752.7,662.2,815.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.406,0.347,0.46,0.3,0.243,0.334,0.013,0.011,0.015,0.961,0.83,1.02,0.043,0.037,0.046,21.46,21.18,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.62,39.52,51.58,44.98,38.53,48.2,0,0,0,0,0,0,0.812,0,0.102,0.18,0.82,0.18,44.1
1245621600000,2009,6,2008,9,38,7,0.498,0.127,0.371,20839.7,130.1,130.1,124,3,3,3,823.6,795.7,857.8,613.6,585.7,210,210,210,0,0,0,0.255,0.245,0.264,613.6,585.7,647.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.319,0.303,0.338,0.211,0.192,0.234,0.0092,0.0084,0.01,0.748,0.701,0.806,0.033,0.031,0.036,22.06,21.86,22.22,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.22,40.54,44.25,41.35,39.62,43.36,0,0,0,0,0,0,0.689,0,0.127,0.26,0.74,0.26,41.8
1246226400000,2009,6,2008,9,39,7,0.463,0.117,0.346,19585.8,120.1,120.1,116.6,3,3,3,765,736.7,788.1,572.2,550.7,192.9,186,210,0,0,0,0.252,0.24,0.269,572.2,550.7,588.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.292,0.279,0.3,0.183,0.169,0.194,0.008,0.0073,0.0084,0.675,0.638,0.702,0.029,0.028,0.031,22.36,22.26,22.52,0.952,0.951,0.953,0.976,0.973,0.978,0.929,0.925,0.932,39.83,38.53,40.92,38.86,37.49,40.02,0,0,0,0,0,0,0.648,0,0.117,0.25,0.75,0.25,42.3
1246831200000,2009,7,2008,10,40,7,0.42,0.112,0.308,17378,110.3,110.3,103.4,3,2,2.7142857142857144,695.2,665.9,726,509.2,479.9,186,186,186,0,0,0,0.268,0.256,0.279,509.2,479.9,540,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.238,0.273,0.142,0.125,0.162,0.0061,0.0054,0.007,0.6,0.55,0.647,0.026,0.024,0.028,22.72,22.58,22.81,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.86,35.17,52.2,39.07,34.11,48.2,0,0,0,0,0,0,0.575,0,0.112,0.27,0.73,0.27,41.4
1247436000000,2009,7,2008,10,41,7,0.381,0.112,0.268,15703.6,96.4,96.4,93.47,2,2,2,629.8,604.3,656.3,443.8,418.3,186,186,186,0,0,0,0.296,0.283,0.308,443.8,418.3,470.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.219,0.208,0.233,0.108,0.0965,0.121,0.0046,0.0041,0.0052,0.57,0.529,0.614,0.024,0.022,0.026,23.01,22.86,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.93,45.41,50.45,46.74,44.5,48.2,0,0,0,0,0,0,0.519,0,0.113,0.29,0.7,0.3,41.2
1248040800000,2009,7,2008,10,42,7,0.347,0.134,0.213,12515.9,87.33,87.33,74.5,2,2,2,573.2,551,595.9,352,324,221.1,186,227,0,0,0,0.386,0.312,0.412,352,324,409.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.178,0.205,0.0652,0.0519,0.0925,0.0027,0.0022,0.0039,0.433,0.391,0.516,0.018,0.016,0.022,23.39,23.2,23.53,0.949,0.945,0.955,0.973,0.97,0.98,0.923,0.916,0.936,38.29,35.32,44.55,37.25,34.26,43.66,0,0,0,0,0,0,0.414,0,0.134,0.39,0.61,0.39,36.1
1248645600000,2009,7,2008,10,43,7,0.317,0.13,0.187,11032.2,69.72,69.72,65.67,2,2,2,524.1,502.6,544.2,309.4,291.5,214.7,184,227,0,0,0,0.409,0.36,0.438,309.4,291.5,327.1,990,990,990,966,965.9,966,24,24,24.1,0.172,0.167,0.176,0.0451,0.0366,0.0534,0.0019,0.0015,0.0022,0.368,0.342,0.393,0.015,0.014,0.016,23.67,23.57,23.76,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.85,31.85,35.94,32.83,30.89,34.86,0,0,0,0,0,0,0.365,0,0.13,0.41,0.59,0.41,34.8
1249250400000,2009,8,2008,11,44,7,0.287,0.111,0.175,10405.2,66.32,66.32,61.94,2,2,2,473.9,454.2,494.7,289.9,270.2,184,184,184,0,0,0,0.389,0.372,0.405,289.9,270.2,310.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0358,0.0265,0.0456,0.0015,0.0011,0.0019,0.337,0.307,0.368,0.014,0.013,0.015,23.93,23.81,24.05,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,31.93,29.78,34.18,30.97,28.88,33.16,0,0,0,0,0,0,0.344,0,0.112,0.39,0.61,0.39,36.3
1249855200000,2009,8,2008,11,45,7,0.26,0.111,0.149,8827.96,56.43,56.43,52.55,2,1,1.8571428571428572,430.6,414.6,447.9,246.6,230.6,184,184,184,0,0,0,0.428,0.411,0.444,246.6,230.6,263.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.154,0.018,0.0153,0.0236,0.00074,0.00063,0.00097,0.297,0.261,0.411,0.012,0.011,0.017,24.17,24.09,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,31,25.93,52.22,29.72,25.16,48.2,0,0,0,0,0,0,0.292,0,0.111,0.43,0.57,0.43,34
1250460000000,2009,8,2008,11,46,7,0.239,0.111,0.127,7825.28,48.2,48.2,46.58,1,1,1,394.7,381.5,409.4,210.7,197.5,184,184,184,0,0,0,0.466,0.449,0.482,210.7,197.5,225.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0137,0.0125,0.0149,0.00055,0.00051,0.00061,0.376,0.352,0.402,0.015,0.014,0.016,24.25,24.16,24.34,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.94,44.98,51.18,46.58,44.08,48.2,0,0,0,0,0,0,0.259,0,0.112,0.46,0.53,0.47,32.7
1251064800000,2009,8,2008,11,47,7,0.221,0.111,0.11,6771.06,43.17,43.17,40.3,1,1,1,365.1,352.8,377.4,181.1,168.8,184,184,184,0,0,0,0.504,0.488,0.522,181.1,168.8,193.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.12,0.129,0.0111,0.0101,0.0122,0.00045,0.00041,0.00049,0.323,0.301,0.345,0.013,0.012,0.014,24.45,24.37,24.54,0.949,0.946,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.23,38.41,44.05,40.3,37.35,43.17,0,0,0,0,0,0,0.224,0,0.111,0.5,0.5,0.5,30.6
1251669600000,2009,8,2008,11,48,7,0.204,0.0874,0.117,7279.9,46.76,46.76,43.33,1,1,1,337.4,325.2,349.2,192.8,165.2,144.6,138,184,0,0,0,0.428,0.399,0.527,192.8,165.2,207.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.119,0.13,0.0121,0.00979,0.0134,0.00049,0.00039,0.00054,0.34,0.294,0.366,0.014,0.012,0.015,24.57,24.51,24.64,0.952,0.945,0.956,0.979,0.971,0.98,0.932,0.917,0.937,44.27,37.59,47.72,43.33,36.49,46.76,0,0,0,0,0,0,0.241,0,0.087,0.43,0.57,0.43,35.7
1252274400000,2009,9,2008,12,49,7,0.188,0.0783,0.11,6885.95,42.84,42.84,40.99,1,1,1,311.3,301.9,321.6,181.9,172.9,129.4,118,138,0,0,0,0.415,0.384,0.444,181.9,172.9,189.4,990,990,990,965,964.9,965,25,25,25.1,0.119,0.117,0.121,0.0112,0.0104,0.0118,0.00045,0.00042,0.00047,0.318,0.304,0.33,0.013,0.012,0.013,24.72,24.67,24.77,0.949,0.947,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.87,39.72,43.71,40.99,38.74,42.84,0,0,0,0,0,0,0.228,0,0.078,0.42,0.59,0.41,36.6
1252879200000,2009,9,2008,12,50,7,0.175,0.0714,0.104,6491.73,40.89,40.89,38.64,1,1,1,289.9,280.9,298.9,171.9,162.9,118,118,118,0,0,0,0.407,0.395,0.42,171.9,162.9,180.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0104,0.00959,0.0111,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.013,24.84,24.79,24.89,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.62,37.51,41.74,38.64,36.4,40.89,0,0,0,0,0,0,0.215,0,0.071,0.41,0.59,0.41,37.1
1253484000000,2009,9,2008,12,51,7,0.164,0.0714,0.0925,5736.38,35.82,35.82,34.15,1,1,1,271,263.6,278.4,153,145.6,118,118,118,0,0,0,0.435,0.424,0.448,153,145.6,160.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.11,0.00876,0.00813,0.00938,0.00035,0.00032,0.00037,0.265,0.252,0.278,0.011,0.01,0.011,24.95,24.91,24.99,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.2,33.46,36.93,34.15,32.46,35.82,0,0,0,0,0,0,0.19,0,0.0715,0.44,0.56,0.44,35
1254088800000,2009,9,2008,12,52,7,0.155,0.0686,0.0865,5358.82,32.83,32.83,31.9,1,1,1,256.5,252.4,261.2,143.1,139.3,113.4,110,118,0,0,0,0.442,0.428,0.459,143.1,139.3,147.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00791,0.00759,0.00825,0.00031,0.0003,0.00033,0.247,0.241,0.255,0.0098,0.0095,0.01,25.03,25.01,25.04,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,32.88,31.97,33.84,31.9,31.02,32.83,0,0,0,0,0,0,0.177,0,0.0685,0.44,0.56,0.44,34.6
1254693600000,2009,10,2009,1,1,7,0.147,0.0654,0.0814,5038.02,31.07,31.07,29.99,1,1,1,242.7,235.7,249.4,134.6,128.2,108.1,97,110,0,0,0,0.445,0.411,0.462,134.6,128.2,139.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.103,0.00719,0.00665,0.0076,0.00028,0.00026,0.0003,0.232,0.221,0.241,0.0092,0.0087,0.0095,25.11,25.06,25.15,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.92,29.41,32.03,29.99,28.53,31.07,0,0,0,0,0,0,0.167,0,0.0656,0.44,0.55,0.45,34.3
1255298400000,2009,10,2009,1,2,7,0.139,0.0587,0.0803,4979.8,30.7,30.7,29.64,1,1,1,229.7,225.1,234.4,132.7,128.1,97,97,97,0,0,0,0.422,0.414,0.431,132.7,128.1,137.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0966,0.0999,0.00703,0.00664,0.00743,0.00028,0.00026,0.00029,0.227,0.219,0.235,0.0089,0.0086,0.0093,25.19,25.16,25.23,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.56,29.47,31.65,29.64,28.58,30.7,0,0,0,0,0,0,0.165,0,0.0587,0.42,0.58,0.42,35.8
1255903200000,2009,10,2009,1,3,7,0.132,0.0587,0.0733,4531.83,28.15,28.15,26.98,1,1,1,218.1,212.8,223.2,121.1,115.8,97,97,97,0,0,0,0.445,0.435,0.456,121.1,115.8,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0923,0.0959,0.00605,0.00559,0.00647,0.00024,0.00022,0.00025,0.206,0.197,0.215,0.0081,0.0077,0.0085,25.28,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.81,26.52,29.02,26.98,25.72,28.15,0,0,0,0,0,0,0.15,0,0.0587,0.44,0.56,0.44,34.3
1256508000000,2009,10,2009,1,4,7,0.125,0.0583,0.0669,4119.4,25.46,25.46,24.52,1,1,1,207.1,204.6,210.9,110.6,107.6,96.43,93,97,0,0,0,0.466,0.448,0.474,110.6,107.6,114.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0894,0.0916,0.00515,0.00489,0.00549,0.0002,0.00019,0.00021,0.187,0.182,0.194,0.0073,0.0071,0.0076,25.37,25.34,25.39,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.28,24.53,26.25,24.52,23.8,25.46,0,0,0,0,0,0,0.136,0,0.0581,0.47,0.54,0.46,33
1257112800000,2009,11,2009,2,5,7,0.134,0.0562,0.0777,4818.08,30.02,30.02,28.68,1,1,1,221.4,212.8,227.3,128.4,119.8,93,93,93,0,0,0,0.42,0.409,0.437,128.4,119.8,134.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0933,0.0984,0.00666,0.00593,0.00716,0.00026,0.00023,0.00028,0.219,0.203,0.229,0.0086,0.008,0.009,25.25,25.21,25.32,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,29.57,27.51,30.95,28.68,26.68,30.02,0,0,0,0,0,0,0.159,0,0.0563,0.42,0.58,0.42,36
1257717600000,2009,11,2009,2,6,7,0.136,0.0562,0.0801,4975.95,30.14,30.14,29.62,1,1,1,225.5,223.7,227.8,132.5,130.7,93,93,93,0,0,0,0.412,0.408,0.416,132.5,130.7,134.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0972,0.0986,0.00701,0.00686,0.00721,0.00028,0.00027,0.00028,0.226,0.223,0.23,0.0089,0.0088,0.0091,25.22,25.2,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.53,30.11,31.07,29.62,29.21,30.14,0,0,0,0,0,0,0.165,0,0.0559,0.41,0.59,0.41,36.6
1258322400000,2009,11,2009,2,7,7,0.145,0.0562,0.0891,5542.98,34.38,34.38,32.99,1,1,1,240.3,230.8,246.4,147.3,137.8,93,93,93,0,0,0,0.387,0.377,0.403,147.3,137.8,153.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0997,0.105,0.00827,0.00746,0.00879,0.00033,0.00029,0.00035,0.253,0.236,0.264,0.01,0.0093,0.01,25.11,25.06,25.18,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.01,31.78,35.44,32.99,30.83,34.38,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
1258927200000,2009,11,2009,2,8,7,0.149,0.0562,0.0932,5801.62,36.39,36.39,34.53,1,1,1,247.1,243.1,255.2,154.1,150.1,93,93,93,0,0,0,0.377,0.364,0.383,154.1,150.1,162.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.108,0.00885,0.00851,0.00953,0.00035,0.00034,0.00038,0.265,0.258,0.279,0.01,0.01,0.011,25.05,25,25.08,0.94,0.939,0.943,0.97,0.97,0.971,0.912,0.911,0.915,35.6,34.68,37.49,34.53,33.64,36.39,0,0,0,0,0,0,0.192,0,0.0558,0.38,0.63,0.37,38.9
1259532000000,2009,11,2009,2,9,7,0.156,0.048,0.108,6839.43,42.5,42.5,40.71,1,1,1,258.5,255.4,263.6,179.2,162.4,79.29,77,93,0,0,0,0.307,0.292,0.364,179.2,162.4,186.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.108,0.115,0.011,0.00956,0.0116,0.00043,0.00038,0.00046,0.308,0.28,0.321,0.012,0.011,0.013,24.96,24.92,25,0.948,0.943,0.951,0.979,0.971,0.98,0.928,0.915,0.932,41.6,37.55,43.36,40.71,36.45,42.5,0,0,0,0,0,0,0.226,0,0.048,0.31,0.69,0.31,43.8
1260136800000,2009,12,2009,3,10,7,0.173,0.0466,0.126,7852.64,48.2,48.2,46.74,1,1,1,285.7,268.3,301.1,208.7,191.3,77,77,77,0,0,0,0.27,0.256,0.287,208.7,191.3,224.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.117,0.128,0.0135,0.012,0.0148,0.00054,0.00048,0.00059,0.361,0.33,0.388,0.014,0.013,0.015,24.8,24.71,24.9,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.53,44.46,52.07,46.74,43.57,48.2,0,0,0,0,0,0,0.26,0,0.047,0.27,0.73,0.27,45.4
1260741600000,2009,12,2009,3,11,7,0.188,0.0466,0.141,8534.77,51.67,51.67,50.8,2,1,1.8571428571428572,310.9,304.1,313.9,233.9,227.1,77,77,77,0,0,0,0.248,0.245,0.253,233.9,227.1,236.9,990,990,990,965,964.9,965,25,25,25.1,0.132,0.129,0.133,0.0156,0.0151,0.0159,0.00062,0.0006,0.00063,0.27,0.246,0.394,0.011,0.0098,0.016,24.78,24.69,24.81,0.929,0.924,0.959,0.971,0.97,0.98,0.903,0.896,0.94,30.17,26.1,52.73,28.84,25.32,48.2,0,0,0,0,0,0,0.282,0,0.047,0.25,0.75,0.25,45.4
1261346400000,2009,12,2009,3,12,7,0.198,0.0357,0.162,9883.49,59.84,59.84,58.83,2,2,2,327.6,318.1,332.3,268.6,259.1,59,59,59,0,0,0,0.18,0.178,0.186,268.6,259.1,273.3,990,990,990,965,965,965.1,25,24.9,25,0.142,0.139,0.144,0.0258,0.0213,0.028,0.001,0.00085,0.0011,0.292,0.277,0.299,0.012,0.011,0.012,24.67,24.64,24.73,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.32,29.25,30.85,29.42,28.38,29.92,0,0,0,0,0,0,0.327,0,0.036,0.18,0.82,0.18,49.9
1261951200000,2009,12,2009,3,13,7,0.211,0.0393,0.172,10457.1,63.76,63.76,62.24,2,2,2,349.7,334.7,362.6,284.7,275.7,65,59,73,0,0,0,0.185,0.168,0.205,284.7,275.7,291.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.148,0.144,0.151,0.0334,0.0291,0.0365,0.0013,0.0012,0.0015,0.316,0.302,0.326,0.013,0.012,0.013,24.54,24.46,24.62,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,32.08,31.12,32.86,31.12,30.19,31.88,0,0,0,0,0,0,0.346,0,0.039,0.19,0.82,0.18,49.6
1262556000000,2010,1,2009,4,14,7,0.233,0.0442,0.189,11419.2,72.86,72.86,67.97,2,2,2,384.9,365.1,407.7,311.9,292.1,73,73,73,0,0,0,0.19,0.179,0.2,311.9,292.1,334.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.152,0.167,0.0462,0.0369,0.057,0.0019,0.0015,0.0023,0.358,0.329,0.393,0.015,0.013,0.016,24.32,24.17,24.45,0.942,0.938,0.946,0.97,0.97,0.971,0.914,0.91,0.918,35.03,32.86,37.53,33.99,31.87,36.43,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49
1263160800000,2010,1,2009,4,15,7,0.27,0.0442,0.226,13682.6,88.32,88.32,81.44,2,2,2,445.9,417.3,478,372.9,344.3,73,73,73,0,0,0,0.164,0.153,0.175,372.9,344.3,405,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.17,0.192,0.075,0.0615,0.0902,0.0031,0.0025,0.0037,0.45,0.407,0.498,0.018,0.017,0.021,23.94,23.75,24.12,0.951,0.947,0.955,0.978,0.973,0.98,0.93,0.922,0.936,41.64,38.57,45.06,40.72,37.53,44.16,0,0,0,0,0,0,0.452,0,0.044,0.16,0.84,0.16,50.7
1263765600000,2010,1,2009,4,16,7,0.329,0.0442,0.285,16730.5,110.3,110.3,99.59,3,2,2.4285714285714284,543.7,492,600.8,470.7,419,73,73,73,0,0,0,0.135,0.122,0.148,470.7,419,527.8,990,990,990,966,965.8,966.3,24,23.7,24.2,0.219,0.197,0.248,0.122,0.0967,0.154,0.0051,0.004,0.0065,0.552,0.517,0.593,0.023,0.021,0.025,23.4,23.12,23.67,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.59,35.24,51.36,42.2,34.18,48.2,0,0,0,0,0,0,0.553,0,0.044,0.13,0.87,0.13,50.9
1264370400000,2010,1,2009,4,17,7,0.433,0.0442,0.389,22195.4,144.6,144.6,132.1,3,3,3,716.5,624,797.3,643.5,551,73,73,73,0,0,0,0.103,0.0916,0.117,643.5,551,724.3,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.314,0.261,0.36,0.231,0.169,0.285,0.01,0.0072,0.012,0.777,0.621,0.913,0.033,0.026,0.04,22.46,22,22.98,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.07,39.36,49.85,44.04,38.37,48.2,0,0,0,0,0,0,0.734,0,0.044,0.1,0.9,0.1,51.3
1264975200000,2010,2,2009,5,18,7,0.553,0.0829,0.47,25420.5,168.5,168.5,151.3,4,3,3.4285714285714284,913.9,819.4,1014,776.9,682.4,137,137,137,0,0,0,0.151,0.135,0.167,776.9,682.4,876.6,990,990,990,967.6,967.2,967.9,22.4,22.1,22.8,0.42,0.346,0.508,0.312,0.257,0.363,0.014,0.011,0.016,0.982,0.852,1.11,0.044,0.037,0.05,21.46,20.95,21.97,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.07,40.31,51.89,44.61,39.37,48.2,0,0,0,0,0,0,0.841,0,0.083,0.15,0.85,0.15,46
1265580000000,2010,2,2009,5,19,7,0.718,0.0915,0.619,31400.1,192.8,192.8,186.9,4,4,4,1187,1052,1333,1036,914.9,151.3,137,162,13,0,71,0.127,0.12,0.137,1023,914.9,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.687,0.543,0.822,0.508,0.382,0.648,0.024,0.017,0.031,1.48,1.18,1.77,0.069,0.054,0.084,20.03,19.28,20.76,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.9,44.49,50.06,46.73,43.6,48.2,0,0,0,0,0,0,1.04,0,0.099,0.13,0.86,0.14,43.7
1266184800000,2010,2,2009,5,20,7,0.931,0.098,0.665,31365.2,192.1,192.1,186.7,4,4,4,1540,1390,1712,1378,1228,162,162,162,277.9,128,450,0.106,0.0946,0.117,1100,1100,1100,990,990,990,969.6,969.1,970.2,20.4,19.8,20.9,0.889,0.846,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.86,0.09,0.086,0.094,18.55,17.97,19.07,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.63,46.09,49.01,46.67,45.17,48.03,0,0,0,0,0,0,1.04,0,0.266,0.11,0.71,0.29,33.7
1266789600000,2010,2,2009,5,21,7,1.23,0.098,0.665,28579,178.2,178.2,170.1,4,4,4,2041,1783,2291,1879,1621,162,162,162,779.1,521,1029,0.0799,0.0707,0.0908,1100,1100,1100,990,990,990,971.2,970.4,971.8,18.8,18.2,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.095,0.1,16.97,16.32,17.73,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.4,41.65,45.45,42.53,40.79,44.54,0,0,0,0,0,0,0.945,0,0.565,0.08,0.54,0.46,23.2
1267394400000,2010,3,2009,6,22,7,1.54,0.145,0.665,26191,161.6,161.6,155.9,4,4,4,2553,2347,2764,2314,2108,239,239,239,1214,1008,1425,0.0939,0.0865,0.102,1100,1100,1100,990,990,990,972.4,971.9,972.9,17.6,17.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.18,16.19,0.944,0.942,0.946,0.976,0.973,0.979,0.921,0.916,0.925,39.94,38.56,41.28,38.97,37.52,40.41,0,0,0,0,0,0,0.866,0,0.875,0.094,0.43,0.57,17
1267999200000,2010,3,2009,6,23,7,1.92,0.145,0.665,23395.7,147.5,147.5,139.3,4,4,4,3180,2855,3497,2941,2616,239,239,239,1841,1516,2158,0.0755,0.0683,0.0837,1100,1100,1100,990,990,990,973.9,973.2,974.6,16.1,15.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.51,14.96,0.936,0.932,0.941,0.97,0.97,0.972,0.908,0.904,0.914,35.88,33.96,37.96,34.82,32.94,36.89,0,0,0,0,0,0,0.774,0,1.255,0.076,0.35,0.65,12.2
1268604000000,2010,3,2009,6,24,7,2.31,0.145,0.665,20920,129.6,129.6,124.5,4,4,4,3818,3595,3994,3579,3356,239,239,239,2479,2256,2655,0.0627,0.0598,0.0665,1100,1100,1100,990,990,990,975.3,974.8,975.7,14.7,14.3,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.83,12.46,13.3,0.927,0.924,0.931,0.97,0.97,0.97,0.899,0.896,0.903,32.09,31.05,33.4,31.13,30.12,32.4,0,0,0,0,0,0,0.692,0,1.645,0.063,0.29,0.71,9.06
1269208800000,2010,3,2009,6,25,7,2.5,0.145,0.665,19789.1,119.7,119.7,117.8,4,4,4,4129,4033,4193,3890,3794,239,239,239,2790,2694,2854,0.0579,0.057,0.0593,1100,1100,1100,990,990,990,975.9,975.7,976,14.1,14,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.21,12.09,12.39,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.896,30.36,30.03,30.85,29.45,29.13,29.92,0,0,0,0,0,0,0.654,0,1.835,0.058,0.27,0.73,7.92
1269813600000,2010,3,2009,6,26,7,2.55,0.164,0.665,19483.9,116.3,116.3,116,4,4,4,4221,4206,4242,3950,3924,271,239,295,2850,2824,2876,0.0642,0.0567,0.0699,1100,1100,1100,990,990,990,976.1,976.1,976.1,13.9,13.9,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.04,12,12.07,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.893,29.89,29.78,29.96,28.99,28.89,29.07,0,0,0,0,0,0,0.644,0,1.885,0.064,0.26,0.74,7.64
1270418400000,2010,4,2009,7,27,7,2.63,0.178,0.665,19037.7,115.3,115.3,113.3,4,4,4,4355,4255,4471,4060,3960,295,295,295,2959,2860,3076,0.0678,0.066,0.0693,1100,1100,1100,990,990,990,976.3,976.1,976.5,13.7,13.5,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.58,11.98,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.892,29.21,28.61,29.72,28.33,27.75,28.82,0,0,0,0,0,0,0.63,0,1.965,0.068,0.25,0.75,7.24
1271023200000,2010,4,2009,7,28,7,2.75,0.178,0.665,18374.5,110.4,110.4,109.4,4,4,4,4554,4503,4585,4259,4208,295,295,295,3159,3108,3190,0.0648,0.0643,0.0655,1100,1100,1100,990,990,990,976.7,976.6,976.8,13.3,13.2,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.43,11.38,11.53,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,28.19,28.03,28.45,27.34,27.19,27.6,0,0,0,0,0,0,0.608,0,2.085,0.065,0.24,0.76,6.68
1271628000000,2010,4,2009,7,29,7,2.77,0.208,0.665,18269,109.2,109.2,108.7,4,4,4,4586,4562,4598,4242,4198,344.3,295,364,3142,3098,3199,0.0751,0.0642,0.0798,1100,1100,1100,990,990,990,976.8,976.7,976.8,13.2,13.2,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.37,11.35,11.42,0.914,0.914,0.914,0.97,0.97,0.97,0.886,0.886,0.887,28.03,27.96,28.15,27.19,27.13,27.3,0,0,0,0,0,0,0.604,0,2.105,0.075,0.24,0.76,6.6
1272232800000,2010,4,2009,7,30,7,2.72,0.216,0.665,18542.2,111.5,111.5,110.4,4,4,4,4504,4448,4548,4146,4108,357.1,340,364,3046,3008,3084,0.0793,0.076,0.081,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.52,11.44,11.62,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.45,28.22,28.73,27.59,27.37,27.86,0,0,0,0,0,0,0.613,0,2.055,0.079,0.24,0.76,6.82
1272837600000,2010,5,2009,8,31,7,2.59,0.206,0.665,19267.5,117.9,117.9,114.7,4,4,4,4285,4122,4426,3945,3782,340,340,340,2845,2682,2986,0.0794,0.0768,0.0825,1100,1100,1100,990,990,990,976.2,975.9,976.5,13.8,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.92,11.67,12.22,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,29.56,28.84,30.39,28.67,27.98,29.48,0,0,0,0,0,0,0.637,0,1.925,0.08,0.26,0.74,7.44
1273442400000,2010,5,2009,8,32,7,2.33,0.206,0.665,20767.5,128.1,128.1,123.6,4,4,4,3859,3663,4055,3519,3323,340,340,340,2418,2223,2615,0.0882,0.0838,0.0928,1100,1100,1100,990,990,990,975.4,975,975.8,14.6,14.2,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.75,12.34,13.16,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,31.86,30.73,33,30.9,29.81,32.01,0,0,0,0,0,0,0.687,0,1.665,0.088,0.29,0.71,8.91
1274047200000,2010,5,2009,8,33,7,2.06,0.206,0.665,22453.8,137.8,137.8,133.7,4,4,4,3414,3229,3599,3074,2889,340,340,340,1974,1789,2159,0.0996,0.0945,0.105,1100,1100,1100,990,990,990,974.4,974,974.8,15.6,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.29,14.08,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.45,33.37,35.52,33.41,32.37,34.46,0,0,0,0,0,0,0.743,0,1.395,0.1,0.32,0.68,10.9
1274652000000,2010,5,2009,8,34,7,1.78,0.206,0.665,24376,150.5,150.5,145.1,4,4,4,2945,2748,3151,2605,2408,340,340,340,1505,1308,1711,0.116,0.108,0.124,1100,1100,1100,990,990,990,973.4,972.9,973.9,16.6,16.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.25,15.22,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.917,37.36,35.99,38.66,36.27,34.91,37.63,0,0,0,0,0,0,0.806,0,1.115,0.12,0.37,0.63,13.7
1275256800000,2010,5,2009,8,35,7,1.52,0.181,0.665,26339.3,161.1,161.1,156.8,4,4,4,2521,2366,2689,2222,2073,299.7,293,340,1122,973,1249,0.119,0.111,0.126,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.36,16.14,0.944,0.942,0.945,0.976,0.974,0.979,0.922,0.918,0.925,40.14,39.05,41.16,39.2,38.03,40.28,0,0,0,0,0,0,0.871,0,0.855,0.12,0.44,0.56,17.3
1275861600000,2010,6,2009,9,36,7,1.3,0.177,0.665,28058.7,171.8,171.8,167,4,4,4,2144,1967,2317,1851,1674,293,293,293,750.6,574,924,0.137,0.126,0.149,1100,1100,1100,990,990,990,971.4,971,971.9,18.6,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.26,17.13,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.61,41.48,43.82,41.75,40.61,42.94,0,0,0,0,0,0,0.928,0,0.635,0.14,0.51,0.49,21.6
1276466400000,2010,6,2009,9,37,7,1.07,0.177,0.665,29964.6,182.7,182.7,178.4,4,4,4,1776,1649,1915,1483,1356,293,293,293,382.9,256,522,0.165,0.153,0.178,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.75,17.3,18.17,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.5,44.28,46.61,44.59,43.4,45.68,0,0,0,0,0,0,0.991,0,0.405,0.17,0.62,0.38,28
1277071200000,2010,6,2009,9,38,7,0.915,0.177,0.665,31519.8,191,191,187.6,4,4,4,1512,1421,1613,1219,1128,293,293,293,119.1,28,220,0.194,0.182,0.206,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.888,0.849,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.64,18.28,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,46.93,48.73,46.9,45.99,47.76,0,0,0,0,0,0,1.04,0,0.25,0.19,0.73,0.27,34.4
1277676000000,2010,6,2009,9,39,7,0.758,0.164,0.594,30072,192.1,192.1,179,4,4,4,1254,1132,1394,982,875.7,271.9,256,293,0.1429,0,1,0.217,0.205,0.227,981.9,875.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.667,0.537,0.838,0.452,0.363,0.648,0.021,0.017,0.031,1.39,1.14,1.79,0.065,0.052,0.086,19.91,19.07,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.66,42.1,49.01,44.75,41.26,48.03,0,0,0,0,0,0,0.994,0,0.164,0.22,0.78,0.22,39.7
1278280800000,2010,7,2009,10,40,7,0.619,0.155,0.465,24642.3,160.1,160.1,146.7,4,3,3.2857142857142856,1024,955,1102,768.3,699,256,256,256,0,0,0,0.25,0.232,0.268,768.3,699,845.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.439,0.375,0.51,0.309,0.268,0.348,0.014,0.012,0.016,1.01,0.9,1.09,0.046,0.04,0.05,21.02,20.69,21.38,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,46.58,39.76,51.47,45.14,38.79,48.2,0,0,0,0,0,0,0.815,0,0.154,0.25,0.75,0.25,39.8
1278885600000,2010,7,2009,10,41,7,0.54,0.155,0.385,21308,134.7,134.7,126.8,3,3,3,892.2,847.8,938.6,636.2,591.8,256,256,256,0,0,0,0.287,0.273,0.302,636.2,591.8,682.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.338,0.313,0.364,0.226,0.196,0.257,0.01,0.0086,0.011,0.793,0.718,0.871,0.035,0.032,0.039,21.74,21.47,21.99,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.16,40.56,45.83,42.28,39.64,44.91,0,0,0,0,0,0,0.705,0,0.155,0.29,0.71,0.29,39.5
1279490400000,2010,7,2009,10,42,7,0.486,0.155,0.331,18512.1,116.3,116.3,110.2,3,3,3,803,778.5,834.2,547,522.5,256,256,256,0,0,0,0.319,0.307,0.329,547,522.5,578.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.287,0.273,0.305,0.166,0.15,0.187,0.0073,0.0065,0.0082,0.642,0.601,0.695,0.028,0.026,0.031,22.25,22.07,22.39,0.95,0.948,0.952,0.972,0.97,0.975,0.923,0.92,0.929,37.8,36.26,39.73,36.73,35.17,38.76,0,0,0,0,0,0,0.612,0,0.155,0.32,0.68,0.32,38.1
1280095200000,2010,7,2009,10,43,7,0.447,0.15,0.297,16677.7,104,104,99.27,3,2,2.4285714285714284,739.5,705.5,770.6,491.2,460.7,248.3,202,256,0,0,0,0.335,0.286,0.357,491.2,460.7,514.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.255,0.238,0.269,0.132,0.116,0.145,0.0057,0.005,0.0063,0.612,0.563,0.668,0.026,0.024,0.029,22.53,22.43,22.71,0.953,0.947,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.08,35.32,52.1,42.26,34.26,48.2,0,0,0,0,0,0,0.552,0,0.15,0.34,0.66,0.34,37.3
1280700000000,2010,8,2009,11,44,7,0.4,0.122,0.278,15939.3,96.4,96.4,94.88,2,2,2,662.2,632,694.3,460.2,430,202,202,202,0,0,0,0.305,0.291,0.32,460.2,430,492.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.232,0.215,0.251,0.116,0.102,0.131,0.005,0.0043,0.0056,0.602,0.55,0.657,0.026,0.023,0.028,22.85,22.67,23.02,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.33,46.44,52.31,47.44,45.51,48.2,0,0,0,0,0,0,0.527,0,0.122,0.3,0.7,0.3,39.8
1281304800000,2010,8,2009,11,45,7,0.36,0.122,0.238,14064.5,89.14,89.14,83.72,2,2,2,595.6,569.9,622.4,393.6,367.9,202,202,202,0,0,0,0.34,0.325,0.354,393.6,367.9,420.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.202,0.193,0.211,0.0848,0.0726,0.0974,0.0036,0.003,0.0041,0.495,0.456,0.535,0.021,0.019,0.023,23.23,23.08,23.38,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.75,40.1,45.48,41.86,39.15,44.57,0,0,0,0,0,0,0.465,0,0.122,0.34,0.66,0.34,39.1
1281909600000,2010,8,2009,11,46,7,0.326,0.122,0.204,12053,76.55,76.55,71.74,2,2,2,539.7,517.7,562,337.7,315.7,202,202,202,0,0,0,0.374,0.359,0.39,337.7,315.7,360,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0584,0.048,0.0689,0.0024,0.002,0.0029,0.411,0.378,0.444,0.017,0.016,0.019,23.56,23.43,23.69,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.926,36.93,34.59,39.28,35.87,33.56,38.27,0,0,0,0,0,0,0.399,0,0.122,0.37,0.63,0.37,37
1282514400000,2010,8,2009,11,47,7,0.297,0.122,0.175,10370,65.7,65.7,61.73,2,2,2,491.9,473.1,510.8,289.9,271.1,202,202,202,0,0,0,0.411,0.395,0.427,289.9,271.1,308.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0358,0.027,0.0448,0.0015,0.0011,0.0019,0.339,0.311,0.368,0.014,0.013,0.015,23.85,23.73,23.96,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.82,29.77,33.87,30.86,28.88,32.85,0,0,0,0,0,0,0.343,0,0.122,0.41,0.59,0.41,34.9
1283119200000,2010,8,2009,11,48,7,0.271,0.098,0.173,10326.3,66.62,66.62,61.47,2,2,2,448.4,429.1,467.4,286.4,259.6,162,146,202,0,0,0,0.36,0.32,0.438,286.4,259.6,309.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.155,0.167,0.0342,0.0215,0.0453,0.0014,0.00089,0.0019,0.33,0.294,0.364,0.014,0.012,0.015,24.05,23.98,24.15,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,31.68,28.51,34.34,30.73,27.66,33.31,0,0,0,0,0,0,0.341,0,0.098,0.36,0.64,0.36,38.1
1283724000000,2010,9,2009,12,49,7,0.245,0.0883,0.157,9369.37,59.58,59.58,55.77,2,2,2,405.1,388.9,422.8,259.1,242.9,146,146,146,0,0,0,0.361,0.345,0.375,259.1,242.9,276.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.143,0.155,0.0218,0.0164,0.0296,0.00089,0.00066,0.0012,0.288,0.266,0.314,0.012,0.011,0.013,24.29,24.18,24.39,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.75,26.94,30.71,27.89,26.13,29.79,0,0,0,0,0,0,0.31,0,0.088,0.36,0.64,0.36,38.2
1284328800000,2010,9,2009,12,50,7,0.223,0.0883,0.135,8172.26,51.11,51.11,48.64,2,1,1.2857142857142858,368.9,354.7,383.7,222.9,208.7,146,146,146,0,0,0,0.396,0.381,0.412,222.9,208.7,237.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.142,0.0147,0.0135,0.016,0.00059,0.00054,0.00065,0.349,0.255,0.402,0.014,0.01,0.016,24.41,24.33,24.46,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.11,25.75,51.98,41.43,24.98,48.2,0,0,0,0,0,0,0.27,0,0.088,0.4,0.61,0.39,36.6
1284933600000,2010,9,2009,12,51,7,0.205,0.0842,0.121,7555.39,47.06,47.06,44.97,1,1,1,338.8,326.5,351.1,199.7,188.5,139.1,138,146,0,0,0,0.411,0.398,0.423,199.7,188.5,209,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.13,0.0127,0.0118,0.0135,0.00051,0.00047,0.00054,0.352,0.332,0.368,0.014,0.013,0.015,24.55,24.48,24.64,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.89,43.34,48.03,44.97,42.47,47.06,0,0,0,0,0,0,0.25,0,0.084,0.41,0.59,0.41,36.9
1285538400000,2010,9,2009,12,52,7,0.189,0.0762,0.113,7094.73,45.04,45.04,42.23,1,1,1,313.2,305.5,323,187.2,174.3,126,110,138,0,0,0,0.402,0.356,0.442,187.2,174.3,198.8,990,990,990,965,964.9,965,25,25,25.1,0.121,0.118,0.124,0.0117,0.0106,0.0126,0.00047,0.00042,0.0005,0.328,0.306,0.347,0.013,0.012,0.014,24.71,24.66,24.73,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,43.13,40.04,45.96,42.23,39.08,45.04,0,0,0,0,0,0,0.235,0,0.076,0.4,0.6,0.4,37.5
1286143200000,2010,10,2010,1,1,7,0.176,0.0665,0.11,6890.08,43.36,43.36,41.01,1,1,1,291.4,282.2,301.4,181.4,172.2,110,110,110,0,0,0,0.378,0.365,0.39,181.4,172.2,191.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0112,0.0104,0.012,0.00044,0.00041,0.00048,0.316,0.3,0.334,0.013,0.012,0.013,24.82,24.76,24.87,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.9,39.75,44.24,41.01,38.77,43.36,0,0,0,0,0,0,0.228,0,0.066,0.38,0.63,0.37,39.1
1286748000000,2010,10,2010,1,2,7,0.165,0.0665,0.0982,6104.99,38.03,38.03,36.34,1,1,1,272.3,266.1,279.2,162.3,156.1,110,110,110,0,0,0,0.404,0.394,0.413,162.3,156.1,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00955,0.00902,0.0101,0.00038,0.00036,0.0004,0.282,0.271,0.294,0.011,0.011,0.012,24.93,24.89,24.96,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.42,35.97,39.04,36.34,34.89,38.03,0,0,0,0,0,0,0.202,0,0.0668,0.4,0.6,0.4,37
1287352800000,2010,10,2010,1,3,7,0.155,0.0665,0.0887,5501.5,34.21,34.21,32.75,1,1,1,256.7,248.9,263.1,146.7,138.9,110,110,110,0,0,0,0.429,0.418,0.442,146.7,138.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00822,0.00755,0.00876,0.00033,0.0003,0.00035,0.254,0.24,0.265,0.01,0.0095,0.011,25.02,24.98,25.07,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.76,31.9,35.26,32.75,30.95,34.21,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
1287957600000,2010,10,2010,1,4,7,0.15,0.0665,0.0832,5151.41,31.7,31.7,30.66,1,1,1,247.6,240.4,252.2,137.6,130.4,110,110,110,0,0,0,0.444,0.436,0.458,137.6,130.4,142.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0995,0.104,0.00745,0.00683,0.00783,0.00029,0.00027,0.00031,0.238,0.225,0.246,0.0094,0.0089,0.0097,25.08,25.05,25.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,29.92,32.68,30.66,29.02,31.7,0,0,0,0,0,0,0.17,0,0.0668,0.44,0.55,0.45,34.3
1288562400000,2010,11,2010,2,5,7,0.149,0.0641,0.0847,5250.64,32.32,32.32,31.25,1,1,1,246.1,238.5,250.8,140.1,132.5,106,106,106,0,0,0,0.431,0.423,0.444,140.1,132.5,144.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0999,0.104,0.00766,0.00701,0.00806,0.0003,0.00028,0.00032,0.242,0.228,0.25,0.0096,0.009,0.0099,25.08,25.05,25.14,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.22,30.44,33.32,31.25,29.52,32.32,0,0,0,0,0,0,0.174,0,0.0643,0.43,0.57,0.43,35.2
1289167200000,2010,11,2010,2,6,7,0.151,0.0596,0.0911,5661.23,35.99,35.99,33.7,1,1,1,249.2,246.7,253.5,150.6,141,98.57,93,106,0,0,0,0.396,0.367,0.429,150.6,141,160.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00855,0.00773,0.00939,0.00034,0.00031,0.00037,0.26,0.243,0.276,0.01,0.0096,0.011,25.05,25.01,25.07,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.74,32.42,37.1,33.7,31.45,35.99,0,0,0,0,0,0,0.187,0,0.0599,0.39,0.6,0.4,37.5
1289772000000,2010,11,2010,2,7,7,0.149,0.0562,0.093,5790.36,35.43,35.43,34.47,1,1,1,246.8,242.8,251.1,153.8,149.8,93,93,93,0,0,0,0.377,0.37,0.383,153.8,149.8,158.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00882,0.00849,0.00919,0.00035,0.00033,0.00036,0.264,0.257,0.272,0.01,0.01,0.011,25.06,25.02,25.09,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.53,34.61,36.52,34.47,33.58,35.43,0,0,0,0,0,0,0.191,0,0.056,0.38,0.62,0.38,38.9
1290376800000,2010,11,2010,2,8,7,0.153,0.0562,0.0966,6023.86,37.33,37.33,35.86,1,1,1,252.8,244.2,259,159.8,151.2,93,93,93,0,0,0,0.368,0.359,0.381,159.8,151.2,166,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00933,0.0086,0.00986,0.00037,0.00034,0.00039,0.275,0.26,0.286,0.011,0.01,0.011,25.02,24.98,25.07,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.918,36.93,34.93,38.39,35.86,33.89,37.33,0,0,0,0,0,0,0.199,0,0.0564,0.37,0.63,0.37,39.4
1290981600000,2010,11,2010,2,9,7,0.166,0.0493,0.116,7345.68,47.27,47.27,43.72,1,1,1,273.9,262.5,284.4,192.3,169.5,81.57,77,93,0,0,0,0.299,0.271,0.354,192.3,169.5,207.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.111,0.123,0.0121,0.0102,0.0134,0.00048,0.0004,0.00053,0.332,0.292,0.358,0.013,0.012,0.014,24.87,24.8,24.96,0.952,0.945,0.956,0.979,0.974,0.98,0.932,0.921,0.937,44.67,39.22,48.24,43.72,38.22,47.27,0,0,0,0,0,0,0.243,0,0.05,0.3,0.7,0.3,44.3
1291586400000,2010,12,2010,3,10,7,0.18,0.0466,0.133,8123.79,49.79,49.79,48.36,2,1,1.1428571428571428,297.5,286.3,305.5,220.5,209.3,77,77,77,0,0,0,0.259,0.252,0.269,220.5,209.3,228.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0145,0.0135,0.0152,0.00058,0.00054,0.00061,0.36,0.242,0.394,0.014,0.0096,0.016,24.75,24.69,24.83,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.32,25.66,52.73,44.8,24.89,48.2,0,0,0,0,0,0,0.269,0,0.047,0.26,0.74,0.26,45.1
1292191200000,2010,12,2010,3,11,7,0.194,0.0466,0.148,8957.26,55.43,55.43,53.32,2,2,2,321.3,309.6,330.9,244.3,232.6,77,77,77,0,0,0,0.24,0.233,0.249,244.3,232.6,253.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.131,0.139,0.0167,0.0155,0.0188,0.00067,0.00062,0.00076,0.26,0.246,0.272,0.01,0.0098,0.011,24.73,24.67,24.81,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,27.48,26.13,28.57,26.66,25.35,27.72,0,0,0,0,0,0,0.296,0,0.046,0.24,0.76,0.24,46.2
1292796000000,2010,12,2010,3,12,7,0.222,0.0466,0.175,10615.6,69.82,69.82,63.19,2,2,2,366.8,338.8,397.9,289.8,261.8,77,77,77,0,0,0,0.21,0.194,0.227,289.8,261.8,320.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.163,0.0358,0.0226,0.0505,0.0014,0.00091,0.0021,0.326,0.284,0.372,0.013,0.011,0.015,24.44,24.24,24.62,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.57,29.46,35.99,31.59,28.57,34.91,0,0,0,0,0,0,0.351,0,0.047,0.21,0.79,0.21,47.8
1293400800000,2010,12,2010,3,13,7,0.284,0.049,0.235,14173.5,94.46,94.46,84.37,2,2,2,468.8,412.4,528.3,387.8,335.4,81,77,91,0,0,0,0.173,0.158,0.187,387.8,335.4,437.3,990,990,990,965.7,965.5,966,24.3,24,24.5,0.187,0.168,0.205,0.0821,0.0573,0.105,0.0034,0.0023,0.0044,0.473,0.394,0.548,0.019,0.016,0.023,23.82,23.47,24.15,0.953,0.946,0.957,0.978,0.971,0.98,0.932,0.918,0.938,43.13,37.57,48.2,42.18,36.47,47.23,0,0,0,0,0,0,0.469,0,0.049,0.17,0.83,0.17,49.9
1294005600000,2011,1,2010,4,14,7,0.368,0.055,0.313,18052.2,121.9,121.9,107.5,3,2,2.7142857142857144,607.9,548.3,677.4,516.9,457.3,91,91,91,0,0,0,0.15,0.134,0.166,516.9,457.3,586.4,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.245,0.212,0.284,0.148,0.115,0.193,0.0063,0.0048,0.0082,0.598,0.527,0.683,0.025,0.022,0.029,23.08,22.71,23.35,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.938,41.94,35.41,51.88,40.41,34.35,48.2,0,0,0,0,0,0,0.597,0,0.055,0.15,0.85,0.15,49.1
1294610400000,2011,1,2010,4,15,7,0.473,0.0799,0.393,22214.4,143.5,143.5,132.2,3,3,3,781.7,706.6,855.8,649.5,596.9,132.1,91,139,0,0,0,0.169,0.129,0.189,649.5,596.9,716.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.328,0.299,0.367,0.235,0.2,0.28,0.01,0.0086,0.012,0.798,0.71,0.912,0.035,0.031,0.04,22.18,21.76,22.54,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.98,41.79,48.8,44.08,40.94,47.82,0,0,0,0,0,0,0.735,0,0.08,0.17,0.83,0.17,47
1295215200000,2011,1,2010,4,16,7,0.598,0.0841,0.514,27460.5,178.3,178.3,163.5,4,3,3.857142857142857,988.4,887.1,1081,849.4,748.1,139,139,139,0,0,0,0.141,0.129,0.157,849.4,748.1,941.6,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.487,0.394,0.571,0.35,0.301,0.395,0.016,0.013,0.018,1.08,0.955,1.23,0.049,0.043,0.056,21.09,20.62,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.69,39.36,50.49,42.59,38.36,48.2,0,0,0,0,0,0,0.908,0,0.084,0.14,0.86,0.14,45.9
1295820000000,2011,1,2010,4,17,7,0.737,0.0841,0.638,31956.2,192.8,192.8,190.2,4,4,4,1219,1110,1351,1080,971,139,139,139,25.43,0,112,0.114,0.103,0.125,1055,971,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.729,0.598,0.83,0.553,0.409,0.648,0.026,0.019,0.031,1.57,1.28,1.78,0.074,0.059,0.085,19.84,19.22,20.48,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.91,46.58,50.37,47.55,45.65,48.2,0,0,0,0,0,0,1.06,0,0.099,0.11,0.87,0.13,43.4
1296424800000,2011,1,2010,4,18,7,0.929,0.114,0.665,31379.5,191.6,191.6,186.8,4,4,4,1536,1403,1692,1347,1240,188.7,139,197,247.1,140,395,0.123,0.0991,0.137,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.893,0.854,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.087,0.094,18.56,18.03,19.03,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.65,46.25,48.88,46.7,45.33,47.91,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1297029600000,2011,2,2010,5,19,7,1.2,0.11,0.665,28861.6,179.1,179.1,171.8,4,4,4,1980,1756,2187,1798,1559,182,162,197,698.6,459,925,0.0929,0.0741,0.112,1100,1100,1100,990,990,990,971,970.3,971.6,19,18.4,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.13,16.57,17.82,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.83,42.32,45.68,42.95,41.47,44.77,0,0,0,0,0,0,0.954,0,0.535,0.092,0.55,0.45,24.1
1297634400000,2011,2,2010,5,20,7,1.43,0.098,0.665,27078.7,164.3,164.3,161.2,4,4,4,2363,2250,2453,2201,2088,162,162,162,1101,988,1191,0.0686,0.066,0.072,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.93,16.42,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.18,40.59,41.91,40.3,39.67,41.07,0,0,0,0,0,0,0.895,0,0.765,0.069,0.47,0.53,18.9
