datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1361743200000,2013,2,2012,5,22,7,0.888,0.103,0.665,31788.3,191.2,191.2,189.2,4,4,4,1467,1415,1528,1296,1253,171,162,183,196.4,153,245,0.116,0.111,0.123,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.858,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.8,18.58,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.27,47.7,48.76,47.3,46.74,47.79,0,0,0,0,0,0,1.05,0,0.223,0.12,0.75,0.25,35.8
1362348000000,2013,3,2012,6,23,7,0.978,0.111,0.665,30896.3,186.2,186.2,183.9,4,4,4,1617,1551,1675,1434,1368,183,183,183,333.6,268,392,0.113,0.109,0.118,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.911,0.903,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.28,18.08,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.91,46.4,47.49,45.98,45.47,46.54,0,0,0,0,0,0,1.02,0,0.313,0.11,0.68,0.32,31.6
1362952800000,2013,3,2012,6,24,7,1.08,0.111,0.665,29947.5,181.1,181.1,178.3,4,4,4,1780,1699,1883,1597,1516,183,183,183,496.7,416,600,0.103,0.0972,0.108,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.74,17.4,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.56,46.2,44.56,43.67,45.27,0,0,0,0,0,0,0.99,0,0.415,0.1,0.62,0.38,27.7
1363557600000,2013,3,2012,6,25,7,1.32,0.111,0.665,27884.9,172.9,172.9,166,4,4,4,2183,1936,2449,2000,1753,183,183,183,899.7,653,1166,0.0844,0.0747,0.0945,1100,1100,1100,990,990,990,971.5,970.9,972.2,18.5,17.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.11,16.59,15.94,17.23,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.37,40.62,44.1,41.5,39.7,43.21,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
1364162400000,2013,3,2012,6,26,7,1.73,0.111,0.665,24768.1,155.9,155.9,147.4,4,4,4,2860,2553,3134,2677,2370,183,183,183,1577,1270,1851,0.0643,0.0584,0.0717,1100,1100,1100,990,990,990,973.2,972.4,973.8,16.8,16.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.95,14.29,15.69,0.94,0.937,0.944,0.972,0.97,0.976,0.914,0.909,0.921,37.91,36.09,39.94,36.86,35.01,38.98,0,0,0,0,0,0,0.819,0,1.065,0.064,0.38,0.62,14.3
1364767200000,2013,4,2012,7,27,7,2.02,0.131,0.665,22754.2,138.2,138.2,135.4,4,4,4,3335,3213,3413,3118,2996,217,217,217,2018,1896,2096,0.0651,0.0636,0.0675,1100,1100,1100,990,990,990,974.3,974,974.4,15.7,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.69,14.11,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.91,34.45,35.62,33.86,33.42,34.55,0,0,0,0,0,0,0.752,0,1.355,0.065,0.33,0.67,11.3
1365372000000,2013,4,2012,7,28,7,2.04,0.158,0.665,22602.8,135.8,135.8,134.5,4,4,4,3374,3316,3417,3113,3021,261.6,217,295,2013,1921,2100,0.0776,0.0635,0.089,1100,1100,1100,990,990,990,974.4,974.2,974.4,15.6,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.68,13.89,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.68,34.43,35.01,33.64,33.4,33.96,0,0,0,0,0,0,0.747,0,1.375,0.077,0.33,0.67,11.1
1365976800000,2013,4,2012,7,29,7,1.91,0.172,0.665,23425.7,142.9,142.9,139.4,4,4,4,3163,3024,3287,2879,2782,283.9,217,295,1779,1682,1892,0.0897,0.0718,0.0959,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.96,14.55,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.94,35.18,36.83,34.86,34.13,35.73,0,0,0,0,0,0,0.775,0,1.245,0.09,0.35,0.65,12.3
1366581600000,2013,4,2012,7,30,7,1.7,0.131,0.665,24967,152.9,152.9,148.6,4,4,4,2816,2661,2971,2599,2444,217,217,217,1499,1344,1654,0.0772,0.073,0.0815,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.68,15.43,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.919,38.22,37.18,39.23,37.15,36.07,38.22,0,0,0,0,0,0,0.826,0,1.035,0.077,0.39,0.61,14.7
1367186400000,2013,4,2012,7,31,7,1.49,0.157,0.665,26615.3,162.3,162.3,158.4,4,4,4,2462,2321,2611,2203,2045,259.1,217,276,1103,945,1294,0.106,0.0831,0.119,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.55,16.25,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.53,39.56,41.45,39.61,38.57,40.59,0,0,0,0,0,0,0.88,0,0.825,0.11,0.45,0.55,17.9
1367791200000,2013,5,2012,8,32,7,1.28,0.167,0.665,28208.5,172.5,172.5,167.9,4,4,4,2110,1946,2280,1834,1670,276,276,276,734.1,570,904,0.131,0.121,0.142,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.77,16.35,17.2,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.84,41.72,44,41.98,40.87,43.12,0,0,0,0,0,0,0.933,0,0.615,0.13,0.52,0.48,22
1368396000000,2013,5,2012,8,33,7,1.07,0.167,0.665,30001.9,182.8,182.8,178.6,4,4,4,1770,1649,1901,1494,1373,276,276,276,393.9,273,525,0.156,0.145,0.167,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.77,17.35,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.56,44.4,46.63,44.65,43.52,45.7,0,0,0,0,0,0,0.992,0,0.405,0.16,0.62,0.38,28
1369000800000,2013,5,2012,8,34,7,0.915,0.167,0.665,31542.7,191.2,191.2,187.8,4,4,4,1512,1421,1613,1236,1145,276,276,276,136.1,45,237,0.183,0.171,0.194,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.875,0.835,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.65,18.29,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.9,46.94,48.77,46.94,46,47.8,0,0,0,0,0,0,1.04,0,0.25,0.18,0.73,0.27,34.5
1369605600000,2013,5,2012,8,35,7,0.758,0.147,0.61,30837.6,192.2,192.2,183.6,4,4,4,1254,1132,1394,1011,928.2,243.1,161,276,2.571,0,18,0.193,0.138,0.229,1008,928.2,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.679,0.579,0.826,0.474,0.388,0.648,0.022,0.018,0.031,1.43,1.22,1.77,0.067,0.057,0.085,19.87,19.09,20.4,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.83,43.96,49.04,45.89,43.08,48.06,0,0,0,0,0,0,1.02,0,0.148,0.19,0.8,0.2,40.7
1370210400000,2013,6,2012,9,36,7,0.619,0.0974,0.522,27798.8,177.5,177.5,165.5,4,4,4,1024,955,1102,863.3,794,161,161,161,0,0,0,0.158,0.146,0.169,863.3,794,940.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.504,0.44,0.575,0.357,0.323,0.394,0.016,0.015,0.018,1.09,0.974,1.23,0.05,0.044,0.056,20.94,20.55,21.31,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.27,39.52,45.29,41.37,38.53,44.39,0,0,0,0,0,0,0.919,0,0.097,0.16,0.84,0.16,44.9
1370815200000,2013,6,2012,9,37,7,0.54,0.0974,0.442,23982.2,144.6,144.6,142.8,3,3,3,892.2,847.8,938.6,731.2,686.8,161,161,161,0,0,0,0.181,0.172,0.19,731.2,686.8,777.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.385,0.353,0.425,0.288,0.26,0.315,0.013,0.011,0.014,0.944,0.865,1.03,0.042,0.038,0.046,21.59,21.32,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.35,46.93,51.82,47.58,45.99,48.2,0,0,0,0,0,0,0.793,0,0.098,0.18,0.82,0.18,44.4
1371420000000,2013,6,2012,9,38,7,0.486,0.0974,0.388,21892.2,135.7,135.7,130.3,3,3,3,803,778.5,834.2,642,617.5,161,161,161,0,0,0,0.201,0.193,0.207,642,617.5,673.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.314,0.345,0.23,0.213,0.251,0.01,0.0093,0.011,0.789,0.748,0.842,0.034,0.033,0.037,22.1,21.92,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.32,42.86,46.16,43.44,42.01,45.24,0,0,0,0,0,0,0.724,0,0.098,0.2,0.8,0.2,45
1372024800000,2013,6,2012,9,39,7,0.447,0.0974,0.35,19920,124.6,124.6,118.6,3,3,3,739.5,705.5,770.6,578.5,544.5,161,161,161,0,0,0,0.218,0.209,0.228,578.5,544.5,609.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.272,0.309,0.187,0.165,0.208,0.0081,0.0071,0.009,0.682,0.625,0.734,0.029,0.027,0.032,22.46,22.28,22.65,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.46,38.32,42.39,39.52,37.26,41.54,0,0,0,0,0,0,0.659,0,0.097,0.22,0.78,0.22,44.6
1372629600000,2013,7,2012,10,40,7,0.402,0.112,0.289,16496.6,104.4,104.4,98.19,3,2,2.2857142857142856,664.3,634.7,695.4,478.3,448.7,186,186,186,0,0,0,0.28,0.267,0.293,478.3,448.7,509.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.238,0.221,0.255,0.125,0.111,0.141,0.0053,0.0047,0.0061,0.595,0.55,0.644,0.025,0.024,0.028,22.85,22.75,22.98,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.03,35.18,52.08,44.17,34.13,48.2,0,0,0,0,0,0,0.546,0,0.113,0.28,0.72,0.28,41
1373234400000,2013,7,2012,10,41,7,0.362,0.112,0.25,14780.1,93.09,93.09,87.98,2,2,2,599.2,574.3,625.1,413.2,388.3,186,186,186,0,0,0,0.311,0.298,0.324,413.2,388.3,439.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.215,0.094,0.0823,0.106,0.004,0.0035,0.0045,0.521,0.484,0.56,0.022,0.02,0.024,23.19,23.04,23.33,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.89,42.35,47.49,43.99,41.5,46.54,0,0,0,0,0,0,0.489,0,0.112,0.31,0.69,0.31,40.8
1373839200000,2013,7,2012,10,42,7,0.329,0.112,0.217,12859.1,81.34,81.34,76.54,2,2,2,544.7,523.1,566.3,358.7,337.1,186,186,186,0,0,0,0.342,0.328,0.356,358.7,337.1,380.3,990,990,990,966.1,966,966.1,23.9,23.9,24,0.186,0.179,0.194,0.0683,0.0581,0.0785,0.0029,0.0024,0.0033,0.439,0.407,0.472,0.018,0.017,0.02,23.51,23.38,23.64,0.95,0.947,0.952,0.975,0.97,0.979,0.925,0.918,0.933,39.27,36.99,41.53,38.27,35.88,40.67,0,0,0,0,0,0,0.425,0,0.112,0.34,0.66,0.34,39.1
1374444000000,2013,7,2012,10,43,7,0.301,0.112,0.188,11159.1,70.35,70.35,66.42,2,2,2,497.3,478.6,516.3,311.3,292.6,186,186,186,0,0,0,0.374,0.36,0.389,311.3,292.6,330.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.163,0.176,0.046,0.0371,0.0549,0.0019,0.0015,0.0023,0.368,0.34,0.397,0.015,0.014,0.016,23.79,23.68,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.24,32.21,36.26,33.21,31.25,35.18,0,0,0,0,0,0,0.369,0,0.113,0.37,0.62,0.38,37.1
1375048800000,2013,7,2012,10,44,7,0.275,0.102,0.174,10338.3,64.58,64.58,61.54,2,2,2,455.4,437.3,472.8,287.1,275.3,168.3,155,186,0,0,0,0.369,0.34,0.403,287.1,275.3,300.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.16,0.157,0.163,0.0345,0.029,0.0409,0.0014,0.0012,0.0017,0.33,0.314,0.349,0.014,0.013,0.014,24.02,23.94,24.11,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.72,30.33,33.29,30.77,29.42,32.29,0,0,0,0,0,0,0.342,0,0.101,0.37,0.63,0.37,37.6
1375653600000,2013,8,2012,11,45,7,0.251,0.0937,0.157,9402.03,59.43,59.43,55.96,2,2,2,415.4,399.8,431.5,260.4,244.8,155,155,155,0,0,0,0.373,0.359,0.388,260.4,244.8,276.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.143,0.155,0.0222,0.0166,0.0295,0.00091,0.00067,0.0012,0.289,0.268,0.313,0.012,0.011,0.013,24.24,24.14,24.33,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.85,27.11,30.63,27.98,26.3,29.71,0,0,0,0,0,0,0.311,0,0.094,0.37,0.63,0.37,37.5
1376258400000,2013,8,2012,11,46,7,0.23,0.0937,0.137,8220.23,51.44,51.44,48.93,2,1,1.2857142857142858,381.1,368.4,394.6,226.1,213.4,155,155,155,0,0,0,0.407,0.393,0.421,226.1,213.4,239.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0139,0.0161,0.00061,0.00056,0.00065,0.354,0.257,0.407,0.014,0.01,0.016,24.34,24.27,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.66,25.99,52.49,41.65,25.21,48.2,0,0,0,0,0,0,0.272,0,0.093,0.41,0.6,0.4,35.7
1376863200000,2013,8,2012,11,47,7,0.213,0.0937,0.119,7436.98,46.95,46.95,44.27,1,1,1,352.2,340.7,364.3,197.2,185.7,155,155,155,0,0,0,0.44,0.426,0.455,197.2,185.7,209.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0125,0.0115,0.0135,0.0005,0.00046,0.00055,0.348,0.327,0.369,0.014,0.013,0.015,24.49,24.41,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.17,42.54,47.91,44.27,41.69,46.95,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
1377468000000,2013,8,2012,11,48,7,0.198,0.0905,0.107,6656.44,44.9,44.9,39.62,1,1,1,326.8,316.4,337.2,177,165.5,149.7,118,155,0,0,0,0.458,0.373,0.484,177,165.5,198.4,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.123,0.0108,0.00982,0.0126,0.00043,0.00039,0.0005,0.311,0.291,0.346,0.012,0.012,0.014,24.65,24.59,24.71,0.948,0.944,0.954,0.976,0.971,0.98,0.925,0.917,0.935,40.59,37.87,45.81,39.62,36.79,44.9,0,0,0,0,0,0,0.22,0,0.091,0.46,0.54,0.46,33.6
1378072800000,2013,9,2012,12,49,7,0.181,0.0714,0.109,6857.97,43.71,43.71,40.82,1,1,1,298.9,287.1,311.2,180.9,169.2,118,118,118,0,0,0,0.395,0.379,0.411,180.9,169.2,193.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.121,0.0111,0.0101,0.0122,0.00044,0.0004,0.00049,0.315,0.294,0.337,0.013,0.012,0.013,24.79,24.71,24.86,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.73,38.98,44.6,40.82,37.96,43.71,0,0,0,0,0,0,0.227,0,0.072,0.39,0.6,0.4,37.9
1378677600000,2013,9,2012,12,50,7,0.166,0.0714,0.0944,5853.32,37.08,37.08,34.84,1,1,1,274,265,283.6,156,147,118,118,118,0,0,0,0.431,0.416,0.445,156,147,165.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00901,0.00825,0.00983,0.00036,0.00033,0.00039,0.27,0.254,0.288,0.011,0.01,0.011,24.93,24.88,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,35.91,33.79,38.15,34.84,32.77,37.08,0,0,0,0,0,0,0.194,0,0.0716,0.43,0.57,0.43,35.3
1379282400000,2013,9,2012,12,51,7,0.153,0.0714,0.0818,5051.67,32.08,32.08,30.07,1,1,1,253.2,245,262,135.2,127,118,118,118,0,0,0,0.466,0.45,0.482,135.2,127,144,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.098,0.104,0.00724,0.00655,0.00799,0.00029,0.00026,0.00032,0.233,0.219,0.249,0.0092,0.0086,0.0099,25.06,25,25.11,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31,29.08,33.07,30.07,28.21,32.08,0,0,0,0,0,0,0.167,0,0.0712,0.47,0.53,0.47,33
1379887200000,2013,9,2012,12,52,7,0.142,0.0714,0.071,4363.33,27.65,27.65,25.97,1,1,1,235.4,228.9,242.6,117.4,110.9,118,118,118,0,0,0,0.501,0.486,0.515,117.4,110.9,124.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0946,0.0923,0.0971,0.00573,0.00518,0.00634,0.00023,0.0002,0.00025,0.201,0.19,0.214,0.0079,0.0075,0.0085,25.19,25.13,25.24,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.901,26.78,25.23,28.51,25.97,24.47,27.65,0,0,0,0,0,0,0.144,0,0.071,0.5,0.5,0.5,30.7
1380492000000,2013,9,2012,12,53,7,0.134,0.0605,0.0733,4533.76,28.58,28.58,26.99,1,1,1,221.3,215.5,227,121.3,109,100,97,118,0,0,0,0.452,0.431,0.52,121.3,109,128.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0945,0.0916,0.0966,0.00606,0.00501,0.00664,0.00024,0.0002,0.00026,0.207,0.186,0.219,0.0081,0.0073,0.0086,25.27,25.23,25.31,0.926,0.918,0.93,0.97,0.97,0.97,0.898,0.89,0.902,27.82,24.77,29.47,26.99,24.03,28.58,0,0,0,0,0,0,0.15,0,0.0607,0.45,0.55,0.45,33.8
1381096800000,2013,10,2013,1,1,7,0.126,0.0587,0.0672,3572.9,25.91,25.91,21.27,1,1,1,208.1,203.2,213.6,111.1,106.2,97,97,97,0,0,0,0.466,0.454,0.477,111.1,106.2,116.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0889,0.0926,0.00519,0.00478,0.00566,0.0002,0.00019,0.00022,0.188,0.18,0.198,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,21.93,0,26.71,21.27,0,25.91,0,1,0,0,0.143,0,0.118,0.143,0.0588,0.47,0.53,0.47,28.4
1381701600000,2013,10,2013,1,2,7,0.12,0.0587,0.061,0,0,0,0,1,1,1,197.9,194.7,201.8,100.9,97.73,97,97,97,0,0,0,0.49,0.481,0.498,100.9,97.73,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0859,0.0884,0.00433,0.00406,0.00466,0.00017,0.00016,0.00018,0.17,0.164,0.177,0.0066,0.0064,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
1382306400000,2013,10,2013,1,3,7,0.119,0.0442,0.0745,4631.05,28.29,28.29,27.57,1,1,1,196.1,193.1,199.1,123.1,120.1,73,73,73,0,0,0,0.372,0.367,0.378,123.1,120.1,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0913,0.0934,0.00622,0.00596,0.00647,0.00024,0.00023,0.00025,0.207,0.202,0.213,0.0081,0.0079,0.0083,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.42,27.65,29.16,27.57,26.82,28.29,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
1382911200000,2013,10,2013,1,4,7,0.117,0.0426,0.0743,4621.08,29.18,29.18,27.51,1,1,1,193.4,189.8,196.9,122.9,118.2,70.43,67,73,0,0,0,0.364,0.34,0.382,122.9,118.2,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0906,0.0937,0.0062,0.00579,0.00679,0.00024,0.00023,0.00027,0.207,0.198,0.218,0.0081,0.0078,0.0085,25.38,25.37,25.38,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.36,27.17,30.08,27.51,26.35,29.18,0,0,0,0,0,0,0.153,0,0.0427,0.36,0.64,0.36,39.5
1383516000000,2013,11,2013,2,5,7,0.122,0.0405,0.0817,5107.2,31.14,31.14,30.4,1,1,1,202.2,197.7,205.4,135.2,130.7,67,67,67,0,0,0,0.331,0.326,0.339,135.2,130.7,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.094,0.0967,0.00724,0.00686,0.00751,0.00028,0.00027,0.00029,0.228,0.22,0.234,0.0089,0.0086,0.0091,25.36,25.33,25.38,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.34,30.28,32.11,30.4,29.37,31.14,0,0,0,0,0,0,0.169,0,0.0403,0.33,0.67,0.33,41.9
1384120800000,2013,11,2013,2,6,7,0.12,0.0405,0.0798,4981,30.21,30.21,29.65,1,1,1,198.9,196.4,201.3,131.9,129.4,67,67,67,0,0,0,0.337,0.333,0.341,131.9,129.4,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0935,0.0953,0.00696,0.00675,0.00716,0.00027,0.00026,0.00028,0.222,0.217,0.226,0.0087,0.0085,0.0088,25.37,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.57,29.95,31.14,29.65,29.05,30.21,0,0,0,0,0,0,0.165,0,0.0402,0.34,0.67,0.33,41.5
1384725600000,2013,11,2013,2,7,7,0.125,0.0346,0.09,5646.68,37.12,37.12,33.61,1,1,1,206.1,198.8,213.6,148.8,131.8,57.29,50,67,0,0,0,0.279,0.234,0.337,148.8,131.8,163.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.0944,0.104,0.0084,0.00696,0.00966,0.00033,0.00027,0.00038,0.251,0.222,0.277,0.0098,0.0087,0.011,25.31,25.24,25.38,0.938,0.931,0.943,0.97,0.97,0.972,0.91,0.903,0.917,34.63,30.55,38.18,33.61,29.63,37.12,0,0,0,0,0,0,0.187,0,0.035,0.28,0.72,0.28,45.2
1385330400000,2013,11,2013,2,8,7,0.13,0.031,0.0986,6210.67,37.86,37.86,36.97,1,1,1,214.3,211.1,217.2,163,158.2,51.29,50,59,0,0,0,0.239,0.231,0.272,163,158.2,166.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00961,0.00919,0.00991,0.00038,0.00036,0.00039,0.276,0.268,0.282,0.011,0.011,0.011,25.24,25.22,25.26,0.943,0.941,0.944,0.972,0.97,0.974,0.916,0.913,0.919,38.04,36.83,38.89,36.97,35.72,37.86,0,0,0,0,0,0,0.205,0,0.0314,0.24,0.76,0.24,47.8
1385935200000,2013,12,2013,3,9,7,0.138,0.0357,0.103,6467.18,40.92,40.92,38.5,1,1,1,228.5,219.6,238.2,169.5,160.6,59,59,59,0,0,0,0.258,0.248,0.269,169.5,160.6,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.0094,0.011,0.0004,0.00037,0.00043,0.288,0.273,0.306,0.011,0.011,0.012,25.14,25.06,25.21,0.945,0.942,0.948,0.975,0.97,0.98,0.921,0.914,0.929,39.48,37.41,41.76,38.5,36.3,40.92,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1386540000000,2013,12,2013,3,10,7,0.156,0.0357,0.12,7607.12,47.4,47.4,45.28,1,1,1,257.1,243.9,266.4,198.1,184.9,59,59,59,0,0,0,0.23,0.221,0.242,198.1,184.9,207.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.112,0.12,0.0126,0.0115,0.0134,0.0005,0.00045,0.00053,0.34,0.316,0.356,0.013,0.012,0.014,24.93,24.88,25.02,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.2,43.11,48.37,45.28,42.25,47.4,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
1387144800000,2013,12,2013,3,11,7,0.173,0.0357,0.137,8391.13,52.4,52.4,49.95,2,1,1.5714285714285714,285.9,271.6,298.4,226.9,212.6,59,59,59,0,0,0,0.207,0.198,0.217,226.9,212.6,239.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.132,0.015,0.0138,0.0161,0.0006,0.00055,0.00064,0.301,0.239,0.382,0.012,0.0095,0.015,24.86,24.79,24.91,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.79,25.64,51.72,35.3,24.87,48.2,0,0,0,0,0,0,0.277,0,0.036,0.21,0.79,0.21,48.5
1387749600000,2013,12,2013,3,12,7,0.196,0.0357,0.16,9741.23,63.11,63.11,57.98,2,2,2,323.8,303,347.3,264.8,244,59,59,59,0,0,0,0.183,0.17,0.195,264.8,244,288.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.141,0.133,0.149,0.0243,0.0165,0.0351,0.00097,0.00066,0.0014,0.286,0.257,0.321,0.011,0.01,0.013,24.7,24.54,24.83,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.909,29.89,27.55,32.53,28.99,26.72,31.55,0,0,0,0,0,0,0.322,0,0.036,0.18,0.82,0.18,49.7
1388354400000,2013,12,2013,3,13,7,0.242,0.0417,0.2,12122.5,79.64,79.64,72.16,2,2,2,399.7,359.1,437.3,330.7,300.1,69,59,73,0,0,0,0.172,0.158,0.189,330.7,300.1,364.3,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.153,0.178,0.0551,0.0406,0.0709,0.0022,0.0016,0.0029,0.386,0.339,0.437,0.016,0.014,0.018,24.22,24,24.47,0.945,0.94,0.95,0.972,0.97,0.978,0.919,0.912,0.929,37.11,33.84,40.73,36.08,32.83,39.82,0,0,0,0,0,0,0.401,0,0.042,0.17,0.83,0.17,50.1
1388959200000,2014,1,2013,4,14,7,0.298,0.0473,0.251,15135.1,96.3,96.3,90.09,2,2,2,492.7,448.5,537.6,414.5,375.5,78.14,73,91,0,0,0,0.158,0.144,0.175,414.5,375.5,446.6,990,990,990,965.8,965.6,966,24.2,24,24.4,0.196,0.181,0.208,0.0947,0.0762,0.11,0.0039,0.0031,0.0046,0.513,0.454,0.562,0.021,0.019,0.023,23.67,23.42,23.93,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,45.96,41.93,49.13,45.04,41.09,48.15,0,0,0,0,0,0,0.5,0,0.047,0.16,0.84,0.16,50.8
1389564000000,2014,1,2013,4,15,7,0.37,0.055,0.315,18108.6,121.5,121.5,107.8,3,2,2.7142857142857144,611.1,554.3,675.2,520.1,463.3,91,91,91,0,0,0,0.15,0.135,0.164,520.1,463.3,584.2,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.247,0.214,0.283,0.15,0.118,0.191,0.0063,0.0049,0.0082,0.603,0.537,0.68,0.026,0.023,0.029,23.06,22.72,23.32,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.19,35.84,52.28,40.52,34.77,48.2,0,0,0,0,0,0,0.599,0,0.055,0.15,0.85,0.15,48.9
1390168800000,2014,1,2013,4,16,7,0.466,0.0701,0.396,22416.7,144.6,144.6,133.4,3,3,3,771,699.5,847.8,655.1,603.3,115.9,91,120,0,0,0,0.151,0.13,0.166,655.1,603.3,727.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.327,0.297,0.369,0.239,0.204,0.287,0.01,0.0088,0.013,0.803,0.716,0.926,0.035,0.031,0.041,22.21,21.78,22.58,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.44,42.34,49.59,44.48,41.49,48.2,0,0,0,0,0,0,0.741,0,0.07,0.15,0.85,0.15,48.1
1390773600000,2014,1,2013,4,17,7,0.615,0.0798,0.535,28347.9,186.5,186.5,168.7,4,3,3.857142857142857,1017,882.8,1168,885.3,762.8,132,120,162,0,0,0,0.129,0.113,0.145,885.3,762.8,1006,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.518,0.4,0.654,0.369,0.308,0.436,0.017,0.014,0.02,1.14,0.973,1.37,0.052,0.043,0.064,20.93,20.2,21.58,0.955,0.953,0.956,0.979,0.976,0.98,0.936,0.931,0.937,45.15,40.11,51.46,43.91,39.16,48.2,0,0,0,0,0,0,0.937,0,0.08,0.13,0.87,0.13,46.1
1391378400000,2014,2,2013,5,18,7,0.804,0.098,0.662,32356.8,192.8,192.8,192.6,4,4,4,1329,1221,1394,1167,1059,162,162,162,72.71,0,132,0.122,0.116,0.133,1094,1059,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.815,0.733,0.848,0.635,0.556,0.648,0.03,0.026,0.031,1.75,1.58,1.8,0.083,0.074,0.086,19.32,19.06,19.82,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.4,48.98,50.18,48.15,48,48.2,0,0,0,0,0,0,1.07,0,0.142,0.12,0.82,0.18,40.2
1391983200000,2014,2,2013,5,19,7,0.86,0.098,0.665,32075.2,191.9,191.9,190.9,4,4,4,1422,1397,1440,1260,1235,162,162,162,159.9,135,178,0.114,0.113,0.116,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.859,0.849,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.088,18.96,18.9,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.53,48.95,47.73,47.56,47.97,0,0,0,0,0,0,1.06,0,0.195,0.11,0.77,0.23,37.3
1392588000000,2014,2,2013,5,20,7,0.873,0.098,0.665,31936.8,190.4,190.4,190.1,4,4,4,1444,1437,1449,1282,1275,162,162,162,181.4,175,187,0.112,0.112,0.113,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.869,0.866,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.088,0.088,18.88,18.86,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.49,48.44,48.56,47.52,47.47,47.59,0,0,0,0,0,0,1.06,0,0.208,0.11,0.76,0.24,36.6
1393192800000,2014,2,2013,5,21,7,0.846,0.102,0.665,32222.8,192.8,192.8,191.8,4,4,4,1398,1366,1428,1230,1183,168,162,183,130,83,166,0.12,0.113,0.134,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.848,0.832,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19.05,18.94,19.17,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.94,48.65,49.26,47.95,47.67,48.2,0,0,0,0,0,0,1.07,0,0.181,0.12,0.79,0.21,38.1
1393797600000,2014,3,2013,6,22,7,0.849,0.111,0.665,32193.2,192.8,192.8,191.6,4,4,4,1404,1369,1462,1221,1186,183,183,183,120.9,86,179,0.13,0.125,0.134,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.847,0.833,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.03,18.82,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.89,48.34,49.23,47.91,47.37,48.2,0,0,0,0,0,0,1.06,0,0.184,0.13,0.78,0.22,37.9
1394402400000,2014,3,2013,6,23,7,0.974,0.111,0.665,30931,188.4,188.4,184.1,4,4,4,1611,1490,1739,1428,1307,183,183,183,328,207,456,0.114,0.105,0.123,1100,1100,1100,990,990,990,969.8,969.5,970.3,20.2,19.7,20.5,0.908,0.883,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.3,17.87,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,45.84,48.06,46.03,44.92,47.1,0,0,0,0,0,0,1.02,0,0.309,0.11,0.68,0.32,31.8
1395007200000,2014,3,2013,6,24,7,1.19,0.111,0.665,28922.8,177.9,177.9,172.2,4,4,4,1967,1790,2173,1784,1607,183,183,183,684,507,890,0.0934,0.0842,0.102,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.61,17.71,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.41,45.38,43.04,41.56,44.47,0,0,0,0,0,0,0.956,0,0.525,0.093,0.56,0.44,24.3
1395612000000,2014,3,2013,6,25,7,1.49,0.111,0.665,26634,164.3,164.3,158.5,4,4,4,2458,2250,2669,2275,2067,183,183,183,1175,967,1386,0.0747,0.0686,0.0813,1100,1100,1100,990,990,990,972.2,971.7,972.7,17.8,17.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.41,16.42,0.945,0.943,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.56,39.18,41.91,39.63,38.17,41.07,0,0,0,0,0,0,0.881,0,0.825,0.074,0.45,0.55,17.9
1396216800000,2014,3,2013,6,26,7,1.76,0.128,0.665,24557.5,150.8,150.8,146.2,4,4,4,2904,2736,3032,2692,2553,212.1,183,217,1592,1453,1715,0.073,0.0669,0.0774,1100,1100,1100,990,990,990,973.3,972.9,973.6,16.7,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.53,15.25,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.63,36.78,38.74,36.54,35.67,37.71,0,0,0,0,0,0,0.812,0,1.095,0.073,0.38,0.62,14
1396821600000,2014,4,2013,7,27,7,1.87,0.131,0.665,23688.2,142,142,141,4,4,4,3097,3061,3118,2880,2844,217,217,217,1781,1744,1801,0.0701,0.0696,0.0709,1100,1100,1100,990,990,990,973.7,973.7,973.8,16.3,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.33,14.47,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.34,36.2,36.59,35.25,35.12,35.49,0,0,0,0,0,0,0.783,0,1.205,0.07,0.36,0.64,12.7
1397426400000,2014,4,2013,7,28,7,1.9,0.131,0.665,23513.1,140.4,140.4,140,4,4,4,3138,3122,3163,2921,2905,217,217,217,1821,1805,1846,0.0691,0.0686,0.0695,1100,1100,1100,990,990,990,973.8,973.8,973.9,16.2,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.28,14.22,14.32,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.07,35.91,36.18,34.99,34.83,35.09,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
1398031200000,2014,4,2013,7,29,7,1.94,0.131,0.665,23243.6,139,139,138.4,4,4,4,3206,3175,3225,2989,2958,217,217,217,1889,1858,1908,0.0677,0.0673,0.0683,1100,1100,1100,990,990,990,974,973.9,974,16,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.13,14.09,14.19,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.66,35.54,35.83,34.59,34.48,34.76,0,0,0,0,0,0,0.769,0,1.275,0.068,0.34,0.66,12
1398636000000,2014,4,2013,7,30,7,1.94,0.167,0.665,23265.9,140.2,140.2,138.5,4,4,4,3200,3130,3233,2924,2809,276.4,217,321,1824,1709,1916,0.0865,0.0671,0.103,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.14,14.07,14.3,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.69,35.5,36.12,34.62,34.43,35.04,0,0,0,0,0,0,0.769,0,1.275,0.086,0.34,0.66,12
1399240800000,2014,5,2013,8,31,7,1.79,0.194,0.665,24272.1,148.1,148.1,144.5,4,4,4,2967,2835,3093,2646,2514,321,321,321,1546,1414,1672,0.108,0.104,0.113,1100,1100,1100,990,990,990,973.4,973.1,973.7,16.6,16.3,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.69,14.39,15.01,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.21,36.37,38.1,36.12,35.28,37.03,0,0,0,0,0,0,0.803,0,1.125,0.11,0.37,0.63,13.6
1399845600000,2014,5,2013,8,32,7,1.61,0.194,0.665,25684.6,156.4,156.4,152.9,4,4,4,2662,2533,2791,2341,2212,321,321,321,1241,1112,1370,0.121,0.115,0.127,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.12,15.74,0.943,0.941,0.944,0.974,0.973,0.976,0.919,0.916,0.921,39.23,38.38,40.07,38.22,37.33,39.11,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,16
1400450400000,2014,5,2013,8,33,7,1.43,0.194,0.665,27071.1,164.9,164.9,161.1,4,4,4,2364,2228,2491,2043,1907,321,321,321,943,807,1070,0.136,0.129,0.144,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.84,16.48,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.17,40.34,42.05,40.28,39.41,41.21,0,0,0,0,0,0,0.895,0,0.765,0.14,0.47,0.53,18.9
1401055200000,2014,5,2013,8,34,7,1.21,0.189,0.665,28700.8,175.5,175.5,170.8,4,4,4,2007,1859,2165,1695,1583,311.9,257,321,595.1,483,744,0.155,0.138,0.169,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.63,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.58,42.46,44.77,42.71,41.61,43.87,0,0,0,0,0,0,0.949,0,0.545,0.16,0.55,0.45,23.7
1401660000000,2014,6,2013,9,35,7,1.02,0.155,0.665,30446.8,185.1,185.1,181.2,4,4,4,1692,1580,1814,1435,1323,257,257,257,335.4,223,457,0.152,0.142,0.163,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.63,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.23,45.16,47.21,45.31,44.26,46.27,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.8
1402264800000,2014,6,2013,9,36,7,0.877,0.155,0.664,31860.3,192.2,192.2,189.6,4,4,4,1450,1345,1545,1193,1088,257,257,257,95.14,0,188,0.177,0.166,0.191,1098,1088,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.867,0.81,0.913,0.644,0.621,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.088,0.082,0.091,18.87,18.51,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.52,49.04,47.41,46.57,48.06,0,0,0,0,0,0,1.05,0,0.213,0.18,0.76,0.24,36.3
1402869600000,2014,6,2013,9,37,7,0.712,0.155,0.556,28711,186.9,186.9,170.9,4,4,4,1177,1075,1294,919.6,818.4,257,257,257,0,0,0,0.22,0.199,0.239,919.6,818.4,1037,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.589,0.485,0.735,0.393,0.335,0.506,0.018,0.015,0.024,1.23,1.04,1.53,0.057,0.047,0.072,20.31,19.65,20.82,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,43.63,39.82,47.67,42.72,38.85,46.72,0,0,0,0,0,0,0.949,0,0.156,0.22,0.78,0.22,40.3
1403474400000,2014,6,2013,9,38,7,0.593,0.155,0.438,23466,144.6,144.6,139.7,3,3,3,980.6,920.2,1047,723.6,663.2,257,257,257,0,0,0,0.263,0.246,0.279,723.6,663.2,789.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.4,0.353,0.458,0.283,0.244,0.321,0.013,0.011,0.015,0.95,0.838,1.07,0.043,0.037,0.049,21.24,20.88,21.58,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.01,44.73,51.55,46.56,43.84,48.2,0,0,0,0,0,0,0.776,0,0.155,0.26,0.74,0.26,39.6
1404079200000,2014,6,2013,9,39,7,0.521,0.14,0.381,21224.5,132.1,132.1,126.3,3,3,3,860.8,819.4,904.5,629.5,592.4,231.3,227,257,0,0,0,0.269,0.255,0.284,629.5,592.4,662.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.33,0.309,0.348,0.222,0.197,0.243,0.0098,0.0086,0.011,0.778,0.714,0.832,0.034,0.031,0.037,21.88,21.67,22.11,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,42.99,40.83,44.94,42.11,39.92,44.04,0,0,0,0,0,0,0.702,0,0.14,0.27,0.73,0.27,40.7
1404684000000,2014,7,2013,10,40,7,0.473,0.137,0.335,18868.6,117.4,117.4,112.3,3,3,3,781.6,755.8,807.2,554.6,528.8,227,227,227,0,0,0,0.29,0.281,0.3,554.6,528.8,580.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.287,0.273,0.302,0.171,0.154,0.189,0.0075,0.0067,0.0082,0.651,0.607,0.694,0.028,0.026,0.03,22.32,22.18,22.47,0.951,0.949,0.953,0.973,0.97,0.976,0.925,0.921,0.93,38.48,36.86,40.07,37.44,35.76,39.12,0,0,0,0,0,0,0.624,0,0.138,0.29,0.71,0.29,39.9
1405288800000,2014,7,2013,10,41,7,0.429,0.137,0.292,16508.4,105,105,98.26,3,2,2.2857142857142856,709.6,676.8,743.5,482.6,449.8,227,227,227,0,0,0,0.32,0.305,0.335,482.6,449.8,516.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.266,0.127,0.111,0.146,0.0055,0.0048,0.0063,0.609,0.568,0.66,0.026,0.024,0.028,22.65,22.54,22.81,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.03,35.35,52.2,44.18,34.29,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.5
1405893600000,2014,7,2013,10,42,7,0.386,0.137,0.248,14578.8,92.39,92.39,86.78,2,2,2,637.6,609.8,666.1,410.6,382.8,227,227,227,0,0,0,0.356,0.341,0.372,410.6,382.8,439.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.209,0.199,0.222,0.0928,0.0797,0.106,0.0039,0.0034,0.0045,0.522,0.479,0.567,0.022,0.02,0.024,23.03,22.87,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.28,41.46,47.14,43.39,40.59,46.19,0,0,0,0,0,0,0.482,0,0.138,0.35,0.64,0.36,37.8
1406498400000,2014,7,2013,10,43,7,0.349,0.126,0.222,13137.4,82.28,82.28,78.2,2,2,2,576.4,551,601.9,367.9,349.4,208.6,184,227,0,0,0,0.361,0.324,0.394,367.9,349.4,384.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.187,0.196,0.0726,0.0639,0.0805,0.0031,0.0027,0.0034,0.456,0.429,0.479,0.019,0.018,0.02,23.35,23.22,23.47,0.951,0.949,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.05,38,41.98,39.1,36.92,41.14,0,0,0,0,0,0,0.434,0,0.127,0.36,0.64,0.36,37.6
1407103200000,2014,8,2013,11,44,7,0.314,0.111,0.203,12012.8,76.53,76.53,71.5,2,2,2,519.4,497.1,542.5,335.4,313.1,184,184,184,0,0,0,0.355,0.339,0.37,335.4,313.1,358.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.171,0.187,0.0573,0.0468,0.0682,0.0024,0.0019,0.0028,0.405,0.372,0.44,0.017,0.015,0.018,23.66,23.52,23.79,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.81,34.45,39.27,35.75,33.41,38.26,0,0,0,0,0,0,0.397,0,0.111,0.35,0.65,0.35,38.3
1407708000000,2014,8,2013,11,45,7,0.285,0.111,0.174,10316.9,65.41,65.41,61.41,2,2,2,471.4,452.6,490.3,287.4,268.6,184,184,184,0,0,0,0.391,0.375,0.407,287.4,268.6,306.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.0346,0.0258,0.0436,0.0014,0.0011,0.0018,0.333,0.305,0.362,0.014,0.013,0.015,23.95,23.83,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.65,29.6,33.72,30.7,28.71,32.7,0,0,0,0,0,0,0.341,0,0.111,0.39,0.61,0.39,36.2
1408312800000,2014,8,2013,11,46,7,0.26,0.111,0.149,8828.35,56.19,56.19,52.55,2,1,1.8571428571428572,430.7,415.1,446.8,246.7,231.1,184,184,184,0,0,0,0.427,0.412,0.443,246.7,231.1,262.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.153,0.0179,0.0154,0.0231,0.00073,0.00063,0.00095,0.297,0.262,0.412,0.012,0.011,0.017,24.16,24.09,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.01,26,52.33,29.72,25.22,48.2,0,0,0,0,0,0,0.292,0,0.111,0.43,0.57,0.43,34
1408917600000,2014,8,2013,11,47,7,0.239,0.111,0.128,7833.74,48.2,48.2,46.63,1,1,1,395.1,380.9,409.9,211.1,196.9,184,184,184,0,0,0,0.466,0.449,0.483,211.1,196.9,225.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0137,0.0125,0.015,0.00056,0.00051,0.00061,0.376,0.351,0.403,0.015,0.014,0.016,24.25,24.15,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.02,44.86,51.29,46.63,43.96,48.2,0,0,0,0,0,0,0.259,0,0.111,0.46,0.54,0.46,32.8
1409522400000,2014,9,2013,12,48,7,0.218,0.0835,0.135,8170.1,51.33,51.33,48.63,2,1,1.2857142857142858,360.4,345.7,376.3,222.4,207.7,138,138,138,0,0,0,0.383,0.367,0.399,222.4,207.7,238.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.14,0.0147,0.0134,0.016,0.00059,0.00054,0.00065,0.347,0.253,0.401,0.014,0.01,0.016,24.45,24.37,24.51,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.08,25.74,52.09,41.4,24.97,48.2,0,0,0,0,0,0,0.27,0,0.083,0.38,0.62,0.38,37.5
1410127200000,2014,9,2013,12,49,7,0.198,0.0835,0.115,7194.42,45.74,45.74,42.82,1,1,1,328.2,315.9,341,190.2,177.9,138,138,138,0,0,0,0.421,0.405,0.437,190.2,177.9,203,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0119,0.0109,0.013,0.00048,0.00043,0.00052,0.335,0.313,0.358,0.013,0.012,0.014,24.62,24.54,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.71,40.86,46.67,42.82,39.96,45.74,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
1410732000000,2014,9,2013,12,50,7,0.182,0.0835,0.0984,6093.92,38.95,38.95,36.27,1,1,1,300.6,289.9,311.8,162.6,151.9,138,138,138,0,0,0,0.459,0.443,0.476,162.6,151.9,173.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00957,0.00866,0.0105,0.00038,0.00034,0.00042,0.285,0.266,0.305,0.011,0.011,0.012,24.81,24.74,24.87,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.33,34.83,39.91,36.27,33.78,38.95,0,0,0,0,0,0,0.202,0,0.0836,0.46,0.54,0.46,33.5
1411336800000,2014,9,2013,12,51,7,0.168,0.0835,0.0849,5234.72,33.22,33.22,31.16,1,1,1,278.4,269.4,287.4,140.4,131.4,138,138,138,0,0,0,0.496,0.48,0.512,140.4,131.4,149.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00768,0.00692,0.00845,0.00031,0.00027,0.00034,0.246,0.23,0.262,0.0098,0.0091,0.01,24.94,24.89,24.99,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.12,30,34.25,31.16,29.1,33.22,0,0,0,0,0,0,0.173,0,0.0831,0.5,0.51,0.49,31.2
1411941600000,2014,9,2013,12,52,7,0.157,0.0714,0.0856,5292.87,33.71,33.71,31.51,1,1,1,259.5,255.4,266.4,141.5,125.4,118,110,138,0,0,0,0.454,0.422,0.524,141.5,125.4,150.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00777,0.00641,0.00858,0.00031,0.00025,0.00034,0.246,0.219,0.262,0.0097,0.0087,0.01,25.02,24.99,25.03,0.936,0.929,0.939,0.97,0.97,0.97,0.908,0.901,0.911,32.48,28.59,34.75,31.51,27.73,33.71,0,0,0,0,0,0,0.175,0,0.0714,0.45,0.55,0.45,33.7
1412546400000,2014,10,2014,1,1,7,0.149,0.0643,0.0846,5241.16,32.51,32.51,31.2,1,1,1,246.1,239.3,253,139.8,134.2,106.3,97,110,0,0,0,0.431,0.4,0.45,139.8,134.2,145.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00764,0.00716,0.0081,0.0003,0.00028,0.00032,0.241,0.232,0.249,0.0095,0.0091,0.0098,25.08,25.04,25.12,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.16,30.81,33.51,31.2,29.89,32.51,0,0,0,0,0,0,0.173,0,0.0644,0.43,0.57,0.43,35.2
1413151200000,2014,10,2014,1,2,7,0.14,0.0587,0.0818,5076.88,31.26,31.26,30.22,1,1,1,232.3,226.4,236.8,135.3,129.4,97,97,97,0,0,0,0.418,0.41,0.428,135.3,129.4,139.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0971,0.101,0.00725,0.00675,0.00764,0.00029,0.00027,0.0003,0.232,0.221,0.24,0.0091,0.0087,0.0094,25.17,25.14,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.15,29.79,32.23,30.22,28.9,31.26,0,0,0,0,0,0,0.168,0,0.0582,0.42,0.58,0.42,36.3
1413756000000,2014,10,2014,1,3,7,0.132,0.0587,0.0731,4520.92,28.34,28.34,26.91,1,1,1,217.9,212,224,120.9,115,97,97,97,0,0,0,0.446,0.433,0.458,120.9,115,127,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.092,0.0962,0.00602,0.00552,0.00654,0.00024,0.00022,0.00026,0.206,0.195,0.217,0.0081,0.0076,0.0085,25.29,25.24,25.33,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.74,26.32,29.21,26.91,25.53,28.34,0,0,0,0,0,0,0.15,0,0.0589,0.44,0.55,0.45,34.2
1414360800000,2014,10,2014,1,4,7,0.125,0.058,0.0666,4097.72,25.21,25.21,24.39,1,1,1,205.9,202.7,210.6,110.1,106.5,95.86,93,97,0,0,0,0.466,0.458,0.477,110.1,106.5,113.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.089,0.0915,0.00511,0.0048,0.00541,0.0002,0.00019,0.00021,0.186,0.18,0.193,0.0073,0.007,0.0075,25.38,25.34,25.4,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.15,24.27,25.99,24.39,23.54,25.21,0,0,0,0,0,0,0.136,0,0.0584,0.46,0.53,0.47,32.8
1414965600000,2014,11,2014,2,5,7,0.127,0.0562,0.0703,4343.68,26.62,26.62,25.86,1,1,1,209.3,205.4,212.5,116.3,112.4,93,93,93,0,0,0,0.445,0.438,0.453,116.3,112.4,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0907,0.0932,0.00563,0.0053,0.00591,0.00022,0.00021,0.00023,0.197,0.19,0.203,0.0077,0.0074,0.008,25.35,25.32,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.65,25.72,27.44,25.86,24.95,26.62,0,0,0,0,0,0,0.144,0,0.0567,0.44,0.55,0.45,34.2
1415570400000,2014,11,2014,2,6,7,0.132,0.0428,0.0895,5596.92,34.77,34.77,33.31,1,1,1,218.7,216.6,221.3,148,124.7,70.71,67,93,0,0,0,0.323,0.303,0.427,148,124.7,154.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0951,0.102,0.00833,0.00635,0.00886,0.00033,0.00025,0.00035,0.251,0.212,0.262,0.0099,0.0083,0.01,25.24,25.21,25.28,0.938,0.928,0.94,0.97,0.97,0.97,0.91,0.9,0.912,34.35,28.7,35.85,33.31,27.84,34.77,0,0,0,0,0,0,0.185,0,0.0425,0.32,0.68,0.32,42.4
1416175200000,2014,11,2014,2,7,7,0.129,0.0405,0.0885,5541.29,33.28,33.28,32.98,1,1,1,213.4,212,214.7,146.4,145,67,67,67,0,0,0,0.314,0.312,0.316,146.4,145,147.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.099,0.1,0.00819,0.00807,0.0083,0.00032,0.00032,0.00033,0.248,0.245,0.25,0.0097,0.0096,0.0098,25.27,25.26,25.28,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34,33.66,34.31,32.98,32.65,33.28,0,0,0,0,0,0,0.183,0,0.0405,0.31,0.69,0.31,43
1416780000000,2014,11,2014,2,8,7,0.128,0.0405,0.0879,5500.49,33.22,33.22,32.74,1,1,1,212.3,210,214.4,145.3,143,67,67,67,0,0,0,0.316,0.312,0.319,145.3,143,147.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0992,0.0984,0.0999,0.0081,0.00791,0.00828,0.00032,0.00031,0.00032,0.246,0.242,0.25,0.0096,0.0095,0.0098,25.28,25.26,25.3,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.75,33.21,34.25,32.74,32.21,33.22,0,0,0,0,0,0,0.182,0,0.0401,0.32,0.69,0.31,43
1417384800000,2014,12,2014,3,9,7,0.133,0.0357,0.0976,6138.62,38.73,38.73,36.54,1,1,1,220.4,212,229.5,161.4,153,59,59,59,0,0,0,0.268,0.257,0.278,161.4,153,170.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00947,0.00875,0.0102,0.00037,0.00034,0.0004,0.274,0.259,0.29,0.011,0.01,0.011,25.2,25.13,25.27,0.942,0.94,0.945,0.972,0.97,0.975,0.916,0.911,0.922,37.6,35.61,39.71,36.54,34.54,38.73,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.2
1417989600000,2014,12,2014,3,10,7,0.139,0.0357,0.104,6549.68,39.69,39.69,38.99,1,1,1,230.5,227.8,233.3,171.5,168.8,59,59,59,0,0,0,0.256,0.253,0.259,171.5,168.8,174.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0103,0.0101,0.0106,0.00041,0.0004,0.00042,0.292,0.287,0.297,0.011,0.011,0.012,25.13,25.1,25.15,0.945,0.945,0.946,0.976,0.975,0.977,0.923,0.921,0.925,39.95,39.33,40.61,38.99,38.33,39.69,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1418594400000,2014,12,2014,3,11,7,0.145,0.0357,0.109,6909.56,43.06,43.06,41.13,1,1,1,239.3,231.1,247.5,180.3,172.1,59,59,59,0,0,0,0.247,0.238,0.255,180.3,172.1,188.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0111,0.0104,0.0118,0.00044,0.00041,0.00047,0.308,0.293,0.322,0.012,0.012,0.013,25.06,24.99,25.12,0.948,0.946,0.951,0.979,0.976,0.98,0.928,0.923,0.932,42.01,40.1,43.94,41.13,39.14,43.06,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.7
1419199200000,2014,12,2014,3,12,7,0.153,0.0357,0.117,7456.09,45.28,45.28,44.38,1,1,1,253.2,248.3,257.1,194.2,189.3,59,59,59,0,0,0,0.233,0.23,0.238,194.2,189.3,198.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.117,0.0123,0.0118,0.0126,0.00048,0.00047,0.0005,0.333,0.324,0.34,0.013,0.013,0.013,24.96,24.93,24.99,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.29,44.13,46.2,44.38,43.25,45.28,0,0,0,0,0,0,0.247,0,0.036,0.23,0.76,0.24,48.7
1419804000000,2014,12,2014,3,13,7,0.161,0.0405,0.121,7643.46,47.16,47.16,45.5,1,1,1,266.3,255.2,279.8,199.3,193.9,67,59,73,0,0,0,0.251,0.225,0.273,199.3,193.9,206.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.122,0.0127,0.0122,0.0133,0.0005,0.00048,0.00053,0.343,0.334,0.357,0.014,0.013,0.014,24.89,24.82,24.94,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.43,45.12,48.12,45.5,44.21,47.16,0,0,0,0,0,0,0.253,0,0.04,0.25,0.75,0.25,47.5
1420408800000,2015,1,2014,4,14,7,0.179,0.0442,0.135,8296.45,52.36,52.36,49.38,2,1,1.4285714285714286,296.2,283.3,312.9,223.2,210.3,73,73,73,0,0,0,0.247,0.233,0.258,223.2,210.3,239.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.123,0.134,0.0147,0.0136,0.0161,0.00059,0.00054,0.00064,0.319,0.241,0.384,0.013,0.0096,0.015,24.79,24.74,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.87,25.67,51.65,38.45,24.9,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.3
1421013600000,2015,1,2014,4,15,7,0.208,0.0442,0.164,9965.13,65.63,65.63,59.32,2,2,2,344.7,319.1,373.8,271.7,246.1,73,73,73,0,0,0,0.212,0.195,0.229,271.7,246.1,300.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.136,0.155,0.0274,0.0167,0.041,0.0011,0.00067,0.0017,0.298,0.261,0.342,0.012,0.01,0.014,24.58,24.39,24.74,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.58,27.71,33.83,29.66,26.88,32.82,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.9
1421618400000,2015,1,2014,4,16,7,0.254,0.0442,0.21,12739.5,83.79,83.79,75.83,2,2,2,420.5,384.5,456.1,347.5,311.5,73,73,73,0,0,0,0.174,0.16,0.19,347.5,311.5,383.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.159,0.184,0.063,0.046,0.0798,0.0026,0.0019,0.0033,0.412,0.358,0.465,0.017,0.014,0.019,24.1,23.88,24.32,0.948,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.9,34.99,42.75,37.92,33.95,41.9,0,0,0,0,0,0,0.421,0,0.044,0.17,0.83,0.17,50.2
1422223200000,2015,1,2014,4,17,7,0.326,0.0452,0.28,16554.8,111.4,111.4,98.54,3,2,2.4285714285714284,538.5,471.2,619.4,463.8,398.2,74.71,73,85,0,0,0,0.139,0.124,0.155,463.8,398.2,534.4,990,990,990,966,965.7,966.4,24,23.6,24.3,0.217,0.189,0.254,0.119,0.0869,0.158,0.005,0.0036,0.0067,0.542,0.488,0.594,0.023,0.02,0.025,23.44,23.03,23.79,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.916,0.938,42.82,35.06,50.55,41.63,34,48.2,0,0,0,0,0,0,0.547,0,0.046,0.14,0.86,0.14,50.8
1422828000000,2015,2,2014,5,18,7,0.452,0.0514,0.401,22561.2,144.6,144.6,134.3,3,3,3,747.5,653,843.9,662.5,568,85,85,85,0,0,0,0.114,0.101,0.13,662.5,568,758.9,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.327,0.273,0.387,0.243,0.18,0.306,0.011,0.0077,0.013,0.811,0.651,0.976,0.035,0.028,0.043,22.3,21.75,22.84,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,46.09,40.37,51.61,44.76,39.44,48.2,0,0,0,0,0,0,0.746,0,0.051,0.11,0.89,0.11,49.9
1423432800000,2015,2,2014,5,19,7,0.614,0.0739,0.54,28767.9,187.8,187.8,171.2,4,4,4,1015,887.1,1145,893,802.1,122.1,85,137,0,0,0,0.12,0.0915,0.141,893,802.1,1008,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.521,0.427,0.645,0.373,0.327,0.442,0.017,0.015,0.02,1.14,0.967,1.37,0.052,0.043,0.063,20.94,20.27,21.58,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,43.71,40.47,47.9,42.81,39.55,46.94,0,0,0,0,0,0,0.951,0,0.074,0.12,0.88,0.12,46.9
1424037600000,2015,2,2014,5,20,7,0.788,0.0872,0.66,32355.7,192.8,192.8,192.6,4,4,4,1304,1187,1400,1159,1050,144.1,137,162,67.57,0,138,0.111,0.102,0.118,1092,1050,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.799,0.706,0.849,0.63,0.536,0.648,0.03,0.025,0.031,1.73,1.53,1.8,0.082,0.071,0.086,19.42,19.04,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.56,48.92,50.31,48.15,47.94,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,41.1
1424642400000,2015,2,2014,5,21,7,0.863,0.0998,0.665,32042.6,191.4,191.4,190.7,4,4,4,1427,1409,1437,1262,1247,165,162,183,162.3,147,175,0.116,0.113,0.128,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.861,0.852,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.088,18.94,18.91,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.66,48.56,48.83,47.68,47.59,47.86,0,0,0,0,0,0,1.06,0,0.198,0.12,0.77,0.23,37.1
