date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,165.02,0.86,5,Dry,29,5,4,2,33,73,0.44,92.02,0.56,92.02,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1993-01-02,1992,4,14,2,167.48,0.86,5,Dry,29,5,4,2,33,73,0.44,94.48,0.56,94.48,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1993-01-03,1992,4,14,3,170.48,0.85,5,Dry,29,5,4,2,33,73,0.43,97.48,0.57,97.48,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00404,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
1993-01-04,1992,4,14,4,175.68,0.83,5,Dry,29,5,4,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1993-01-05,1992,4,14,5,180.33,0.82,5,Dry,29,5,4,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1993-01-06,1992,4,14,6,184.98,0.8,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
1993-01-07,1992,4,15,7,186.34,0.8,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1993-01-08,1992,4,15,8,188.26,0.79,5,Dry,29,5,4,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1993-01-09,1992,4,15,9,192.91,0.78,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1993-01-10,1992,4,15,10,196.46,0.77,5,Dry,29,5,4,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,664
1993-01-11,1992,4,15,11,200.56,0.75,5,Dry,29,5,4,2,33,73,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00659,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1993-01-12,1992,4,15,12,203.02,0.74,5,Dry,29,5,4,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1993-01-13,1992,4,15,13,206.58,0.73,5,Dry,29,5,4,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1993-01-14,1992,4,16,14,213.41,0.71,5,Dry,29,5,4,2,33,73,0.34,140.4,0.66,140.4,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00934,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
1993-01-15,1992,4,16,15,216.97,0.7,5,Dry,29,5,4,2,33,73,0.34,144,0.66,144,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1993-01-16,1992,4,16,16,221.07,0.69,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
1993-01-17,1992,4,16,17,225.72,0.67,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
1993-01-18,1992,4,16,18,230.91,0.66,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,853
1993-01-19,1992,4,16,19,237.75,0.65,5,Dry,29,5,4,2,33,73,0.31,164.8,0.69,164.8,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
1993-01-20,1992,4,16,20,248.41,0.63,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
1993-01-21,1992,4,17,21,257.44,0.61,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
1993-01-22,1992,4,17,22,264.82,0.6,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1993-01-23,1992,4,17,23,274.39,0.58,5,Dry,29,5,4,2,33,73,0.27,201.4,0.73,201.4,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
1993-01-24,1992,4,17,24,285.6,0.57,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1993-01-25,1992,4,17,25,297.36,0.55,5,Dry,29,5,4,2,33,73,0.24,224.4,0.76,224.4,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1993-01-26,1992,4,17,26,308.57,0.54,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.102,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1993-01-27,1992,4,17,27,318.69,0.53,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
1993-01-28,1992,4,18,28,329.35,0.52,5,Dry,29,5,4,2,33,73,0.22,256.4,0.78,256.4,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
1993-01-29,1992,4,18,29,338.38,0.51,5,Dry,29,5,4,2,33,73,0.22,265.4,0.78,265.4,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0243,0.000974,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
1993-01-30,1992,4,18,30,347.95,0.5,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
1993-01-31,1992,4,18,31,358.61,0.48,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
1993-02-01,1992,5,18,32,369.82,0.47,5,Dry,31,6,4,3,41,85,0.23,284.8,0.77,284.8,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
1993-02-02,1992,5,18,33,382.67,0.46,5,Dry,31,6,4,3,41,85,0.22,297.7,0.78,297.7,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.195,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1560
1993-02-03,1992,5,18,34,396.07,0.45,5,Dry,31,6,4,3,41,85,0.21,311.1,0.79,311.1,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
1993-02-04,1992,5,19,35,409.47,0.44,5,Dry,31,6,4,3,41,85,0.21,324.5,0.79,324.5,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.165,0.0521,0.00212,0.217,0.00882,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
1993-02-05,1992,5,19,36,425.6,0.43,5,Dry,31,6,4,3,41,85,0.2,340.6,0.8,340.6,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
1993-02-06,1992,5,19,37,443.38,0.41,5,Dry,31,6,4,3,41,85,0.19,358.4,0.81,358.4,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0682,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39,78.1,1870
1993-02-07,1992,5,19,38,463.88,0.4,5,Dry,31,6,4,3,41,85,0.18,378.9,0.82,378.9,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0778,0.0032,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1990
1993-02-08,1992,5,19,39,486.58,0.39,5,Dry,31,6,4,3,41,85,0.17,401.6,0.82,401.6,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0885,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
1993-02-09,1992,5,19,40,509.82,0.37,5,Dry,31,6,4,3,41,85,0.17,424.8,0.83,424.8,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0995,0.00413,0.299,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46,92.1,2210
1993-02-10,1992,5,19,41,533.06,0.36,5,Dry,31,6,4,3,41,85,0.16,448.1,0.84,448.1,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
1993-02-11,1992,5,20,42,556.85,0.34,5,Dry,31,6,4,3,41,85,0.15,471.9,0.85,471.9,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
1993-02-12,1992,5,20,43,582.83,0.33,5,Dry,31,6,4,3,41,85,0.15,497.8,0.85,497.8,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.167,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
1993-02-13,1992,5,20,44,612.09,0.31,5,Dry,31,6,4,3,41,85,0.14,527.1,0.86,527.1,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
1993-02-14,1992,5,20,45,642.44,0.3,5,Dry,31,6,4,3,41,85,0.13,557.4,0.87,557.4,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
1993-02-15,1992,5,20,46,673.34,0.28,5,Dry,31,6,4,3,41,85,0.13,588.3,0.87,588.3,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00829,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,122,2940
1993-02-16,1992,5,20,47,704.23,0.27,5,Dry,31,6,4,3,41,85,0.12,619.2,0.88,619.2,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.215,0.00922,0.516,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
1993-02-17,1992,5,20,48,735.68,0.26,5,Dry,31,6,4,3,41,85,0.12,650.7,0.88,650.7,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.555,0.024,3,0.235,0.791,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1993-02-18,1992,5,21,49,767.13,0.25,5,Dry,31,6,4,3,41,85,0.11,682.1,0.89,682.1,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.257,0.0111,0.594,0.0258,3,0.249,0.844,0.0366,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
1993-02-19,1992,5,21,50,785.67,0.24,5,Dry,31,6,4,3,41,85,0.11,700.7,0.89,700.7,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3420
1993-02-20,1992,5,21,51,809.46,0.23,5,Dry,31,6,4,3,41,85,0.1,724.5,0.9,724.5,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.362,0.285,0.0125,0.646,0.0283,3,0.269,0.915,0.04,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
1993-02-21,1992,5,21,52,832.98,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,728,0.87,728,0,0,0,0,-4,4,36,6,5,0,58,775,990,967.2,22.8,0.367,0.287,0.0126,0.654,0.0287,3,0.27,0.924,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1993-02-22,1992,5,21,53,854.45,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,749.5,0.88,749.5,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.384,0.302,0.0133,0.686,0.0302,3,0.28,0.965,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1993-02-23,1992,5,21,54,881.37,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,776.4,0.88,776.4,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.409,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1993-02-24,1992,5,21,55,905.28,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,800.3,0.88,800.3,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.431,0.326,0.0145,0.757,0.0337,4,0.213,0.969,0.0431,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
1993-02-25,1992,5,22,56,930.12,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,825.1,0.89,825.1,0,0,0,0,-4,4,36,6,5,0,58,872,990,967.6,22.4,0.453,0.338,0.0151,0.792,0.0354,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.4,161,3870
1993-02-26,1992,5,22,57,955.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,850.8,0.89,850.8,0,0,0,0,-4,4,36,6,5,0,58,898,990,967.7,22.3,0.477,0.351,0.0157,0.828,0.0371,4,0.23,1.06,0.0475,21.2,0.955,0.98,0.935,42.3,41.4,166,3980
1993-02-27,1992,5,22,58,982.25,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,877.3,0.89,877.3,0,0,0,0,-4,4,36,6,5,0,58,924,990,967.8,22.2,0.501,0.364,0.0164,0.865,0.039,4,0.239,1.1,0.0498,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
1993-02-28,1992,5,22,59,1009.4,0.17,4,Mod_Dry,36,6,5,4,54,105,0.1,904.4,0.9,904.4,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.526,0.377,0.0171,0.903,0.0409,4,0.248,1.15,0.0521,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
1993-03-01,1992,6,22,60,1032.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,903.2,0.88,903.2,0,0,0,0,-6,6,41,8,7,0,73,959,990,968,22,0.533,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0526,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1993-03-02,1992,6,22,61,1050.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,921.1,0.88,921.1,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
1993-03-03,1992,6,22,62,1068.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,939.4,0.88,939.4,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.96,0.0439,4,0.26,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1993-03-04,1992,6,23,63,1086.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,957.8,0.88,957.8,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0184,0.986,0.0452,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
1993-03-05,1992,6,23,64,1100.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,971.2,0.88,971.2,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
1993-03-06,1992,6,23,65,1108.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,979.2,0.88,979.2,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.604,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0593,20.5,0.956,0.98,0.936,47,46,184,4420
1993-03-07,1992,6,23,66,1121.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,992.7,0.89,992.7,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
1993-03-08,1992,6,23,67,1129.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.425,0.0196,1.06,0.0489,4,0.28,1.34,0.0618,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
1993-03-09,1992,6,23,68,1138.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1009,0.89,1009,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.647,0.443,0.0205,1.09,0.0503,4,0.282,1.37,0.0634,20.3,0.956,0.98,0.936,48,47,188,4510
1993-03-10,1992,6,23,69,1146.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.462,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1993-03-11,1992,6,24,70,1154.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1026,0.89,1026,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.672,0.481,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
1993-03-12,1992,6,24,71,1163,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.684,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
1993-03-13,1992,6,24,72,1171.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.696,0.518,0.024,1.21,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
1993-03-14,1992,6,24,73,1179.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1051,0.89,1051,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.537,0.0249,1.25,0.0578,4,0.29,1.54,0.0713,20,0.955,0.98,0.936,49.2,48.2,193,4630
1993-03-15,1992,6,24,74,1193.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.569,0.0265,1.3,0.0604,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1993-03-16,1992,6,24,75,1213.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1085,0.89,1085,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.758,0.613,0.0286,1.37,0.064,4,0.297,1.67,0.0779,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-17,1992,6,24,76,1239.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1993-03-18,1992,6,25,77,1259.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-19,1992,6,25,78,1280.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-03-20,1992,6,25,79,1306.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-21,1992,6,25,80,1339.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1211,0.9,1100,111,25,3,3,-3,83,66,11,10,3,150,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-03-22,1992,6,25,81,1379.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.093,1250,0.91,1100,150,34,5,5,-1,107,75,13,12,5,174,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1993-03-23,1992,6,25,82,1406.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
1993-03-24,1992,6,25,83,1428.5,0.098,4,Mod_Dry,41,8,7,6,67,129,0.09,1300,0.91,1100,200,45,6,6,0,143,86,14,13,6,210,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1993-03-25,1992,6,26,84,1450.4,0.095,4,Mod_Dry,41,8,7,6,67,129,0.089,1321,0.91,1100,221,50,7,7,1,156,91,15,14,7,223,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-03-26,1992,6,26,85,1472.3,0.091,4,Mod_Dry,41,8,7,6,67,129,0.088,1343,0.91,1100,243,55,7,7,1,173,96,15,14,7,240,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1993-03-27,1992,6,26,86,1494.5,0.088,4,Mod_Dry,41,8,7,6,67,129,0.086,1365,0.91,1100,265,59,8,8,2,188,100,16,15,8,255,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
1993-03-28,1992,6,26,87,1516.7,0.086,4,Mod_Dry,41,8,7,6,67,129,0.085,1388,0.92,1100,288,59,9,9,3,208,100,17,16,9,275,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-03-29,1992,6,26,88,1532.7,0.084,4,Mod_Dry,41,8,7,6,67,129,0.084,1404,0.92,1100,304,59,9,9,3,224,100,17,16,9,291,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1993-03-30,1992,6,26,89,1548.8,0.083,4,Mod_Dry,41,8,7,6,67,129,0.083,1420,0.92,1100,320,59,10,10,4,237,100,18,17,10,304,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-03-31,1992,6,26,90,1565,0.081,4,Mod_Dry,41,8,7,6,67,129,0.082,1436,0.92,1100,336,59,10,10,4,253,100,18,17,10,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-04-01,1992,7,27,91,1581.2,0.079,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-04-02,1992,7,27,92,1590.9,0.078,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-04-03,1992,7,27,93,1594.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
1993-04-04,1992,7,27,94,1604,0.077,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-04-05,1992,7,27,95,1613.8,0.076,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-04-06,1992,7,27,96,1623.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.091,1476,0.91,1100,376,55,7,11,1,302,100,18,21,11,374,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-04-07,1992,7,27,97,1633.5,0.073,4,Mod_Dry,45,11,10,10,72,148,0.091,1486,0.91,1100,386,55,7,12,2,310,100,18,22,12,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-04-08,1992,7,28,98,1643.4,0.072,4,Mod_Dry,45,11,10,10,72,148,0.09,1495,0.91,1100,395,55,7,12,2,319,100,18,22,12,391,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1993-04-09,1992,7,28,99,1653.3,0.071,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1993-04-10,1992,7,28,100,1663.3,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1993-04-11,1992,7,28,101,1673.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.088,1525,0.91,1100,425,55,7,13,3,347,100,18,23,13,419,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1993-04-12,1992,7,28,102,1689.9,0.068,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
1993-04-13,1992,7,28,103,1706.6,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-04-14,1992,7,28,104,1723.4,0.065,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
1993-04-15,1992,7,29,105,1740.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-04-16,1992,7,29,106,1750.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-17,1992,7,29,107,1753.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-18,1992,7,29,108,1757.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-19,1992,7,29,109,1753.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-20,1992,7,29,110,1750.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-21,1992,7,29,111,1740.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-04-22,1992,7,30,112,1730.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-04-23,1992,7,30,113,1713.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
1993-04-24,1992,7,30,114,1696.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.087,1549,0.91,1100,449,55,7,14,3,370,100,18,24,13,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-04-25,1992,7,30,115,1679.9,0.069,4,Mod_Dry,45,11,10,10,72,148,0.088,1532,0.91,1100,432,55,7,13,3,354,100,18,23,13,426,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1993-04-26,1992,7,30,116,1663.3,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1993-04-27,1992,7,30,117,1640.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1492,0.91,1100,392,55,7,12,2,316,100,18,22,12,388,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1993-04-28,1992,7,30,118,1617.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-04-29,1992,7,31,119,1594.2,0.078,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
1993-04-30,1992,7,31,120,1571.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-05-01,1992,8,31,121,1548.8,0.083,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1993-05-02,1992,8,31,122,1526.3,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1993-05-03,1992,8,31,123,1504,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-05-04,1992,8,31,124,1481.8,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-05-05,1992,8,31,125,1459.8,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-06,1992,8,32,126,1437.9,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-05-07,1992,8,32,127,1416.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-05-08,1992,8,32,128,1394.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1203,0.86,1100,103,23,3,3,-7,81,70,13,13,3,196,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1993-05-09,1992,8,32,129,1354.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1163,0.86,1100,63,14,2,2,-8,53,61,12,12,2,168,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-05-10,1992,8,32,130,1309.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1118,0.85,1100,18,4,1,1,-9,21,51,11,11,1,136,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-05-11,1992,8,32,131,1271.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.767,0.602,0.0283,1.37,0.0644,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1993-05-12,1992,8,32,132,1233.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1042,0.84,1042,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.711,0.517,0.0242,1.23,0.0575,4,0.288,1.52,0.071,19.8,0.955,0.98,0.936,48.4,47.4,190,4550
1993-05-13,1992,8,33,133,1202.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1010,0.84,1010,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.665,0.446,0.0208,1.11,0.0518,4,0.282,1.39,0.0649,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
1993-05-14,1992,8,33,134,1171.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,979.3,0.84,979.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.62,0.413,0.0192,1.03,0.0479,4,0.273,1.31,0.0606,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
1993-05-15,1992,8,33,135,1140.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,948.8,0.83,948.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.4,44.4,178,4270
1993-05-16,1992,8,33,136,1110.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,918.9,0.83,918.9,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.4,173,4160
1993-05-17,1992,8,33,137,1086.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,894.8,0.82,894.8,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.245,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.5,170,4080
1993-05-18,1992,8,33,138,1063.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,871.1,0.82,871.1,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.874,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
1993-05-19,1992,8,33,139,1039.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,847.8,0.81,847.8,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.842,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.5,40.6,162,3900
1993-05-20,1992,8,34,140,1017,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,825,0.81,825,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.81,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
1993-05-21,1992,8,34,141,999.46,0.17,5,Dry,42,9,8,6,82,147,0.15,852.5,0.85,852.5,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.352,0.0159,0.841,0.038,4,0.23,1.07,0.0485,21,0.954,0.98,0.935,41.9,41.1,164,3950
1993-05-22,1992,8,34,142,982.25,0.18,5,Dry,42,9,8,6,82,147,0.15,835.3,0.85,835.3,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.474,0.343,0.0155,0.817,0.0368,4,0.224,1.04,0.047,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
1993-05-23,1992,8,34,143,965.33,0.18,5,Dry,42,9,8,6,82,147,0.15,818.3,0.85,818.3,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.458,0.335,0.0151,0.793,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1993-05-24,1992,8,34,144,948.72,0.18,5,Dry,42,9,8,6,82,147,0.15,801.7,0.84,801.7,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,40,39,156,3740
1993-05-25,1992,8,34,145,932.42,0.19,5,Dry,42,9,8,6,82,147,0.16,785.4,0.84,785.4,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.428,0.319,0.0143,0.747,0.0334,4,0.208,0.955,0.0427,21.4,0.953,0.974,0.928,39.3,38.3,153,3670
1993-05-26,1992,8,34,146,916.47,0.19,5,Dry,42,9,8,6,82,147,0.16,769.5,0.84,769.5,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1993-05-27,1992,8,35,147,900.87,0.2,5,Dry,42,9,8,6,82,147,0.16,753.9,0.84,753.9,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0312,3,0.281,0.984,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
1993-05-28,1992,8,35,148,885.65,0.2,5,Dry,42,9,8,6,82,147,0.17,738.6,0.83,738.6,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.294,0.0131,0.68,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1993-05-29,1992,8,35,149,870.84,0.21,5,Dry,42,9,8,6,82,147,0.17,723.8,0.83,723.8,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
1993-05-30,1992,8,35,150,856.47,0.21,5,Dry,42,9,8,6,82,147,0.17,709.5,0.83,709.5,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
1993-05-31,1992,8,35,151,846.49,0.22,5,Dry,42,9,8,6,82,147,0.17,699.5,0.83,699.5,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0276,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
1993-06-01,1992,9,35,152,836.78,0.22,5,Dry,39,9,7,5,59,119,0.14,717.8,0.86,717.8,0,0,0,0,-5,5,39,9,7,0,64,773,990,967.2,22.8,0.366,0.28,0.0123,0.646,0.0284,3,0.266,0.912,0.0401,21.8,0.957,0.98,0.938,49,48.1,144,3460
1993-06-02,1992,9,35,153,827.36,0.22,5,Dry,39,9,7,5,59,119,0.14,708.4,0.86,708.4,0,0,0,0,-5,5,39,9,7,0,64,763,990,967.2,22.8,0.36,0.274,0.012,0.635,0.0278,3,0.261,0.896,0.0393,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
1993-06-03,1992,9,36,154,818.24,0.23,5,Dry,39,9,7,5,59,119,0.14,699.2,0.85,699.2,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.623,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,48,47,141,3390
1993-06-04,1992,9,36,155,809.46,0.23,5,Dry,39,9,7,5,59,119,0.15,690.5,0.85,690.5,0,0,0,0,-5,5,39,9,7,0,64,745,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.5,46.6,140,3350
1993-06-05,1992,9,36,156,801.07,0.23,5,Dry,39,9,7,5,59,119,0.15,682.1,0.85,682.1,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.257,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,47,46.1,138,3320
1993-06-06,1992,9,36,157,793.11,0.24,5,Dry,39,9,7,5,59,119,0.15,674.1,0.85,674.1,0,0,0,0,-5,5,39,9,7,0,64,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.246,0.838,0.0366,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1993-06-07,1992,9,36,158,785.67,0.24,5,Dry,39,9,7,5,59,119,0.15,666.7,0.85,666.7,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.246,0.0107,0.583,0.0254,3,0.243,0.825,0.036,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
1993-06-08,1992,9,36,159,778.88,0.24,5,Dry,39,9,7,5,59,119,0.15,659.9,0.85,659.9,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
1993-06-09,1992,9,36,160,770.68,0.25,5,Dry,39,9,7,5,59,119,0.15,651.7,0.85,651.7,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
1993-06-10,1992,9,37,161,764.94,0.25,5,Dry,39,9,7,5,59,119,0.16,645.9,0.84,645.9,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.791,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
1993-06-11,1992,9,37,162,753.73,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,592.7,0.79,592.7,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00853,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2910
1993-06-12,1992,9,37,163,741.97,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,581,0.78,581,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
1993-06-13,1992,9,37,164,730.21,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,569.2,0.78,569.2,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00782,0.468,0.0202,3,0.199,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
1993-06-14,1992,9,37,165,719,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,558,0.78,558,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00748,0.454,0.0195,3,0.194,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
1993-06-15,1992,9,37,166,708.88,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,547.9,0.77,547.9,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00718,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
1993-06-16,1992,9,37,167,698.22,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,537.2,0.77,537.2,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00686,0.428,0.0184,3,0.184,0.612,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
1993-06-17,1992,9,38,168,687.56,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,526.6,0.77,526.6,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00654,0.415,0.0178,3,0.179,0.594,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
1993-06-18,1992,9,38,169,677.44,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,516.4,0.76,516.4,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.146,0.00624,0.402,0.0172,3,0.175,0.577,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
1993-06-19,1992,9,38,170,668.41,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,507.4,0.76,507.4,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00597,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,105,2510
1993-06-20,1992,9,38,171,658.84,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,497.8,0.76,497.8,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00571,0.38,0.0162,3,0.167,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
1993-06-21,1992,9,38,172,649.27,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,488.3,0.75,488.3,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1993-06-22,1992,9,38,173,639.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,478.7,0.75,478.7,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.626,0.0266,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
1993-06-23,1992,9,38,174,630.68,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,469.7,0.74,469.7,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00512,0.35,0.0149,2,0.26,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
1993-06-24,1992,9,39,175,622.75,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,461.8,0.74,461.8,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.225,0.117,0.00495,0.342,0.0145,2,0.254,0.596,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
1993-06-25,1992,9,39,176,614.27,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,453.3,0.74,453.3,0,0,0,0,-9,9,45,10,9,0,97,517,990,966.4,23.6,0.22,0.113,0.00478,0.333,0.0141,2,0.248,0.582,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
1993-06-26,1992,9,39,177,605.8,0.31,4,Mod_Dry,45,10,9,9,88,161,0.27,444.8,0.73,444.8,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.0046,0.325,0.0137,2,0.243,0.567,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.6,2270
1993-06-27,1992,9,39,178,597.32,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,436.3,0.73,436.3,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00443,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.4,46.5,93,2230
1993-06-28,1992,9,39,179,589.39,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,428.4,0.73,428.4,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.3,23.7,0.209,0.101,0.00426,0.311,0.0131,2,0.232,0.542,0.0228,23.2,0.957,0.98,0.938,46.6,45.7,91.4,2190
1993-06-29,1992,9,39,180,581.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,420.5,0.72,420.5,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.207,0.0975,0.0041,0.304,0.0128,2,0.226,0.53,0.0223,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
1993-06-30,1992,9,39,181,574.63,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,413.6,0.72,413.6,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0942,0.00396,0.298,0.0125,2,0.222,0.52,0.0218,23.3,0.956,0.98,0.937,45.2,44.3,88.5,2120
1993-07-01,1992,10,40,182,567.24,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,432.2,0.76,432.2,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.3,46.3,92.6,2220
1993-07-02,1992,10,40,183,559.86,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,424.9,0.76,424.9,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0995,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
1993-07-03,1992,10,40,184,552.48,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,417.5,0.76,417.5,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.204,0.0961,0.00402,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
1993-07-04,1992,10,40,185,545.09,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,410.1,0.75,410.1,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.3,2120
1993-07-05,1992,10,40,186,538.26,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,403.3,0.75,403.3,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0893,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2090
1993-07-06,1992,10,40,187,531.42,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,396.4,0.75,396.4,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0861,0.00359,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.6,42.8,85.5,2050
1993-07-07,1992,10,40,188,524.59,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,389.6,0.74,389.6,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0829,0.00345,0.277,0.0115,2,0.205,0.482,0.0201,23.6,0.954,0.98,0.935,42.9,42.1,84.1,2020
1993-07-08,1992,10,41,189,518.84,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,383.8,0.74,383.8,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0802,0.00333,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,82.9,1990
1993-07-09,1992,10,41,190,512.56,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,377.6,0.74,377.6,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0772,0.0032,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.98,0.933,41.7,40.8,81.6,1960
1993-07-10,1992,10,41,191,506.27,0.37,4,Mod_Dry,42,9,8,6,70,135,0.27,371.3,0.73,371.3,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0108,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
1993-07-11,1992,10,41,192,499.98,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,365,0.73,365,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0713,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.4,78.8,1890
1993-07-12,1992,10,41,193,493.69,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,358.7,0.73,358.7,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0683,0.00282,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
1993-07-13,1992,10,41,194,487.95,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,352.9,0.72,352.9,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0656,0.00271,0.247,0.0102,2,0.181,0.427,0.0177,23.8,0.949,0.974,0.924,39,38,76.1,1830
1993-07-14,1992,10,41,195,482.2,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,347.2,0.72,347.2,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0629,0.0026,0.242,0.00998,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.4,37.4,74.8,1790
1993-07-15,1992,10,42,196,476.46,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,341.5,0.72,341.5,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0602,0.00248,0.237,0.00977,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.5,1760
1993-07-16,1992,10,42,197,471.81,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,336.8,0.71,336.8,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.058,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
1993-07-17,1992,10,42,198,466.62,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,331.6,0.71,331.6,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0555,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.3,1710
1993-07-18,1992,10,42,199,461.42,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00924,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
1993-07-19,1992,10,42,200,456.23,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,321.2,0.7,321.2,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0506,0.00208,0.22,0.00905,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
1993-07-20,1992,10,42,201,451.03,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
1993-07-21,1992,10,42,202,445.84,0.41,3,Normal,50,10,9,9,108,186,0.42,259.8,0.58,259.8,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000887,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
1993-07-22,1992,10,43,203,440.64,0.42,3,Normal,50,10,9,9,108,186,0.42,254.6,0.58,254.6,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0192,0.000786,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
1993-07-23,1992,10,43,204,435.99,0.42,3,Normal,50,10,9,9,108,186,0.43,250,0.57,250,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000696,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
1993-07-24,1992,10,43,205,431.34,0.42,3,Normal,50,10,9,9,108,186,0.43,245.3,0.57,245.3,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
1993-07-25,1992,10,43,206,426.7,0.43,3,Normal,50,10,9,9,108,186,0.44,240.7,0.56,240.7,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000662,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
1993-07-26,1992,10,43,207,422.05,0.43,3,Normal,50,10,9,9,108,186,0.44,236.1,0.56,236.1,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
1993-07-27,1992,10,43,208,417.4,0.43,3,Normal,50,10,9,9,108,186,0.45,231.4,0.55,231.4,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.142,0.0154,0.000629,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
1993-07-28,1992,10,43,209,413.84,0.44,3,Normal,50,10,9,9,108,186,0.45,227.8,0.55,227.8,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0151,0.000616,0.155,0.00633,1,0.25,0.405,0.0165,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
1993-07-29,1992,10,44,210,409.74,0.44,3,Normal,50,10,9,9,108,186,0.45,223.7,0.55,223.7,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00626,1,0.245,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-07-30,1992,10,44,211,405.64,0.44,3,Normal,50,10,9,9,108,186,0.46,219.6,0.54,219.6,0,0,0,0,-9,9,50,10,9,0,117,289,990,965.4,24.6,0.137,0.0144,0.000587,0.152,0.00618,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
1993-07-31,1992,10,44,212,401.54,0.45,3,Normal,50,10,9,9,108,186,0.46,215.5,0.54,215.5,0,0,0,0,-9,9,50,10,9,0,117,285,990,965.4,24.6,0.136,0.0141,0.000572,0.15,0.0061,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
1993-08-01,1992,11,44,213,396.34,0.45,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
1993-08-02,1992,11,44,214,391.7,0.45,3,Normal,47,8,6,5,89,155,0.4,236.7,0.6,236.7,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.156,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
1993-08-03,1992,11,44,215,386.5,0.46,3,Normal,47,8,6,5,89,155,0.4,231.5,0.6,231.5,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
