date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-04,1992,11,44,216,381.31,0.46,3,Normal,47,8,6,5,89,155,0.41,226.3,0.59,226.3,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
1993-08-05,1992,11,45,217,376.66,0.47,3,Normal,47,8,6,5,89,155,0.41,221.7,0.59,221.7,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.392,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-08-06,1992,11,45,218,372.01,0.47,3,Normal,47,8,6,5,89,155,0.42,217,0.58,217,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1993-08-07,1992,11,45,219,367.36,0.48,3,Normal,47,8,6,5,89,155,0.42,212.4,0.58,212.4,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
1993-08-08,1992,11,45,220,363.81,0.48,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1120
1993-08-09,1992,11,45,221,359.7,0.48,3,Normal,47,8,6,5,89,155,0.43,204.7,0.57,204.7,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
1993-08-10,1992,11,45,222,355.6,0.49,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
1993-08-11,1992,11,45,223,351.5,0.49,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1993-08-12,1992,11,46,224,347.4,0.5,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
1993-08-13,1992,11,46,225,343.3,0.5,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
1993-08-14,1992,11,46,226,339.74,0.5,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
1993-08-15,1992,11,46,227,336.19,0.51,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
1993-08-16,1992,11,46,228,332.63,0.51,3,Normal,47,8,6,5,89,155,0.47,177.6,0.53,177.6,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
1993-08-17,1992,11,46,229,329.08,0.52,3,Normal,47,8,6,5,89,155,0.47,174.1,0.53,174.1,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,933
1993-08-18,1992,11,46,230,325.52,0.52,3,Normal,47,8,6,5,89,155,0.48,170.5,0.52,170.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0102,0.00041,0.127,0.00511,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
1993-08-19,1992,11,47,231,323.06,0.52,3,Normal,47,8,6,5,89,155,0.48,168.1,0.52,168.1,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
1993-08-20,1992,11,47,232,320.06,0.53,3,Normal,47,8,6,5,89,155,0.48,165.1,0.52,165.1,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
1993-08-21,1992,11,47,233,317.05,0.53,3,Normal,47,8,6,5,89,155,0.49,162.1,0.51,162.1,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,863
1993-08-22,1992,11,47,234,314.04,0.53,3,Normal,47,8,6,5,89,155,0.49,159,0.51,159,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00927,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
1993-08-23,1992,11,47,235,311.03,0.54,3,Normal,47,8,6,5,89,155,0.5,156,0.5,156,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00901,0.00036,0.121,0.00484,1,0.153,0.274,0.011,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
1993-08-24,1992,11,47,236,308.02,0.54,3,Normal,47,8,6,5,89,155,0.5,153,0.5,153,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00876,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,815
1993-08-25,1992,11,47,237,305.02,0.54,3,Normal,47,8,6,5,89,155,0.51,150,0.49,150,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.0085,0.000339,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.3,33.3,33.3,798
1993-08-26,1992,11,48,238,302.01,0.55,3,Normal,47,8,6,5,89,155,0.51,147,0.49,147,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00825,0.000329,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,782
1993-08-27,1992,11,48,239,299,0.55,3,Normal,47,8,6,5,89,155,0.52,144,0.48,144,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00799,0.000318,0.116,0.00462,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
1993-08-28,1992,11,48,240,295.99,0.56,3,Normal,47,8,6,5,89,155,0.52,141,0.48,141,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00773,0.000308,0.115,0.00456,1,0.133,0.247,0.00985,24.9,0.936,0.97,0.908,32.2,31.2,31.2,749
1993-08-29,1992,11,48,241,293.53,0.56,3,Normal,47,8,6,5,89,155,0.53,138.5,0.47,138.5,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00753,0.000299,0.113,0.00452,1,0.13,0.243,0.00967,24.9,0.935,0.97,0.907,31.6,30.6,30.6,736
1993-08-30,1992,11,48,242,291.07,0.56,3,Normal,47,8,6,5,89,155,0.53,136.1,0.47,136.1,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00732,0.000291,0.112,0.00447,1,0.126,0.239,0.00949,24.9,0.934,0.97,0.906,31,30.1,30.1,722
1993-08-31,1992,11,48,243,288.61,0.57,3,Normal,47,8,6,5,89,155,0.54,133.6,0.46,133.6,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00711,0.000283,0.111,0.00443,1,0.123,0.234,0.00931,24.9,0.933,0.97,0.905,30.4,29.5,29.5,709
1993-09-01,1992,12,48,244,286.15,0.57,3,Normal,40,6,4,3,65,118,0.41,168.2,0.59,168.2,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
1993-09-02,1992,12,49,245,282.05,0.57,3,Normal,40,6,4,3,65,118,0.42,164.1,0.58,164.1,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
1993-09-03,1992,12,49,246,277.95,0.58,3,Normal,40,6,4,3,65,118,0.42,159.9,0.57,159.9,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1993-09-04,1992,12,49,247,274.39,0.58,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1993-09-05,1992,12,49,248,270.84,0.59,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-09-06,1992,12,49,249,267.28,0.59,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1993-09-07,1992,12,49,250,264.82,0.6,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,786
1993-09-08,1992,12,49,251,261.81,0.6,3,Normal,40,6,4,3,65,118,0.45,143.8,0.55,143.8,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00443,1,0.137,0.249,0.00984,25,0.937,0.97,0.909,33,32,32,769
1993-09-09,1992,12,50,252,258.81,0.61,3,Normal,40,6,4,3,65,118,0.46,140.8,0.54,140.8,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00772,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.4,31.4,752
1993-09-10,1992,12,50,253,255.8,0.61,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
1993-09-11,1992,12,50,254,252.79,0.62,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
1993-09-12,1992,12,50,255,249.78,0.62,3,Normal,40,6,4,3,65,118,0.47,131.8,0.53,131.8,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00695,0.000275,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
1993-09-13,1992,12,50,256,246.77,0.63,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.0067,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-09-14,1992,12,50,257,244.31,0.64,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.00649,0.000256,0.104,0.00411,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28,28,673
1993-09-15,1992,12,50,258,241.85,0.64,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,660
1993-09-16,1992,12,51,259,239.39,0.65,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
1993-09-17,1992,12,51,260,236.93,0.65,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.3,26.3,632
1993-09-18,1992,12,51,261,234.47,0.66,3,Normal,40,6,4,3,65,118,0.5,116.5,0.5,116.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
1993-09-19,1992,12,51,262,232.01,0.66,3,Normal,40,6,4,3,65,118,0.51,114,0.49,114,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00544,0.000214,0.0989,0.00389,1,0.0964,0.195,0.00769,25.2,0.921,0.97,0.894,26,25.2,25.2,605
1993-09-20,1992,12,51,263,229.55,0.67,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0925,0.00523,0.000206,0.0978,0.00385,1,0.0931,0.191,0.00751,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
1993-09-21,1992,12,51,264,228.18,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
1993-09-22,1992,12,51,265,226.27,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,135.3,0.6,135.3,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00725,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1993-09-23,1992,12,52,266,224.35,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.123,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
1993-09-24,1992,12,52,267,223.53,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00702,0.000276,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
1993-09-25,1992,12,52,268,223.26,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1993-09-26,1992,12,52,269,221.89,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,130.9,0.59,130.9,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
1993-09-27,1992,12,52,270,220.52,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,29,29,695
1993-09-28,1992,12,52,271,219.16,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.116,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1993-09-29,1992,12,52,272,218.88,0.69,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-09-30,1992,12,53,273,218.06,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,127.1,0.58,127.1,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.902,29.3,28.4,28.4,681
1993-10-01,1993,1,1,274,216.15,0.7,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1993-10-02,1993,1,1,275,214.23,0.71,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1993-10-03,1993,1,1,276,211.23,0.71,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
1993-10-04,1993,1,1,277,209.86,0.72,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0949,0.191,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
1993-10-05,1993,1,1,278,207.95,0.72,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1993-10-06,1993,1,1,279,206.03,0.73,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
1993-10-07,1993,1,1,280,204.12,0.74,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00486,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1993-10-08,1993,1,2,281,202.2,0.75,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0845,0.178,0.00695,25.4,0,0,0,0,0,0,0
1993-10-09,1993,1,2,282,200.29,0.76,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
1993-10-10,1993,1,2,283,198.38,0.76,3,Normal,37,5,3,2,50,97,0.49,101.4,0.51,101.4,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0794,0.171,0.00668,25.4,0,0,0,0,0,0,0
1993-10-11,1993,1,2,284,196.46,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,664
1993-10-12,1993,1,2,285,194.55,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.205,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1993-10-13,1993,1,2,286,192.63,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1993-10-14,1993,1,2,287,190.72,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
1993-10-15,1993,1,3,288,188.81,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1993-10-16,1993,1,3,289,187.98,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1993-10-17,1993,1,3,290,187.71,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1993-10-18,1993,1,3,291,186.34,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1993-10-19,1993,1,3,292,184.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-10-20,1993,1,3,293,182.52,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1993-10-21,1993,1,3,294,181.15,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1993-10-22,1993,1,4,295,179.78,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1993-10-23,1993,1,4,296,177.87,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00466,0.000183,0.0906,0.00355,1,0.0841,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
1993-10-24,1993,1,4,297,176.5,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1993-10-25,1993,1,4,298,176.23,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0819,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.8,22.8,546
1993-10-26,1993,1,4,299,175.41,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0808,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
1993-10-27,1993,1,4,300,173.49,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0782,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1993-10-28,1993,1,4,301,173.22,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1993-10-29,1993,1,5,302,171.31,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,98.31,0.57,98.31,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0877,0.00344,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1993-10-30,1993,1,5,303,169.94,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,96.94,0.57,96.94,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0871,0.00341,1,0.0734,0.161,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1993-10-31,1993,1,5,304,169.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,96.66,0.57,96.66,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.073,0.16,0.00627,25.4,0.915,0.967,0.885,22,21.3,21.3,511
1993-11-01,1993,2,5,305,168.84,0.85,4,Mod_Dry,29,4,2,2,30,67,0.4,101.8,0.6,101.8,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.00441,0.000173,0.0882,0.00346,1,0.08,0.168,0.00659,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1993-11-02,1993,2,5,306,169.66,0.85,4,Mod_Dry,29,4,2,2,30,67,0.4,102.7,0.6,102.7,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0841,0.00448,0.000175,0.0886,0.00347,1,0.0811,0.17,0.00664,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1993-11-03,1993,2,5,307,170.48,0.85,4,Mod_Dry,29,4,2,2,30,67,0.39,103.5,0.61,103.5,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0844,0.00455,0.000178,0.089,0.00348,1,0.0822,0.171,0.0067,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1993-11-04,1993,2,5,308,171.31,0.85,4,Mod_Dry,29,4,2,2,30,67,0.39,104.3,0.61,104.3,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0847,0.00462,0.000181,0.0893,0.0035,1,0.0833,0.173,0.00676,25.4,0.914,0.97,0.886,23.7,23,23,552
1993-11-05,1993,2,6,309,175.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,108.4,0.62,108.4,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00496,0.000194,0.0911,0.00357,1,0.0889,0.18,0.00704,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-11-06,1993,2,6,310,181.7,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1993-11-07,1993,2,6,311,187.98,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27,27,649
1993-11-08,1993,2,6,312,190.45,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0915,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1993-11-09,1993,2,6,313,191.81,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
1993-11-10,1993,2,6,314,193.18,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-11-11,1993,2,6,315,193.45,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1993-11-12,1993,2,7,316,194.27,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1993-11-13,1993,2,7,317,192.91,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1993-11-14,1993,2,7,318,191.54,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00634,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1993-11-15,1993,2,7,319,194.55,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1993-11-16,1993,2,7,320,199.2,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00699,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1993-11-17,1993,2,7,321,204.39,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
1993-11-18,1993,2,7,322,206.85,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1993-11-19,1993,2,8,323,206.03,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,139,0.68,139,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1993-11-20,1993,2,8,324,204.12,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137.1,0.67,137.1,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00405,1,0.128,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.9,30.9,740
1993-11-21,1993,2,8,325,203.3,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1993-11-22,1993,2,8,326,202.48,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00727,0.000284,0.103,0.00402,1,0.125,0.228,0.00893,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-11-23,1993,2,8,327,203.84,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1993-11-24,1993,2,8,328,206.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1993-11-25,1993,2,8,329,208.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1993-11-26,1993,2,9,330,210.13,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00792,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1993-11-27,1993,2,9,331,212.05,0.71,4,Mod_Dry,29,4,2,2,30,67,0.32,145.1,0.68,145.1,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00962,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
1993-11-28,1993,2,9,332,216.15,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.2,0.69,149.2,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-11-29,1993,2,9,333,218.06,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,151.1,0.69,151.1,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
1993-11-30,1993,2,9,334,215.06,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,148.1,0.69,148.1,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
1993-12-01,1993,3,9,335,212.59,0.71,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-12-02,1993,3,9,336,211.23,0.71,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
1993-12-03,1993,3,10,337,213.14,0.71,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
1993-12-04,1993,3,10,338,218.34,0.69,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1993-12-05,1993,3,10,339,219.7,0.69,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
1993-12-06,1993,3,10,340,221.07,0.69,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
1993-12-07,1993,3,10,341,222.98,0.68,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
1993-12-08,1993,3,10,342,224.9,0.68,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,903
1993-12-09,1993,3,10,343,229.55,0.67,5,Dry,26,4,3,2,24,59,0.26,170.6,0.74,170.6,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
1993-12-10,1993,3,11,344,233.1,0.66,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
1993-12-11,1993,3,11,345,237.2,0.65,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
1993-12-12,1993,3,11,346,241.31,0.64,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1993-12-13,1993,3,11,347,245.41,0.63,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
1993-12-14,1993,3,11,348,245.68,0.63,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
1993-12-15,1993,3,11,349,242.67,0.64,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,42,42,1010
1993-12-16,1993,3,11,350,241.31,0.64,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1993-12-17,1993,3,12,351,239.39,0.65,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
1993-12-18,1993,3,12,352,237.48,0.65,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
1993-12-19,1993,3,12,353,236.66,0.65,5,Dry,26,4,3,2,24,59,0.25,177.7,0.75,177.7,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
1993-12-20,1993,3,12,354,239.12,0.65,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
1993-12-21,1993,3,12,355,240.48,0.64,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
1993-12-22,1993,3,12,356,241.85,0.64,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1993-12-23,1993,3,12,357,246.5,0.63,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-12-24,1993,3,13,358,250.06,0.62,5,Dry,26,4,3,2,24,59,0.24,191.1,0.76,191.1,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-25,1993,3,13,359,254.16,0.62,5,Dry,26,4,3,2,24,59,0.23,195.2,0.77,195.2,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1993-12-26,1993,3,13,360,258.26,0.61,5,Dry,26,4,3,2,24,59,0.23,199.3,0.77,199.3,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000502,0.13,0.00515,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
1993-12-27,1993,3,13,361,261.27,0.6,5,Dry,26,4,3,2,24,59,0.23,202.3,0.77,202.3,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.132,0.00521,1,0.216,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
1993-12-28,1993,3,13,362,263.73,0.6,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
1993-12-29,1993,3,13,363,267.83,0.59,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
1993-12-30,1993,3,13,364,269.74,0.59,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-12-31,1993,3,14,365,269.47,0.59,5,Dry,26,4,3,2,24,59,0.22,210.5,0.78,210.5,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-01-01,1993,4,14,1,271.38,0.59,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
1994-01-02,1993,4,14,2,272.75,0.59,5,Dry,29,5,4,2,33,73,0.27,199.8,0.73,199.8,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
1994-01-03,1993,4,14,3,271.93,0.59,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1994-01-04,1993,4,14,4,274.94,0.58,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1994-01-05,1993,4,14,5,281.23,0.57,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1994-01-06,1993,4,14,6,287.52,0.57,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
1994-01-07,1993,4,15,7,294.9,0.56,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
1994-01-08,1993,4,15,8,300.64,0.55,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00575,2,0.0962,0.241,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
1994-01-09,1993,4,15,9,305.84,0.54,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1994-01-10,1993,4,15,10,309.39,0.54,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1994-01-11,1993,4,15,11,316.23,0.53,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
1994-01-12,1993,4,15,12,326.89,0.52,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000754,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
1994-01-13,1993,4,15,13,336.46,0.51,5,Dry,29,5,4,2,33,73,0.22,263.5,0.78,263.5,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0234,0.000937,0.165,0.00663,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
1994-01-14,1993,4,16,14,347.13,0.5,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.906,30.9,29.9,59.9,1440
1994-01-15,1993,4,16,15,361.07,0.48,5,Dry,29,5,4,2,33,73,0.2,288.1,0.8,288.1,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.323,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
1994-01-16,1993,4,16,16,375.56,0.47,5,Dry,29,5,4,2,33,73,0.19,302.6,0.81,302.6,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
1994-01-17,1993,4,16,17,390.06,0.45,5,Dry,29,5,4,2,33,73,0.19,317.1,0.81,317.1,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00197,0.209,0.0085,2,0.157,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69.1,1660
1994-01-18,1993,4,16,18,406.19,0.44,5,Dry,29,5,4,2,33,73,0.18,333.2,0.82,333.2,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0563,0.00229,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
1994-01-19,1993,4,16,19,423.41,0.43,5,Dry,29,5,4,2,33,73,0.17,350.4,0.83,350.4,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.5,1840
1994-01-20,1993,4,16,20,441.73,0.42,5,Dry,29,5,4,2,33,73,0.17,368.7,0.83,368.7,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.7,1940
1994-01-21,1993,4,17,21,461.15,0.4,5,Dry,29,5,4,2,33,73,0.16,388.1,0.84,388.1,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0822,0.00338,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2040
1994-01-22,1993,4,17,22,481.66,0.39,5,Dry,29,5,4,2,33,73,0.15,408.7,0.85,408.7,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0919,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89.1,2140
1994-01-23,1993,4,17,23,499.98,0.38,5,Dry,29,5,4,2,33,73,0.15,427,0.85,427,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.101,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
1994-01-24,1993,4,17,24,518.3,0.37,5,Dry,29,5,4,2,33,73,0.14,445.3,0.86,445.3,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
1994-01-25,1993,4,17,25,540.45,0.35,5,Dry,29,5,4,2,33,73,0.14,467.4,0.86,467.4,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.12,0.00499,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
1994-01-26,1993,4,17,26,565.88,0.34,5,Dry,29,5,4,2,33,73,0.13,492.9,0.87,492.9,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.5,34.5,103,2480
1994-01-27,1993,4,17,27,592.95,0.32,5,Dry,29,5,4,2,33,73,0.12,520,0.88,520,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.244,0.148,0.00625,0.392,0.0165,3,0.176,0.568,0.024,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
1994-01-28,1993,4,18,28,617.83,0.31,5,Dry,29,5,4,2,33,73,0.12,544.8,0.88,544.8,0,0,0,0,-2,2,29,5,4,0,35,583,990,966.4,23.6,0.258,0.165,0.00698,0.423,0.0179,3,0.188,0.61,0.0258,23,0.95,0.974,0.925,39,37.9,114,2730
1994-01-29,1993,4,18,29,639.98,0.3,5,Dry,29,5,4,2,33,73,0.11,567,0.89,567,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.18,0.00764,0.45,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
1994-01-30,1993,4,18,30,663.77,0.29,5,Dry,29,5,4,2,33,73,0.11,590.8,0.89,590.8,0,0,0,0,-2,2,29,5,4,0,35,629,990,966.6,23.4,0.284,0.196,0.00834,0.479,0.0205,3,0.208,0.688,0.0293,22.8,0.954,0.98,0.935,41.9,41.1,123,2960
1994-01-31,1993,4,18,31,688.65,0.28,5,Dry,29,5,4,2,33,73,0.11,615.6,0.89,615.6,0,0,0,0,-2,2,29,5,4,0,35,654,990,966.7,23.3,0.298,0.212,0.00909,0.51,0.0219,3,0.22,0.73,0.0313,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
1994-02-01,1993,5,18,32,714.08,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,609.1,0.85,609.1,0,0,0,0,-4,4,36,6,5,0,58,656,990,966.8,23.2,0.299,0.208,0.00894,0.507,0.0218,3,0.217,0.724,0.0311,22.5,0.955,0.98,0.936,42.8,42,126,3020
1994-02-02,1993,5,18,33,737.32,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,632.3,0.86,632.3,0,0,0,0,-4,4,36,6,5,0,58,679,990,966.8,23.2,0.313,0.223,0.00965,0.536,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
1994-02-03,1993,5,18,34,761.11,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,656.1,0.86,656.1,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.238,0.803,0.0348,22.3,0.956,0.98,0.937,45.7,44.7,134,3220
1994-02-04,1993,5,19,35,777.62,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,672.6,0.86,672.6,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.335,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
1994-02-05,1993,5,19,36,796.24,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,691.2,0.87,691.2,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.263,0.0115,0.609,0.0266,3,0.254,0.862,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3370
1994-02-06,1993,5,19,37,818.24,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,713.2,0.87,713.2,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.359,0.277,0.0122,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1994-02-07,1993,5,19,38,842.58,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,737.6,0.88,737.6,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0293,3,0.274,0.941,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1994-02-08,1993,5,19,39,864.62,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,759.6,0.88,759.6,0,0,0,0,-4,4,36,6,5,0,58,807,990,967.4,22.6,0.393,0.307,0.0135,0.7,0.0309,3,0.283,0.983,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1994-02-09,1993,5,19,40,883.51,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,778.5,0.88,778.5,0,0,0,0,-4,4,36,6,5,0,58,826,990,967.4,22.6,0.411,0.316,0.014,0.726,0.0322,4,0.205,0.932,0.0413,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1994-02-10,1993,5,19,41,907.51,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,802.5,0.88,802.5,0,0,0,0,-4,4,36,6,5,0,58,850,990,967.5,22.5,0.433,0.327,0.0146,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
1994-02-11,1993,5,20,42,932.42,0.19,3,Normal,43,7,5,4,78,137,0.15,795.4,0.85,795.4,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.757,0.0339,4,0.211,0.968,0.0433,21.4,0.953,0.976,0.93,39.8,38.8,155,3730
1994-02-12,1993,5,20,43,953.43,0.18,3,Normal,43,7,5,4,78,137,0.14,816.4,0.86,816.4,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.453,0.334,0.015,0.787,0.0353,4,0.218,1,0.0451,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1994-02-13,1993,5,20,44,974.96,0.18,3,Normal,43,7,5,4,78,137,0.14,838,0.86,838,0,0,0,0,-4,4,43,7,5,0,82,893,990,967.8,22.2,0.472,0.345,0.0155,0.817,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
1994-02-14,1993,5,20,45,992.05,0.17,3,Normal,43,7,5,4,78,137,0.14,855,0.86,855,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1994-02-15,1993,5,20,46,1009.4,0.17,3,Normal,43,7,5,4,78,137,0.14,872.4,0.86,872.4,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.504,0.361,0.0164,0.865,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,42,168,4030
1994-02-16,1993,5,20,47,1027.1,0.16,3,Normal,43,7,5,4,78,137,0.13,890.1,0.87,890.1,0,0,0,0,-4,4,43,7,5,0,82,945,990,968,22,0.52,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
1994-02-17,1993,5,20,48,1045,0.16,3,Normal,43,7,5,4,78,137,0.13,908,0.87,908,0,0,0,0,-4,4,43,7,5,0,82,963,990,968,22,0.536,0.378,0.0172,0.915,0.0417,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1994-02-18,1993,5,21,49,1063.1,0.16,3,Normal,43,7,5,4,78,137,0.13,926.1,0.87,926.1,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
1994-02-19,1993,5,21,50,1081.5,0.15,3,Normal,43,7,5,4,78,137,0.13,944.5,0.87,944.5,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0562,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1994-02-20,1993,5,21,51,1100.2,0.15,3,Normal,43,7,5,4,78,137,0.13,963.2,0.88,963.2,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.268,1.26,0.0578,20.5,0.956,0.98,0.936,46.3,45.4,182,4360
1994-02-21,1993,5,21,52,1124.5,0.15,3,Normal,43,7,5,4,78,137,0.12,987.5,0.88,987.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.614,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
1994-02-22,1993,5,21,53,1149.1,0.14,3,Normal,43,7,5,4,78,137,0.12,1012,0.88,1012,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.65,0.45,0.0208,1.1,0.0509,4,0.282,1.38,0.0639,20.2,0.955,0.98,0.936,48,47,188,4520
1994-02-23,1993,5,21,54,1174.1,0.14,3,Normal,43,7,5,4,78,137,0.12,1037,0.88,1037,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.687,0.506,0.0235,1.19,0.0554,4,0.287,1.48,0.0687,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
1994-02-24,1993,5,21,55,1193.8,0.13,3,Normal,43,7,5,4,78,137,0.12,1057,0.89,1057,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.716,0.551,0.0256,1.27,0.0589,4,0.291,1.56,0.0725,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
1994-02-25,1993,5,22,56,1213.7,0.13,3,Normal,43,7,5,4,78,137,0.11,1077,0.89,1077,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.745,0.595,0.0278,1.34,0.0625,4,0.295,1.64,0.0763,19.8,0.955,0.98,0.935,49.9,48.2,193,4630
1994-02-26,1993,5,22,57,1233.7,0.13,3,Normal,43,7,5,4,78,137,0.11,1097,0.89,1097,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.774,0.641,0.03,1.41,0.0662,4,0.299,1.71,0.0802,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1994-02-27,1993,5,22,58,1242.4,0.13,3,Normal,43,7,5,4,78,137,0.11,1105,0.89,1100,5,1,0,0,-4,8,44,7,5,0,86,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-02-28,1993,5,22,59,1239.5,0.13,3,Normal,43,7,5,4,78,137,0.11,1102,0.89,1100,2,0,0,0,-4,6,43,7,5,0,84,1160,990,968.7,21.3,0.779,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-01,1993,6,22,60,1236.6,0.13,3,Normal,49,9,9,9,107,183,0.15,1054,0.85,1054,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.729,0.544,0.0255,1.27,0.0596,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
1994-03-02,1993,6,22,61,1233.7,0.13,3,Normal,49,9,9,9,107,183,0.15,1051,0.85,1051,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.724,0.537,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.936,48.7,47.8,191,4580
1994-03-03,1993,6,22,62,1230.8,0.13,3,Normal,49,9,9,9,107,183,0.15,1048,0.85,1048,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.72,0.531,0.0248,1.25,0.0585,4,0.29,1.54,0.0721,19.8,0.955,0.98,0.936,48.6,47.7,191,4580
1994-03-04,1993,6,23,63,1222.2,0.13,3,Normal,49,9,9,9,107,183,0.15,1039,0.85,1039,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.708,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0704,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1994-03-05,1993,6,23,64,1219.4,0.13,3,Normal,49,9,9,9,107,183,0.15,1036,0.85,1036,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.703,0.505,0.0236,1.21,0.0564,4,0.287,1.5,0.0698,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
1994-03-06,1993,6,23,65,1216.5,0.13,3,Normal,49,9,9,9,107,183,0.15,1034,0.85,1034,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.699,0.498,0.0233,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
