date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-07,1993,6,23,66,1213.7,0.13,3,Normal,49,9,9,9,107,183,0.15,1031,0.85,1031,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.695,0.492,0.023,1.19,0.0554,4,0.286,1.47,0.0687,20,0.955,0.98,0.936,48.2,47.2,189,4530
1994-03-08,1993,6,23,67,1216.5,0.13,3,Normal,49,9,9,9,107,183,0.15,1034,0.85,1034,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.699,0.498,0.0233,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
1994-03-09,1993,6,23,68,1219.4,0.13,3,Normal,49,9,9,9,107,183,0.15,1036,0.85,1036,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.703,0.505,0.0236,1.21,0.0564,4,0.287,1.5,0.0698,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
1994-03-10,1993,6,23,69,1228,0.13,3,Normal,49,9,9,9,107,183,0.15,1045,0.85,1045,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.716,0.524,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.9,0.955,0.98,0.936,48.6,47.6,190,4570
1994-03-11,1993,6,24,70,1236.6,0.13,3,Normal,49,9,9,9,107,183,0.15,1054,0.85,1054,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.729,0.544,0.0255,1.27,0.0596,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
1994-03-12,1993,6,24,71,1245.3,0.13,3,Normal,49,9,9,9,107,183,0.15,1062,0.85,1062,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.741,0.563,0.0264,1.3,0.0612,4,0.292,1.6,0.0749,19.7,0.954,0.98,0.935,49,48.1,192,4610
1994-03-13,1993,6,24,72,1254,0.12,3,Normal,49,9,9,9,107,183,0.15,1071,0.85,1071,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.754,0.583,0.0274,1.34,0.0628,4,0.294,1.63,0.0766,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
1994-03-14,1993,6,24,73,1268.6,0.12,3,Normal,49,9,9,9,107,183,0.14,1086,0.86,1086,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.776,0.616,0.029,1.39,0.0654,4,0.297,1.69,0.0794,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
1994-03-15,1993,6,24,74,1283.2,0.12,3,Normal,49,9,9,9,107,183,0.14,1100,0.86,1100,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-16,1993,6,24,75,1303.9,0.12,3,Normal,49,9,9,9,107,183,0.14,1121,0.86,1100,21,5,1,1,-8,22,54,10,10,1,129,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-03-17,1993,6,24,76,1324.8,0.12,3,Normal,49,9,9,9,107,183,0.14,1142,0.86,1100,42,9,1,1,-8,39,58,10,10,1,146,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-18,1993,6,25,77,1339.8,0.11,3,Normal,49,9,9,9,107,183,0.14,1157,0.86,1100,57,13,2,2,-7,47,62,11,11,2,154,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-03-19,1993,6,25,78,1354.9,0.11,3,Normal,49,9,9,9,107,183,0.14,1172,0.86,1100,72,16,2,2,-7,59,65,11,11,2,166,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-20,1993,6,25,79,1358,0.11,3,Normal,49,9,9,9,107,183,0.14,1175,0.86,1100,75,17,2,2,-7,61,66,11,11,2,168,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-03-21,1993,6,25,80,1354.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.095,1226,0.91,1100,126,28,4,4,-2,92,69,12,11,4,159,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-22,1993,6,25,81,1345.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1217,0.9,1100,117,26,4,4,-2,85,67,12,11,4,152,1190,990,969,21,0.83,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-23,1993,6,25,82,1330.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.097,1202,0.9,1100,102,23,3,3,-3,76,64,11,10,3,143,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-24,1993,6,25,83,1315.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.098,1187,0.9,1100,87,20,3,3,-3,64,61,11,10,3,131,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-25,1993,6,26,84,1295,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-03-26,1993,6,26,85,1274.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1145,0.9,1100,45,10,1,1,-5,38,51,9,8,1,105,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1994-03-27,1993,6,26,86,1254,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1125,0.9,1100,25,6,1,1,-5,22,47,9,8,1,89,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-03-28,1993,6,26,87,1228,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.646,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-29,1993,6,26,88,1202.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.588,0.0274,1.33,0.0619,4,0.295,1.62,0.0757,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
1994-03-30,1993,6,26,89,1176.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1048,0.89,1048,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.704,0.531,0.0246,1.23,0.0573,4,0.29,1.52,0.0708,20,0.955,0.98,0.936,49.1,48.1,193,4620
1994-03-31,1993,6,26,90,1157.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.676,0.487,0.0225,1.16,0.0538,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
1994-04-01,1993,7,27,91,1132.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,984.6,0.87,984.6,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.626,0.416,0.0192,1.04,0.048,4,0.275,1.32,0.0607,20.4,0.955,0.98,0.936,47,46,184,4420
1994-04-02,1993,7,27,92,1113.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,965.6,0.87,965.6,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.599,0.406,0.0187,1.01,0.0462,4,0.268,1.27,0.0586,20.5,0.955,0.98,0.936,46.3,45.4,181,4360
1994-04-03,1993,7,27,93,1094.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,946.8,0.86,946.8,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.582,0.397,0.0182,0.979,0.0449,4,0.262,1.24,0.0569,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1994-04-04,1993,7,27,94,1076.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,928.2,0.86,928.2,0,0,0,0,-10,10,45,11,10,0,82,994,990,968.1,21.9,0.565,0.388,0.0178,0.953,0.0436,4,0.256,1.21,0.0553,20.7,0.955,0.98,0.936,44.9,44,176,4220
1994-04-05,1993,7,27,95,1057.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,909.9,0.86,909.9,0,0,0,0,-10,10,45,11,10,0,82,976,990,968.1,21.9,0.548,0.379,0.0173,0.928,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
1994-04-06,1993,7,27,96,1039.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,891.8,0.86,891.8,0,0,0,0,-10,10,45,11,10,0,82,958,990,968,22,0.532,0.371,0.0169,0.902,0.0411,4,0.243,1.15,0.0521,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
1994-04-07,1993,7,27,97,1017,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,869,0.85,869,0,0,0,0,-10,10,45,11,10,0,82,935,990,968,22,0.511,0.36,0.0163,0.87,0.0395,4,0.236,1.11,0.0502,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
1994-04-08,1993,7,28,98,994.52,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,846.5,0.85,846.5,0,0,0,0,-10,10,45,11,10,0,82,913,990,967.9,22.1,0.49,0.349,0.0158,0.839,0.0379,4,0.228,1.07,0.0482,21.1,0.954,0.98,0.935,41.7,40.9,163,3920
1994-04-09,1993,7,28,99,977.39,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,829.4,0.85,829.4,0,0,0,0,-10,10,45,11,10,0,82,895,990,967.8,22.2,0.475,0.34,0.0153,0.815,0.0367,4,0.222,1.04,0.0468,21.2,0.954,0.978,0.933,41,40.1,161,3850
1994-04-10,1993,7,28,100,960.55,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,812.5,0.85,812.5,0,0,0,0,-10,10,45,11,10,0,82,879,990,967.7,22.3,0.459,0.332,0.0149,0.791,0.0356,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.4,39.4,158,3780
1994-04-11,1993,7,28,101,944.03,0.19,5,Dry,40,10,8,5,62,125,0.13,819,0.87,819,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1994-04-12,1993,7,28,102,927.83,0.19,5,Dry,40,10,8,5,62,125,0.14,802.8,0.86,802.8,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.213,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
1994-04-13,1993,7,28,103,911.97,0.19,5,Dry,40,10,8,5,62,125,0.14,787,0.86,787,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1994-04-14,1993,7,28,104,896.48,0.2,5,Dry,40,10,8,5,62,125,0.14,771.5,0.86,771.5,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1994-04-15,1993,7,29,105,881.37,0.21,5,Dry,40,10,8,5,62,125,0.14,756.4,0.86,756.4,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.706,0.0313,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1994-04-16,1993,7,29,106,866.68,0.21,5,Dry,40,10,8,5,62,125,0.14,741.7,0.86,741.7,0,0,0,0,-5,5,40,10,8,0,67,800,990,967.4,22.6,0.387,0.296,0.0131,0.683,0.0302,3,0.276,0.96,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1994-04-17,1993,7,29,107,852.45,0.22,5,Dry,40,10,8,5,62,125,0.15,727.5,0.85,727.5,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.374,0.287,0.0126,0.661,0.0291,3,0.27,0.931,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1994-04-18,1993,7,29,108,838.7,0.22,5,Dry,40,10,8,5,62,125,0.15,713.7,0.85,713.7,0,0,0,0,-5,5,40,10,8,0,67,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0283,3,0.264,0.906,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
1994-04-19,1993,7,29,109,825.51,0.22,5,Dry,40,10,8,5,62,125,0.15,700.5,0.85,700.5,0,0,0,0,-5,5,40,10,8,0,67,759,990,967.2,22.8,0.358,0.269,0.0118,0.627,0.0275,3,0.258,0.884,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
1994-04-20,1993,7,29,110,812.93,0.23,5,Dry,40,10,8,5,62,125,0.15,687.9,0.85,687.9,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.35,0.261,0.0114,0.611,0.0267,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
1994-04-21,1993,7,29,111,801.07,0.23,5,Dry,40,10,8,5,62,125,0.16,676.1,0.84,676.1,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.344,0.253,0.011,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1994-04-22,1993,7,30,112,793.11,0.24,5,Dry,40,10,8,5,62,125,0.16,668.1,0.84,668.1,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.83,0.0362,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1994-04-23,1993,7,30,113,785.67,0.24,5,Dry,40,10,8,5,62,125,0.16,660.7,0.84,660.7,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
1994-04-24,1993,7,30,114,776.4,0.24,5,Dry,40,10,8,5,62,125,0.16,651.4,0.84,651.4,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1994-04-25,1993,7,30,115,770.13,0.25,5,Dry,40,10,8,5,62,125,0.16,645.1,0.84,645.1,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1994-04-26,1993,7,30,116,757.28,0.25,5,Dry,40,10,8,5,62,125,0.17,632.3,0.83,632.3,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.319,0.223,0.00968,0.542,0.0235,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44,43.2,129,3110
1994-04-27,1993,7,30,117,744.43,0.26,5,Dry,40,10,8,5,62,125,0.17,619.4,0.83,619.4,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.215,0.00929,0.526,0.0228,3,0.221,0.748,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
1994-04-28,1993,7,30,118,731.58,0.26,5,Dry,40,10,8,5,62,125,0.17,606.6,0.83,606.6,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.0089,0.51,0.022,3,0.215,0.726,0.0313,22.4,0.955,0.98,0.936,42.5,41.6,125,3000
1994-04-29,1993,7,31,119,718.73,0.26,5,Dry,40,10,8,5,62,125,0.17,593.7,0.83,593.7,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.00851,0.495,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,123,2940
1994-04-30,1993,7,31,120,706.42,0.27,5,Dry,40,10,8,5,62,125,0.18,581.4,0.82,581.4,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.29,0.189,0.00814,0.479,0.0206,3,0.204,0.683,0.0294,22.6,0.953,0.978,0.932,40.9,40,120,2880
1994-05-01,1993,8,31,121,695.21,0.27,5,Dry,42,9,8,6,82,147,0.21,548.2,0.79,548.2,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.272,0.167,0.00717,0.439,0.0188,3,0.189,0.628,0.0269,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
1994-05-02,1993,8,31,122,683.45,0.28,5,Dry,42,9,8,6,82,147,0.21,536.5,0.79,536.5,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00682,0.424,0.0182,3,0.184,0.608,0.026,22.8,0.95,0.972,0.923,37.9,36.8,110,2650
1994-05-03,1993,8,31,123,673.34,0.28,5,Dry,42,9,8,6,82,147,0.22,526.3,0.78,526.3,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.153,0.00652,0.412,0.0176,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.921,37.2,36.1,108,2600
1994-05-04,1993,8,31,124,662.67,0.29,5,Dry,42,9,8,6,82,147,0.22,515.7,0.78,515.7,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.145,0.0062,0.399,0.017,3,0.175,0.573,0.0244,22.9,0.948,0.97,0.919,36.6,35.5,106,2550
1994-05-05,1993,8,31,125,652.01,0.29,5,Dry,42,9,8,6,82,147,0.23,505,0.78,505,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00589,0.385,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
1994-05-06,1993,8,32,126,641.89,0.3,5,Dry,42,9,8,6,82,147,0.23,494.9,0.77,494.9,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.241,0.133,0.00563,0.374,0.0159,3,0.165,0.539,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
1994-05-07,1993,8,32,127,632.87,0.3,5,Dry,42,9,8,6,82,147,0.23,485.9,0.77,485.9,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.128,0.00545,0.364,0.0155,2,0.27,0.635,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
1994-05-08,1993,8,32,128,623.3,0.31,5,Dry,42,9,8,6,82,147,0.24,476.3,0.76,476.3,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.231,0.124,0.00524,0.355,0.015,2,0.264,0.619,0.0262,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
1994-05-09,1993,8,32,129,613.73,0.31,5,Dry,42,9,8,6,82,147,0.24,466.7,0.76,466.7,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00505,0.345,0.0146,2,0.258,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1994-05-10,1993,8,32,130,604.16,0.32,5,Dry,42,9,8,6,82,147,0.24,457.2,0.76,457.2,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
1994-05-11,1993,8,32,131,595.13,0.32,5,Dry,42,9,8,6,82,147,0.25,448.1,0.75,448.1,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.8,95.5,2290
1994-05-12,1993,8,32,132,587.2,0.32,5,Dry,42,9,8,6,82,147,0.25,440.2,0.75,440.2,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00449,0.318,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,47.9,47,94,2260
1994-05-13,1993,8,33,133,578.73,0.33,5,Dry,42,9,8,6,82,147,0.25,431.7,0.75,431.7,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47.1,46.2,92.3,2220
1994-05-14,1993,8,33,134,570.25,0.34,5,Dry,42,9,8,6,82,147,0.26,423.3,0.74,423.3,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0988,0.00414,0.305,0.0128,2,0.228,0.533,0.0224,23.3,0.956,0.98,0.937,46.3,45.3,90.7,2180
1994-05-15,1993,8,33,135,561.77,0.34,5,Dry,42,9,8,6,82,147,0.26,414.8,0.74,414.8,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0948,0.00397,0.298,0.0125,2,0.222,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
1994-05-16,1993,8,33,136,553.84,0.35,5,Dry,42,9,8,6,82,147,0.27,406.8,0.73,406.8,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.091,0.00381,0.291,0.0122,2,0.217,0.508,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
1994-05-17,1993,8,33,137,547.01,0.35,5,Dry,42,9,8,6,82,147,0.27,400,0.73,400,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.198,0.0878,0.00367,0.285,0.0119,2,0.213,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
1994-05-18,1993,8,33,138,539.63,0.35,5,Dry,42,9,8,6,82,147,0.27,392.6,0.73,392.6,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0843,0.00352,0.279,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
1994-05-19,1993,8,33,139,532.24,0.36,5,Dry,42,9,8,6,82,147,0.28,385.2,0.72,385.2,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0808,0.00337,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.5,83,1990
1994-05-20,1993,8,34,140,524.86,0.36,5,Dry,42,9,8,6,82,147,0.28,377.9,0.72,377.9,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0773,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.979,0.933,41.6,40.7,81.5,1960
1994-05-21,1993,8,34,141,518.02,0.37,5,Dry,42,9,8,6,82,147,0.28,371,0.72,371,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0741,0.00308,0.261,0.0109,2,0.193,0.454,0.0189,23.6,0.951,0.978,0.93,40.9,40,79.9,1920
1994-05-22,1993,8,34,142,511.19,0.37,5,Dry,42,9,8,6,82,147,0.29,364.2,0.71,364.2,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0709,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.4,1880
1994-05-23,1993,8,34,143,504.35,0.38,5,Dry,42,9,8,6,82,147,0.29,357.4,0.71,357.4,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0677,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.4,38.4,76.9,1840
1994-05-24,1993,8,34,144,498.61,0.38,5,Dry,42,9,8,6,82,147,0.29,351.6,0.7,351.6,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.18,0.065,0.00269,0.245,0.0102,2,0.18,0.425,0.0176,23.7,0.949,0.973,0.924,38.8,37.8,75.6,1810
1994-05-25,1993,8,34,145,492.32,0.38,5,Dry,42,9,8,6,82,147,0.3,345.3,0.7,345.3,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.062,0.00256,0.24,0.00993,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.1,37.1,74.2,1780
1994-05-26,1993,8,34,146,486.03,0.39,5,Dry,42,9,8,6,82,147,0.3,339,0.7,339,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.059,0.00244,0.235,0.00971,2,0.171,0.406,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.7,1750
1994-05-27,1993,8,35,147,479.74,0.39,5,Dry,42,9,8,6,82,147,0.31,332.7,0.69,332.7,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0561,0.00231,0.23,0.00948,2,0.167,0.397,0.0164,23.8,0.946,0.97,0.917,36.8,35.7,71.4,1710
1994-05-28,1993,8,35,148,473.45,0.39,5,Dry,42,9,8,6,82,147,0.31,326.4,0.69,326.4,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.172,0.0531,0.00219,0.225,0.00926,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.1,35,70.1,1680
1994-05-29,1993,8,35,149,467.71,0.4,5,Dry,42,9,8,6,82,147,0.31,320.7,0.69,320.7,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00905,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.5,34.4,68.9,1650
1994-05-30,1993,8,35,150,461.97,0.4,5,Dry,42,9,8,6,82,147,0.32,315,0.68,315,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.168,0.0477,0.00196,0.215,0.00885,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
1994-05-31,1993,8,35,151,456.23,0.41,5,Dry,42,9,8,6,82,147,0.32,309.2,0.68,309.2,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.045,0.00185,0.21,0.00864,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.2,66.5,1600
1994-06-01,1993,9,35,152,451.58,0.41,5,Dry,39,9,7,5,59,119,0.26,332.6,0.74,332.6,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.056,0.0023,0.228,0.00937,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,37,35.9,71.7,1720
1994-06-02,1993,9,35,153,446.38,0.41,5,Dry,39,9,7,5,59,119,0.27,327.4,0.73,327.4,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
1994-06-03,1993,9,36,154,441.19,0.42,5,Dry,39,9,7,5,59,119,0.27,322.2,0.73,322.2,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0511,0.00209,0.22,0.009,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
1994-06-04,1993,9,36,155,435.99,0.42,5,Dry,39,9,7,5,59,119,0.27,317,0.73,317,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00882,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
1994-06-05,1993,9,36,156,431.34,0.42,5,Dry,39,9,7,5,59,119,0.28,312.3,0.72,312.3,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0464,0.0019,0.212,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.5,1620
1994-06-06,1993,9,36,157,426.7,0.43,5,Dry,39,9,7,5,59,119,0.28,307.7,0.72,307.7,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0442,0.00181,0.208,0.00849,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.5,1600
1994-06-07,1993,9,36,158,422.05,0.43,5,Dry,39,9,7,5,59,119,0.28,303.1,0.72,303.1,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.042,0.00172,0.204,0.00832,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
1994-06-08,1993,9,36,159,417.4,0.43,5,Dry,39,9,7,5,59,119,0.28,298.4,0.71,298.4,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0398,0.00162,0.2,0.00816,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
1994-06-09,1993,9,36,160,412.75,0.44,5,Dry,39,9,7,5,59,119,0.29,293.8,0.71,293.8,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0377,0.00153,0.196,0.008,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.8,63.5,1520
1994-06-10,1993,9,37,161,408.1,0.44,5,Dry,39,9,7,5,59,119,0.29,289.1,0.71,289.1,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0355,0.00144,0.192,0.00783,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.3,62.5,1500
1994-06-11,1993,9,37,162,404.55,0.44,5,Dry,39,9,7,5,59,119,0.29,285.6,0.71,285.6,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0338,0.00137,0.19,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
1994-06-12,1993,9,37,163,400.45,0.45,5,Dry,39,9,7,5,59,119,0.3,281.4,0.7,281.4,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0318,0.00129,0.186,0.00757,2,0.132,0.319,0.013,24.3,0.936,0.97,0.908,31.4,30.4,60.9,1460
1994-06-13,1993,9,37,164,396.34,0.45,5,Dry,39,9,7,5,59,119,0.3,277.3,0.7,277.3,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0299,0.00121,0.183,0.00742,2,0.13,0.312,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
1994-06-14,1993,9,37,165,392.24,0.45,5,Dry,39,9,7,5,59,119,0.3,273.2,0.7,273.2,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.028,0.00114,0.179,0.00728,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
1994-06-15,1993,9,37,166,388.14,0.46,5,Dry,39,9,7,5,59,119,0.31,269.1,0.69,269.1,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.026,0.00106,0.176,0.00714,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
1994-06-16,1993,9,37,167,384.04,0.46,5,Dry,39,9,7,5,59,119,0.31,265,0.69,265,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.0241,0.000976,0.173,0.00699,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1994-06-17,1993,9,38,168,379.94,0.46,5,Dry,39,9,7,5,59,119,0.31,260.9,0.69,260.9,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0222,0.000897,0.169,0.00685,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1360
1994-06-18,1993,9,38,169,375.84,0.47,5,Dry,39,9,7,5,59,119,0.32,256.8,0.68,256.8,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0202,0.000818,0.166,0.00671,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
1994-06-19,1993,9,38,170,371.73,0.47,5,Dry,39,9,7,5,59,119,0.32,252.7,0.68,252.7,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000739,0.162,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
1994-06-20,1993,9,38,171,368.18,0.47,5,Dry,39,9,7,5,59,119,0.32,249.2,0.68,249.2,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000684,0.16,0.00645,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
1994-06-21,1993,9,38,172,364.63,0.48,5,Dry,39,9,7,5,59,119,0.33,245.6,0.67,245.6,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0166,0.000671,0.158,0.00639,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
1994-06-22,1993,9,38,173,361.07,0.48,5,Dry,39,9,7,5,59,119,0.33,242.1,0.67,242.1,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000658,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1994-06-23,1993,9,38,174,357.52,0.48,5,Dry,39,9,7,5,59,119,0.33,238.5,0.67,238.5,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00625,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1994-06-24,1993,9,39,175,353.96,0.49,5,Dry,39,9,7,5,59,119,0.34,235,0.66,235,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1994-06-25,1993,9,39,176,350.41,0.49,5,Dry,39,9,7,5,59,119,0.34,231.4,0.66,231.4,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0987,0.251,0.0101,24.6,0.923,0.97,0.896,25.8,25,50,1200
1994-06-26,1993,9,39,177,346.85,0.5,5,Dry,39,9,7,5,59,119,0.34,227.8,0.66,227.8,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000608,0.15,0.00605,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
1994-06-27,1993,9,39,178,343.3,0.5,5,Dry,39,9,7,5,59,119,0.35,224.3,0.65,224.3,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000595,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1994-06-28,1993,9,39,179,340.84,0.5,5,Dry,39,9,7,5,59,119,0.35,221.8,0.65,221.8,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000587,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
1994-06-29,1993,9,39,180,337.83,0.51,5,Dry,39,9,7,5,59,119,0.35,218.8,0.65,218.8,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000576,0.147,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-06-30,1993,9,39,181,334.82,0.51,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00583,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
1994-07-01,1993,10,40,182,331.81,0.51,5,Dry,37,8,6,4,53,108,0.33,223.8,0.68,223.8,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000592,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1994-07-02,1993,10,40,183,327.71,0.52,5,Dry,37,8,6,4,53,108,0.33,219.7,0.67,219.7,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-07-03,1993,10,40,184,325.25,0.52,5,Dry,37,8,6,4,53,108,0.33,217.3,0.67,217.3,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
1994-07-04,1993,10,40,185,322.24,0.52,5,Dry,37,8,6,4,53,108,0.34,214.2,0.67,214.2,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.014,0.000559,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-07-05,1993,10,40,186,319.23,0.53,5,Dry,37,8,6,4,53,108,0.34,211.2,0.66,211.2,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1994-07-06,1993,10,40,187,316.23,0.53,5,Dry,37,8,6,4,53,108,0.34,208.2,0.66,208.2,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00561,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
1994-07-07,1993,10,40,188,313.22,0.53,5,Dry,37,8,6,4,53,108,0.34,205.2,0.66,205.2,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
1994-07-08,1993,10,41,189,310.21,0.54,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000517,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
1994-07-09,1993,10,41,190,307.2,0.54,5,Dry,37,8,6,4,53,108,0.35,199.2,0.65,199.2,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1080
1994-07-10,1993,10,41,191,304.2,0.55,5,Dry,37,8,6,4,53,108,0.35,196.2,0.65,196.2,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1994-07-11,1993,10,41,192,301.19,0.55,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
1994-07-12,1993,10,41,193,298.18,0.55,5,Dry,37,8,6,4,53,108,0.36,190.2,0.64,190.2,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1994-07-13,1993,10,41,194,295.72,0.56,5,Dry,37,8,6,4,53,108,0.36,187.7,0.64,187.7,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1994-07-14,1993,10,41,195,293.26,0.56,5,Dry,37,8,6,4,53,108,0.37,185.3,0.63,185.3,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1994-07-15,1993,10,42,196,290.8,0.56,5,Dry,37,8,6,4,53,108,0.37,182.8,0.63,182.8,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,994
1994-07-16,1993,10,42,197,288.34,0.57,5,Dry,37,8,6,4,53,108,0.38,180.3,0.63,180.3,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
1994-07-17,1993,10,42,198,285.88,0.57,5,Dry,37,8,6,4,53,108,0.38,177.9,0.62,177.9,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
1994-07-18,1993,10,42,199,283.41,0.57,5,Dry,37,8,6,4,53,108,0.38,175.4,0.62,175.4,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
1994-07-19,1993,10,42,200,280.95,0.58,5,Dry,37,8,6,4,53,108,0.38,172.9,0.62,172.9,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
1994-07-20,1993,10,42,201,278.49,0.58,5,Dry,37,8,6,4,53,108,0.39,170.5,0.61,170.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,920
1994-07-21,1993,10,42,202,276.03,0.58,5,Dry,37,8,6,4,53,108,0.39,168,0.61,168,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
1994-07-22,1993,10,43,203,273.57,0.59,5,Dry,37,8,6,4,53,108,0.4,165.6,0.6,165.6,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
1994-07-23,1993,10,43,204,271.11,0.59,5,Dry,37,8,6,4,53,108,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
1994-07-24,1993,10,43,205,268.65,0.59,5,Dry,37,8,6,4,53,108,0.4,160.7,0.6,160.7,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
1994-07-25,1993,10,43,206,267.28,0.59,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1994-07-26,1993,10,43,207,265.37,0.6,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,845
1994-07-27,1993,10,43,208,263.45,0.6,5,Dry,37,8,6,4,53,108,0.41,155.4,0.59,155.4,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
1994-07-28,1993,10,43,209,261.54,0.6,5,Dry,37,8,6,4,53,108,0.41,153.5,0.59,153.5,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.0088,0.000348,0.117,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
1994-07-29,1993,10,44,210,259.63,0.61,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00864,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
1994-07-30,1993,10,44,211,257.71,0.61,5,Dry,37,8,6,4,53,108,0.42,149.7,0.58,149.7,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00848,0.000335,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
1994-07-31,1993,10,44,212,255.8,0.61,5,Dry,37,8,6,4,53,108,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1994-08-01,1993,11,44,213,252.79,0.62,5,Dry,34,7,5,3,44,93,0.37,159.8,0.63,159.8,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
1994-08-02,1993,11,44,214,250.33,0.62,5,Dry,34,7,5,3,44,93,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,846
1994-08-03,1993,11,44,215,247.32,0.63,5,Dry,34,7,5,3,44,93,0.38,154.3,0.62,154.3,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00887,0.00035,0.115,0.00455,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,830
1994-08-04,1993,11,44,216,244.31,0.64,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1994-08-05,1993,11,45,217,241.85,0.64,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
1994-08-06,1993,11,45,218,239.39,0.65,5,Dry,34,7,5,3,44,93,0.39,146.4,0.61,146.4,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00993,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
1994-08-07,1993,11,45,219,236.93,0.65,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000315,0.111,0.00436,1,0.137,0.247,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1994-08-08,1993,11,45,220,234.47,0.66,5,Dry,34,7,5,3,44,93,0.4,141.5,0.6,141.5,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00957,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1994-08-09,1993,11,45,221,232.01,0.66,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
1994-08-10,1993,11,45,222,229.55,0.67,5,Dry,34,7,5,3,44,93,0.41,136.6,0.59,136.6,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00736,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1994-08-11,1993,11,45,223,228.18,0.67,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
1994-08-12,1993,11,46,224,226.27,0.67,5,Dry,34,7,5,3,44,93,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1994-08-13,1993,11,46,225,224.35,0.68,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1994-08-14,1993,11,46,226,222.44,0.68,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1994-08-15,1993,11,46,227,220.52,0.69,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1994-08-16,1993,11,46,228,218.61,0.69,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00643,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
1994-08-17,1993,11,46,229,216.7,0.7,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1994-08-18,1993,11,46,230,214.78,0.7,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1994-08-19,1993,11,47,231,212.87,0.71,5,Dry,34,7,5,3,44,93,0.44,119.9,0.56,119.9,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1994-08-20,1993,11,47,232,210.95,0.71,5,Dry,34,7,5,3,44,93,0.44,118,0.56,118,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00578,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1994-08-21,1993,11,47,233,209.04,0.72,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-08-22,1993,11,47,234,207.13,0.73,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0966,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1994-08-23,1993,11,47,235,205.21,0.74,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0967,0.00378,1,0.094,0.191,0.00746,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1994-08-24,1993,11,47,236,203.84,0.74,5,Dry,34,7,5,3,44,93,0.46,110.8,0.54,110.8,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00517,0.000202,0.0961,0.00376,1,0.0921,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1994-08-25,1993,11,47,237,202.48,0.75,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00506,0.000198,0.0955,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1994-08-26,1993,11,48,238,201.11,0.75,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,199.74,0.76,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,198.38,0.76,5,Dry,34,7,5,3,44,93,0.47,105.4,0.53,105.4,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.089,0.00471,0.000184,0.0937,0.00366,1,0.0848,0.178,0.00697,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,197.01,0.77,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00688,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,195.64,0.77,5,Dry,34,7,5,3,44,93,0.47,102.6,0.53,102.6,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0925,0.00361,1,0.0811,0.174,0.00678,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,194.27,0.78,5,Dry,34,7,5,3,44,93,0.48,101.3,0.52,101.3,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00436,0.00017,0.0919,0.00359,1,0.0792,0.171,0.00669,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,191.81,0.78,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1994-09-02,1993,12,49,245,189.35,0.79,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1994-09-03,1993,12,49,246,186.34,0.8,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0969,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-09-04,1993,12,49,247,183.34,0.81,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0942,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-09-05,1993,12,49,248,180.33,0.82,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
1994-09-06,1993,12,49,249,177.87,0.83,5,Dry,30,6,4,2,30,72,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1994-09-07,1993,12,49,250,175.41,0.84,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1994-09-08,1993,12,49,251,172.95,0.84,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1994-09-09,1993,12,50,252,170.48,0.85,5,Dry,30,6,4,2,30,72,0.42,98.48,0.58,98.48,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
1994-09-10,1993,12,50,253,169.12,0.85,5,Dry,30,6,4,2,30,72,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00401,0.000157,0.0879,0.00344,1,0.0736,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1994-09-11,1993,12,50,254,167.2,0.86,5,Dry,30,6,4,2,30,72,0.43,95.2,0.57,95.2,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
1994-09-12,1993,12,50,255,165.29,0.86,5,Dry,30,6,4,2,30,72,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0863,0.00338,1,0.0684,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
1994-09-13,1993,12,50,256,163.38,0.87,5,Dry,30,6,4,2,30,72,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0854,0.00335,1,0.0659,0.151,0.00593,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
1994-09-14,1993,12,50,257,161.46,0.88,5,Dry,30,6,4,2,30,72,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0846,0.00331,1,0.0633,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1994-09-15,1993,12,50,258,159.55,0.88,5,Dry,30,6,4,2,30,72,0.45,87.55,0.55,87.55,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1994-09-16,1993,12,51,259,157.63,0.89,5,Dry,30,6,4,2,30,72,0.46,85.63,0.54,85.63,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00553,25.4,0.927,0.962,0.892,19.8,19,19,456
1994-09-17,1993,12,51,260,155.72,0.89,5,Dry,30,6,4,2,30,72,0.46,83.72,0.54,83.72,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000112,0.0821,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
1994-09-18,1993,12,51,261,154.35,0.89,5,Dry,30,6,4,2,30,72,0.47,82.35,0.53,82.35,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1994-09-19,1993,12,51,262,152.98,0.9,5,Dry,30,6,4,2,30,72,0.47,80.98,0.53,80.98,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1994-09-20,1993,12,51,263,151.62,0.9,5,Dry,30,6,4,2,30,72,0.47,79.62,0.53,79.62,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00252,0.0000987,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-09-21,1993,12,51,264,150.25,0.9,5,Dry,30,6,4,2,30,72,0.48,78.25,0.52,78.25,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000942,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1994-09-22,1993,12,51,265,148.88,0.91,5,Dry,30,6,4,2,30,72,0.48,76.88,0.52,76.88,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000896,0.0791,0.0031,1,0.0463,0.125,0.00492,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
1994-09-23,1993,12,52,266,147.52,0.91,5,Dry,30,6,4,2,30,72,0.49,75.52,0.51,75.52,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.0000851,0.0785,0.00308,1,0.0445,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,16.9,16.9,407
1994-09-24,1993,12,52,267,146.15,0.91,5,Dry,30,6,4,2,30,72,0.49,74.15,0.51,74.15,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000805,0.0779,0.00305,1,0.0426,0.12,0.00472,25.4,0.935,0.96,0.898,17.3,16.6,16.6,398
1994-09-25,1993,12,52,268,144.78,0.91,5,Dry,30,6,4,2,30,72,0.5,72.78,0.5,72.78,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00194,0.0000759,0.0773,0.00303,1,0.0408,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-09-26,1993,12,52,269,143.41,0.92,5,Dry,30,6,4,2,30,72,0.5,71.41,0.5,71.41,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0749,0.00182,0.0000714,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1994-09-27,1993,12,52,270,142.05,0.92,5,Dry,30,6,4,2,30,72,0.51,70.05,0.49,70.05,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000668,0.0761,0.00298,1,0.0371,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1994-09-28,1993,12,52,271,140.68,0.92,5,Dry,30,6,4,2,30,72,0.51,68.68,0.49,68.68,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000623,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1994-09-29,1993,12,52,272,139.31,0.92,5,Dry,30,6,4,2,30,72,0.52,67.31,0.48,67.31,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000577,0.0749,0.00294,1,0.0334,0.108,0.00424,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
1994-09-30,1993,12,53,273,139.04,0.93,5,Dry,30,6,4,2,30,72,0.52,67.04,0.48,67.04,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000568,0.0748,0.00293,1,0.033,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1994-10-01,1994,1,1,274,138.22,0.93,5,Dry,24,4,2,2,20,52,0.38,86.22,0.62,86.22,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.139,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-10-02,1994,1,1,275,137.4,0.93,5,Dry,24,4,2,2,20,52,0.38,85.4,0.62,85.4,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1994-10-03,1994,1,1,276,137.13,0.93,5,Dry,24,4,2,2,20,52,0.38,85.13,0.62,85.13,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0574,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-10-04,1994,1,1,277,136.85,0.93,5,Dry,24,4,2,2,20,52,0.38,84.85,0.62,84.85,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1994-10-05,1994,1,1,278,136.58,0.93,5,Dry,24,4,2,2,20,52,0.38,84.58,0.62,84.58,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-10-06,1994,1,1,279,136.31,0.93,5,Dry,24,4,2,2,20,52,0.38,84.31,0.62,84.31,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1994-10-07,1994,1,1,280,136.03,0.93,5,Dry,24,4,2,2,20,52,0.38,84.03,0.62,84.03,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00309,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-10-08,1994,1,2,281,135.21,0.93,5,Dry,24,4,2,2,20,52,0.39,83.21,0.61,83.21,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
