date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-09,1994,1,2,282,134.39,0.94,5,Dry,24,4,2,2,20,52,0.39,82.39,0.61,82.39,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.078,0.00306,1,0.0537,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1994-10-10,1994,1,2,283,133.57,0.94,5,Dry,24,4,2,2,20,52,0.39,81.57,0.61,81.57,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.00511,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1994-10-11,1994,1,2,284,133.84,0.94,5,Dry,24,4,2,2,20,52,0.39,81.84,0.61,81.84,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1994-10-12,1994,1,2,285,134.12,0.94,5,Dry,24,4,2,2,20,52,0.39,82.12,0.61,82.12,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0534,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1994-10-13,1994,1,2,286,133.3,0.94,5,Dry,24,4,2,2,20,52,0.39,81.3,0.61,81.3,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0523,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1994-10-14,1994,1,2,287,133.02,0.94,5,Dry,24,4,2,2,20,52,0.39,81.02,0.61,81.02,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0774,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
1994-10-15,1994,1,3,288,132.75,0.94,5,Dry,24,4,2,2,20,52,0.39,80.75,0.61,80.75,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000103,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
1994-10-16,1994,1,3,289,134.66,0.94,5,Dry,24,4,2,2,20,52,0.39,82.66,0.61,82.66,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1994-10-17,1994,1,3,290,134.94,0.93,5,Dry,24,4,2,2,20,52,0.39,82.94,0.61,82.94,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0545,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1994-10-18,1994,1,3,291,134.66,0.94,5,Dry,24,4,2,2,20,52,0.39,82.66,0.61,82.66,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1994-10-19,1994,1,3,292,133.84,0.94,5,Dry,24,4,2,2,20,52,0.39,81.84,0.61,81.84,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1994-10-20,1994,1,3,293,133.02,0.94,5,Dry,24,4,2,2,20,52,0.39,81.02,0.61,81.02,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0774,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
1994-10-21,1994,1,3,294,133.3,0.94,5,Dry,24,4,2,2,20,52,0.39,81.3,0.61,81.3,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0523,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1994-10-22,1994,1,4,295,136.31,0.93,5,Dry,24,4,2,2,20,52,0.38,84.31,0.62,84.31,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1994-10-23,1994,1,4,296,136.58,0.93,5,Dry,24,4,2,2,20,52,0.38,84.58,0.62,84.58,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-10-24,1994,1,4,297,135.21,0.93,5,Dry,24,4,2,2,20,52,0.39,83.21,0.61,83.21,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1994-10-25,1994,1,4,298,133.84,0.94,5,Dry,24,4,2,2,20,52,0.39,81.84,0.61,81.84,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1994-10-26,1994,1,4,299,132.48,0.94,5,Dry,24,4,2,2,20,52,0.39,80.48,0.61,80.48,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1994-10-27,1994,1,4,300,131.11,0.94,5,Dry,24,4,2,2,20,52,0.4,79.11,0.6,79.11,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-10-28,1994,1,4,301,129.74,0.95,5,Dry,24,4,2,2,20,52,0.4,77.74,0.6,77.74,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000925,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-10-29,1994,1,5,302,129.47,0.95,5,Dry,24,4,2,2,20,52,0.4,77.47,0.6,77.47,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000916,0.0758,0.00297,1,0.0471,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-10-30,1994,1,5,303,130.29,0.94,5,Dry,24,4,2,2,20,52,0.4,78.29,0.6,78.29,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.0024,0.0000943,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1994-10-31,1994,1,5,304,130.56,0.94,5,Dry,24,4,2,2,20,52,0.4,78.56,0.6,78.56,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000952,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1994-11-01,1994,2,5,305,130.84,0.94,5,Dry,23,4,2,2,19,50,0.38,80.84,0.62,80.84,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
1994-11-02,1994,2,5,306,132.75,0.94,5,Dry,23,4,2,2,19,50,0.38,82.75,0.62,82.75,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1994-11-03,1994,2,5,307,133.57,0.94,5,Dry,23,4,2,2,19,50,0.37,83.57,0.63,83.57,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-11-04,1994,2,5,308,133.3,0.94,5,Dry,23,4,2,2,19,50,0.38,83.3,0.63,83.3,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00521,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
1994-11-05,1994,2,6,309,133.02,0.94,5,Dry,23,4,2,2,19,50,0.38,83.02,0.62,83.02,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-11-06,1994,2,6,310,132.75,0.94,5,Dry,23,4,2,2,19,50,0.38,82.75,0.62,82.75,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1994-11-07,1994,2,6,311,133.57,0.94,5,Dry,23,4,2,2,19,50,0.37,83.57,0.63,83.57,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-11-08,1994,2,6,312,134.39,0.94,5,Dry,23,4,2,2,19,50,0.37,84.39,0.63,84.39,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1994-11-09,1994,2,6,313,135.21,0.93,5,Dry,23,4,2,2,19,50,0.37,85.21,0.63,85.21,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1994-11-10,1994,2,6,314,135.48,0.93,5,Dry,23,4,2,2,19,50,0.37,85.48,0.63,85.48,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00302,0.000118,0.079,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-11-11,1994,2,6,315,134.66,0.94,5,Dry,23,4,2,2,19,50,0.37,84.66,0.63,84.66,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00295,0.000116,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-11-12,1994,2,7,316,134.39,0.94,5,Dry,23,4,2,2,19,50,0.37,84.39,0.63,84.39,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1994-11-13,1994,2,7,317,134.12,0.94,5,Dry,23,4,2,2,19,50,0.37,84.12,0.63,84.12,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-11-14,1994,2,7,318,133.84,0.94,5,Dry,23,4,2,2,19,50,0.37,83.84,0.63,83.84,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-11-15,1994,2,7,319,133.57,0.94,5,Dry,23,4,2,2,19,50,0.37,83.57,0.63,83.57,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-11-16,1994,2,7,320,133.3,0.94,5,Dry,23,4,2,2,19,50,0.38,83.3,0.63,83.3,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00521,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
1994-11-17,1994,2,7,321,133.02,0.94,5,Dry,23,4,2,2,19,50,0.38,83.02,0.62,83.02,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-11-18,1994,2,7,322,132.75,0.94,5,Dry,23,4,2,2,19,50,0.38,82.75,0.62,82.75,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0778,0.00305,1,0.0542,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1994-11-19,1994,2,8,323,133.57,0.94,5,Dry,23,4,2,2,19,50,0.37,83.57,0.63,83.57,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-11-20,1994,2,8,324,135.48,0.93,5,Dry,23,4,2,2,19,50,0.37,85.48,0.63,85.48,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00302,0.000118,0.079,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-11-21,1994,2,8,325,137.4,0.93,5,Dry,23,4,2,2,19,50,0.36,87.4,0.64,87.4,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,464
1994-11-22,1994,2,8,326,137.67,0.93,5,Dry,23,4,2,2,19,50,0.36,87.67,0.64,87.67,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0609,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
1994-11-23,1994,2,8,327,138.49,0.93,5,Dry,23,4,2,2,19,50,0.36,88.49,0.64,88.49,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1994-11-24,1994,2,8,328,139.31,0.92,5,Dry,23,4,2,2,19,50,0.36,89.31,0.64,89.31,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1994-11-25,1994,2,8,329,139.04,0.93,5,Dry,23,4,2,2,19,50,0.36,89.04,0.64,89.04,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1994-11-26,1994,2,9,330,139.86,0.92,5,Dry,23,4,2,2,19,50,0.36,89.86,0.64,89.86,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
1994-11-27,1994,2,9,331,142.32,0.92,5,Dry,23,4,2,2,19,50,0.35,92.32,0.65,92.32,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.0036,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-11-28,1994,2,9,332,146.42,0.91,5,Dry,23,4,2,2,19,50,0.34,96.42,0.66,96.42,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00395,0.000155,0.0837,0.00328,1,0.0727,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1994-11-29,1994,2,9,333,150.52,0.9,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
1994-11-30,1994,2,9,334,155.72,0.89,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.888,24,23.3,23.3,560
1994-12-01,1994,3,9,335,160.91,0.88,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1994-12-02,1994,3,9,336,164.47,0.87,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1994-12-03,1994,3,10,337,166.38,0.86,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1994-12-04,1994,3,10,338,167.2,0.86,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1994-12-05,1994,3,10,339,166.93,0.86,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1994-12-06,1994,3,10,340,165.56,0.86,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1994-12-07,1994,3,10,341,163.65,0.87,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-12-08,1994,3,10,342,161.73,0.87,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1994-12-09,1994,3,10,343,163.1,0.87,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,22.9,22.9,551
1994-12-10,1994,3,11,344,164.47,0.87,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1994-12-11,1994,3,11,345,163.65,0.87,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-12-12,1994,3,11,346,165.56,0.86,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0864,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1994-12-13,1994,3,11,347,166.38,0.86,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1994-12-14,1994,3,11,348,165.02,0.86,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000187,0.0894,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
1994-12-15,1994,3,11,349,163.1,0.87,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,22.9,22.9,551
1994-12-16,1994,3,11,350,161.73,0.87,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1994-12-17,1994,3,12,351,160.37,0.88,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1994-12-18,1994,3,12,352,160.09,0.88,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00434,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1994-12-19,1994,3,12,353,159.27,0.88,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0779,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1994-12-20,1994,3,12,354,159.55,0.88,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-12-21,1994,3,12,355,160.37,0.88,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1994-12-22,1994,3,12,356,162.28,0.87,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0882,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1994-12-23,1994,3,12,357,167.48,0.86,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
1994-12-24,1994,3,13,358,170.48,0.85,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00523,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-12-25,1994,3,13,359,173.49,0.84,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.0971,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-12-26,1994,3,13,360,175.95,0.83,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00569,0.000223,0.0941,0.00368,1,0.1,0.195,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
1994-12-27,1994,3,13,361,176.77,0.83,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,630
1994-12-28,1994,3,13,362,177.59,0.83,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-12-29,1994,3,13,363,178.96,0.82,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1994-12-30,1994,3,13,364,183.06,0.81,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1994-12-31,1994,3,14,365,187.16,0.8,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.0991,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1995-01-01,1994,4,14,1,187.98,0.8,5,Dry,29,5,4,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1995-01-02,1994,4,14,2,188.81,0.79,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1995-01-03,1994,4,14,3,189.63,0.79,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1995-01-04,1994,4,14,4,186.62,0.8,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1995-01-05,1994,4,14,5,183.61,0.81,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1995-01-06,1994,4,14,6,181.7,0.82,5,Dry,29,5,4,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1995-01-07,1994,4,15,7,179.78,0.82,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1995-01-08,1994,4,15,8,176.77,0.83,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1995-01-09,1994,4,15,9,175.41,0.84,5,Dry,29,5,4,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0808,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
1995-01-10,1994,4,15,10,176.77,0.83,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1995-01-11,1994,4,15,11,181.42,0.82,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1995-01-12,1994,4,15,12,184.98,0.8,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
1995-01-13,1994,4,15,13,186.89,0.8,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
1995-01-14,1994,4,16,14,187.71,0.8,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1995-01-15,1994,4,16,15,190.72,0.79,5,Dry,29,5,4,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
1995-01-16,1994,4,16,16,195.91,0.77,5,Dry,29,5,4,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1995-01-17,1994,4,16,17,196.19,0.77,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1995-01-18,1994,4,16,18,194.82,0.77,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000239,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1995-01-19,1994,4,16,19,197.83,0.76,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,672
1995-01-20,1994,4,16,20,200.29,0.76,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,686
1995-01-21,1994,4,17,21,199.47,0.76,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1995-01-22,1994,4,17,22,202.48,0.75,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1995-01-23,1994,4,17,23,206.03,0.73,5,Dry,29,5,4,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-01-24,1994,4,17,24,205.21,0.74,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1995-01-25,1994,4,17,25,203.84,0.74,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1995-01-26,1994,4,17,26,204.66,0.74,5,Dry,29,5,4,2,33,73,0.36,131.7,0.64,131.7,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.223,0.0087,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1995-01-27,1994,4,17,27,208.77,0.72,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
1995-01-28,1994,4,18,28,210.13,0.72,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1995-01-29,1994,4,18,29,209.86,0.72,5,Dry,29,5,4,2,33,73,0.35,136.9,0.65,136.9,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
1995-01-30,1994,4,18,30,210.13,0.72,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1995-01-31,1994,4,18,31,212.05,0.71,5,Dry,29,5,4,2,33,73,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000297,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
1995-02-01,1994,5,18,32,211.77,0.71,5,Dry,31,6,4,3,41,85,0.4,126.8,0.6,126.8,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0947,0.00653,0.000256,0.101,0.00397,1,0.114,0.215,0.00842,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
1995-02-02,1994,5,18,33,213.69,0.71,5,Dry,31,6,4,3,41,85,0.4,128.7,0.6,128.7,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0954,0.00669,0.000262,0.102,0.004,1,0.116,0.218,0.00856,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1995-02-03,1994,5,18,34,216.15,0.7,5,Dry,31,6,4,3,41,85,0.39,131.2,0.61,131.2,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0963,0.0069,0.00027,0.103,0.00405,1,0.12,0.223,0.00873,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1995-02-04,1994,5,19,35,219.16,0.69,5,Dry,31,6,4,3,41,85,0.39,134.2,0.61,134.2,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0974,0.00715,0.000281,0.105,0.0041,1,0.124,0.228,0.00895,25.3,0.932,0.97,0.904,31,30.1,30.1,721
1995-02-05,1994,5,19,36,222.71,0.68,5,Dry,31,6,4,3,41,85,0.38,137.7,0.62,137.7,0,0,0,0,-3,3,31,6,4,0,44,179,990,964.5,25.5,0.0986,0.00746,0.000293,0.106,0.00417,1,0.128,0.234,0.00921,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1995-02-06,1994,5,19,37,225.17,0.68,5,Dry,31,6,4,3,41,85,0.38,140.2,0.62,140.2,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.6,25.4,0.0995,0.00766,0.000301,0.107,0.00421,1,0.132,0.239,0.00939,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
1995-02-07,1994,5,19,38,227.63,0.67,5,Dry,31,6,4,3,41,85,0.37,142.6,0.63,142.6,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.1,0.00787,0.00031,0.108,0.00425,1,0.135,0.243,0.00956,25.2,0.936,0.97,0.908,33,32,32,768
1995-02-08,1994,5,19,39,230.09,0.67,5,Dry,31,6,4,3,41,85,0.37,145.1,0.63,145.1,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00808,0.000318,0.109,0.0043,1,0.138,0.248,0.00974,25.2,0.937,0.97,0.909,33.6,32.5,32.5,781
1995-02-09,1994,5,19,40,232.01,0.66,5,Dry,31,6,4,3,41,85,0.37,147,0.63,147,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00825,0.000325,0.11,0.00433,1,0.141,0.251,0.00988,25.2,0.938,0.97,0.91,34,33,33,792
1995-02-10,1994,5,19,41,233.38,0.66,5,Dry,31,6,4,3,41,85,0.36,148.4,0.64,148.4,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00836,0.000329,0.111,0.00436,1,0.143,0.254,0.00998,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1995-02-11,1994,5,20,42,235.84,0.65,5,Dry,31,6,4,3,41,85,0.36,150.8,0.64,150.8,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00857,0.000338,0.112,0.0044,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1995-02-12,1994,5,20,43,238.84,0.65,5,Dry,31,6,4,3,41,85,0.36,153.8,0.64,153.8,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00883,0.000348,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1995-02-13,1994,5,20,44,241.85,0.64,5,Dry,31,6,4,3,41,85,0.35,156.8,0.65,156.8,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.105,0.00908,0.000358,0.114,0.00451,1,0.154,0.269,0.0106,25.1,0.941,0.97,0.913,36.3,35.2,35.2,845
1995-02-14,1994,5,20,45,243.22,0.64,5,Dry,31,6,4,3,41,85,0.35,158.2,0.65,158.2,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.0092,0.000363,0.115,0.00454,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.6,35.5,35.5,853
1995-02-15,1994,5,20,46,242.95,0.64,5,Dry,31,6,4,3,41,85,0.35,157.9,0.65,157.9,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00918,0.000362,0.115,0.00453,1,0.156,0.271,0.0107,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
1995-02-16,1994,5,20,47,241.58,0.64,5,Dry,31,6,4,3,41,85,0.35,156.6,0.65,156.6,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.6,25.4,0.105,0.00906,0.000357,0.114,0.00451,1,0.154,0.268,0.0106,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
1995-02-17,1994,5,20,48,242.4,0.64,5,Dry,31,6,4,3,41,85,0.35,157.4,0.65,157.4,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.106,0.00913,0.00036,0.115,0.00452,1,0.155,0.27,0.0106,25.1,0.941,0.97,0.913,36.4,35.3,35.3,848
1995-02-18,1994,5,21,49,241.58,0.64,5,Dry,31,6,4,3,41,85,0.35,156.6,0.65,156.6,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.6,25.4,0.105,0.00906,0.000357,0.114,0.00451,1,0.154,0.268,0.0106,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
1995-02-19,1994,5,21,50,243.49,0.64,5,Dry,31,6,4,3,41,85,0.35,158.5,0.65,158.5,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00922,0.000364,0.115,0.00454,1,0.156,0.272,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,854
1995-02-20,1994,5,21,51,247.05,0.63,5,Dry,31,6,4,3,41,85,0.34,162.1,0.66,162.1,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00952,0.000376,0.117,0.00461,1,0.161,0.278,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,874
1995-02-21,1994,5,21,52,250.6,0.62,5,Dry,31,6,4,3,41,85,0.34,165.6,0.66,165.6,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.108,0.00983,0.000388,0.118,0.00468,1,0.166,0.284,0.0112,25,0.944,0.972,0.918,38.3,37.3,37.3,895
1995-02-22,1994,5,21,53,255.25,0.62,5,Dry,31,6,4,3,41,85,0.33,170.3,0.67,170.3,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000404,0.12,0.00476,1,0.172,0.293,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,923
1995-02-23,1994,5,21,54,261.54,0.6,5,Dry,31,6,4,3,41,85,0.33,176.5,0.68,176.5,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000426,0.123,0.00487,1,0.181,0.304,0.012,24.9,0.947,0.978,0.927,40.9,40,40,961
1995-02-24,1994,5,21,55,267.28,0.59,5,Dry,31,6,4,3,41,85,0.32,182.3,0.68,182.3,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000446,0.126,0.00498,1,0.189,0.314,0.0125,24.9,0.949,0.98,0.93,42.3,41.4,41.4,994
1995-02-25,1994,5,22,56,274.66,0.58,5,Dry,31,6,4,3,41,85,0.31,189.7,0.69,189.7,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000471,0.129,0.00511,1,0.199,0.327,0.013,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
1995-02-26,1994,5,22,57,281.5,0.57,5,Dry,31,6,4,3,41,85,0.3,196.5,0.7,196.5,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.119,0.0125,0.000495,0.132,0.00524,1,0.208,0.34,0.0135,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
1995-02-27,1994,5,22,58,286.15,0.57,5,Dry,31,6,4,3,41,85,0.3,201.2,0.7,201.2,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000511,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
1995-02-28,1994,5,22,59,291.34,0.56,5,Dry,31,6,4,3,41,85,0.29,206.3,0.71,206.3,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
1995-03-01,1994,6,22,60,294.9,0.56,5,Dry,36,8,6,4,53,107,0.36,187.9,0.64,187.9,0,0,0,0,-4,4,36,8,6,0,57,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00522,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1995-03-02,1994,6,22,61,299,0.55,5,Dry,36,8,6,4,53,107,0.36,192,0.64,192,0,0,0,0,-4,4,36,8,6,0,57,242,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.0053,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
1995-03-03,1994,6,22,62,304.2,0.55,5,Dry,36,8,6,4,53,107,0.35,197.2,0.65,197.2,0,0,0,0,-4,4,36,8,6,0,57,247,990,964.9,25.1,0.123,0.0125,0.000499,0.135,0.00539,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1995-03-04,1994,6,23,63,308.3,0.54,5,Dry,36,8,6,4,53,107,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,36,8,6,0,57,251,990,964.9,25.1,0.124,0.0129,0.000513,0.137,0.00547,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1995-03-05,1994,6,23,64,313.49,0.53,5,Dry,36,8,6,4,53,107,0.34,206.5,0.66,206.5,0,0,0,0,-4,4,36,8,6,0,57,256,990,965,25,0.126,0.0133,0.000531,0.139,0.00557,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
1995-03-06,1994,6,23,65,318.14,0.53,5,Dry,36,8,6,4,53,107,0.34,211.1,0.66,211.1,0,0,0,0,-4,4,36,8,6,0,57,261,990,965,25,0.128,0.0137,0.000548,0.141,0.00565,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1995-03-07,1994,6,23,66,323.34,0.52,5,Dry,36,8,6,4,53,107,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,36,8,6,0,57,266,990,965,25,0.13,0.0141,0.000566,0.144,0.00575,1,0.235,0.378,0.0151,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1995-03-08,1994,6,23,67,329.63,0.52,5,Dry,36,8,6,4,53,107,0.33,222.6,0.68,222.6,0,0,0,0,-4,4,36,8,6,0,57,273,990,965,25,0.132,0.0147,0.000588,0.146,0.00587,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
1995-03-09,1994,6,23,68,335.37,0.51,5,Dry,36,8,6,4,53,107,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00598,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
1995-03-10,1994,6,23,69,341.11,0.5,5,Dry,36,8,6,4,53,107,0.31,234.1,0.69,234.1,0,0,0,0,-4,4,36,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000629,0.151,0.00608,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.4,50.7,1220
1995-03-11,1994,6,24,70,346.85,0.5,5,Dry,36,8,6,4,53,107,0.31,239.8,0.69,239.8,0,0,0,0,-4,4,36,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
1995-03-12,1994,6,24,71,353.14,0.49,5,Dry,36,8,6,4,53,107,0.3,246.1,0.7,246.1,0,0,0,0,-4,4,36,8,6,0,57,296,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00631,2,0.109,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
1995-03-13,1994,6,24,72,359.43,0.48,5,Dry,36,8,6,4,53,107,0.3,252.4,0.7,252.4,0,0,0,0,-4,4,36,8,6,0,57,302,990,965.2,24.8,0.142,0.0181,0.000732,0.16,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
1995-03-14,1994,6,24,73,365.17,0.48,5,Dry,36,8,6,4,53,107,0.29,258.2,0.71,258.2,0,0,0,0,-4,4,36,8,6,0,57,308,990,965.2,24.8,0.144,0.0209,0.000842,0.165,0.00667,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
1995-03-15,1994,6,24,74,369.82,0.47,5,Dry,36,8,6,4,53,107,0.29,262.8,0.71,262.8,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.2,24.8,0.146,0.0231,0.000931,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57,1370
1995-03-16,1994,6,24,75,375.02,0.47,5,Dry,36,8,6,4,53,107,0.28,268,0.71,268,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0255,0.00103,0.173,0.00701,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.1,1400
1995-03-17,1994,6,24,76,378.57,0.47,5,Dry,36,8,6,4,53,107,0.28,271.6,0.72,271.6,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0272,0.0011,0.176,0.00713,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
1995-03-18,1994,6,25,77,381.58,0.46,5,Dry,36,8,6,4,53,107,0.28,274.6,0.72,274.6,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.0286,0.00116,0.179,0.00724,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.5,1430
1995-03-19,1994,6,25,78,383.49,0.46,5,Dry,36,8,6,4,53,107,0.28,276.5,0.72,276.5,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0295,0.0012,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,30,60,1440
1995-03-20,1994,6,25,79,385.41,0.46,5,Dry,36,8,6,4,53,107,0.28,278.4,0.72,278.4,0,0,0,0,-4,4,36,8,6,0,57,328,990,965.3,24.7,0.151,0.0304,0.00123,0.182,0.00737,2,0.13,0.312,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
1995-03-21,1994,6,25,80,387.87,0.46,5,Dry,36,8,6,4,53,107,0.28,280.9,0.72,280.9,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0316,0.00128,0.184,0.00746,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.5,60.9,1460
1995-03-22,1994,6,25,81,390.33,0.45,5,Dry,36,8,6,4,53,107,0.27,283.3,0.73,283.3,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.4,24.6,0.153,0.0327,0.00133,0.186,0.00754,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.4,1470
1995-03-23,1994,6,25,82,394.43,0.45,5,Dry,36,8,6,4,53,107,0.27,287.4,0.73,287.4,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.155,0.0347,0.00141,0.189,0.00769,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.2,62.3,1500
1995-03-24,1994,6,25,83,397.44,0.45,5,Dry,36,8,6,4,53,107,0.27,290.4,0.73,290.4,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.156,0.0361,0.00147,0.192,0.00779,2,0.139,0.33,0.0134,24.3,0.938,0.97,0.91,32.5,31.5,63,1510
1995-03-25,1994,6,26,84,397.16,0.45,5,Dry,36,8,6,4,53,107,0.27,290.2,0.73,290.2,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.156,0.036,0.00146,0.192,0.00778,2,0.138,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.9,1510
1995-03-26,1994,6,26,85,393.06,0.45,5,Dry,36,8,6,4,53,107,0.27,286.1,0.73,286.1,0,0,0,0,-4,4,36,8,6,0,57,336,990,965.4,24.6,0.154,0.034,0.00138,0.188,0.00764,2,0.136,0.324,0.0131,24.3,0.937,0.97,0.909,32,31,62,1490
1995-03-27,1994,6,26,86,392.79,0.45,5,Dry,36,8,6,4,53,107,0.27,285.8,0.73,285.8,0,0,0,0,-4,4,36,8,6,0,57,336,990,965.4,24.6,0.154,0.0339,0.00138,0.188,0.00763,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.9,31,62,1490
1995-03-28,1994,6,26,87,394.7,0.45,5,Dry,36,8,6,4,53,107,0.27,287.7,0.73,287.7,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.0348,0.00141,0.19,0.0077,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.2,62.4,1500
1995-03-29,1994,6,26,88,393.34,0.45,5,Dry,36,8,6,4,53,107,0.27,286.3,0.73,286.3,0,0,0,0,-4,4,36,8,6,0,57,336,990,965.4,24.6,0.154,0.0342,0.00139,0.188,0.00765,2,0.136,0.324,0.0132,24.3,0.937,0.97,0.909,32,31,62.1,1490
1995-03-30,1994,6,26,89,390.88,0.45,5,Dry,36,8,6,4,53,107,0.27,283.9,0.73,283.9,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.033,0.00134,0.186,0.00756,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
1995-03-31,1994,6,26,90,390.6,0.45,5,Dry,36,8,6,4,53,107,0.27,283.6,0.73,283.6,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.0329,0.00133,0.186,0.00755,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
1995-04-01,1994,7,27,91,387.05,0.46,5,Dry,40,10,8,5,62,125,0.32,262.1,0.68,262.1,0,0,0,0,-5,5,40,10,8,0,67,320,990,965.3,24.7,0.148,0.0227,0.00092,0.171,0.00694,2,0.119,0.291,0.0118,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
1995-04-02,1994,7,27,92,380.21,0.46,5,Dry,40,10,8,5,62,125,0.33,255.2,0.67,255.2,0,0,0,0,-5,5,40,10,8,0,67,313,990,965.3,24.7,0.146,0.0195,0.000788,0.166,0.0067,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
1995-04-03,1994,7,27,93,373.38,0.47,5,Dry,40,10,8,5,62,125,0.34,248.4,0.67,248.4,0,0,0,0,-5,5,40,10,8,0,67,306,990,965.3,24.7,0.144,0.0169,0.000682,0.161,0.00649,2,0.11,0.271,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.7,1290
1995-04-04,1994,7,27,94,366.54,0.48,5,Dry,40,10,8,5,62,125,0.34,241.5,0.66,241.5,0,0,0,0,-5,5,40,10,8,0,67,300,990,965.2,24.8,0.141,0.0163,0.000657,0.158,0.00636,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
1995-04-05,1994,7,27,95,360.25,0.48,5,Dry,40,10,8,5,62,125,0.35,235.3,0.65,235.3,0,0,0,0,-5,5,40,10,8,0,67,293,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00624,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
1995-04-06,1994,7,27,96,353.96,0.49,5,Dry,40,10,8,5,62,125,0.35,229,0.65,229,0,0,0,0,-5,5,40,10,8,0,67,287,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00612,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
1995-04-07,1994,7,27,97,348.22,0.49,5,Dry,40,10,8,5,62,125,0.36,223.2,0.64,223.2,0,0,0,0,-5,5,40,10,8,0,67,281,990,965.1,24.9,0.135,0.0147,0.000592,0.15,0.00601,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.3,48.2,48.2,1160
1995-04-08,1994,7,28,98,343.57,0.5,5,Dry,40,10,8,5,62,125,0.36,218.6,0.64,218.6,0,0,0,0,-5,5,40,10,8,0,67,277,990,965.1,24.9,0.133,0.0143,0.000576,0.147,0.00593,1,0.238,0.385,0.0155,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
1995-04-09,1994,7,28,99,338.38,0.51,5,Dry,40,10,8,5,62,125,0.37,213.4,0.63,213.4,0,0,0,0,-5,5,40,10,8,0,67,271,990,965.1,24.9,0.131,0.0139,0.000558,0.145,0.00583,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49.1,48.2,48.2,1160
1995-04-10,1994,7,28,100,333.73,0.51,5,Dry,40,10,8,5,62,125,0.38,208.7,0.63,208.7,0,0,0,0,-5,5,40,10,8,0,67,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00574,1,0.224,0.367,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
1995-04-11,1994,7,28,101,330.17,0.51,5,Dry,40,10,8,5,62,125,0.38,205.2,0.62,205.2,0,0,0,0,-5,5,40,10,8,0,67,263,990,965.1,24.9,0.128,0.0132,0.000529,0.142,0.00568,1,0.219,0.361,0.0145,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
1995-04-12,1994,7,28,102,326.07,0.52,5,Dry,40,10,8,5,62,125,0.38,201.1,0.62,201.1,0,0,0,0,-5,5,40,10,8,0,67,259,990,965,25,0.127,0.0128,0.000514,0.14,0.0056,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.4,45.4,45.4,1090
1995-04-13,1994,7,28,103,323.61,0.52,5,Dry,40,10,8,5,62,125,0.39,198.6,0.61,198.6,0,0,0,0,-5,5,40,10,8,0,67,257,990,965,25,0.126,0.0126,0.000506,0.139,0.00555,1,0.211,0.349,0.014,24.6,0.954,0.98,0.935,45.8,44.9,44.9,1080
1995-04-14,1994,7,28,104,320.6,0.53,5,Dry,40,10,8,5,62,125,0.39,195.6,0.61,195.6,0,0,0,0,-5,5,40,10,8,0,67,254,990,965,25,0.125,0.0124,0.000495,0.137,0.0055,1,0.207,0.344,0.0138,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1995-04-15,1994,7,29,105,317.59,0.53,5,Dry,40,10,8,5,62,125,0.39,192.6,0.61,192.6,0,0,0,0,-5,5,40,10,8,0,67,251,990,965,25,0.124,0.0121,0.000485,0.136,0.00544,1,0.202,0.339,0.0135,24.7,0.953,0.98,0.934,44.4,43.5,43.5,1040
1995-04-16,1994,7,29,106,316.23,0.53,5,Dry,40,10,8,5,62,125,0.4,191.2,0.6,191.2,0,0,0,0,-5,5,40,10,8,0,67,249,990,965,25,0.123,0.012,0.00048,0.135,0.00542,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1995-04-17,1994,7,29,107,314.31,0.53,5,Dry,40,10,8,5,62,125,0.4,189.3,0.6,189.3,0,0,0,0,-5,5,40,10,8,0,67,247,990,965,25,0.123,0.0118,0.000473,0.135,0.00538,1,0.198,0.333,0.0133,24.7,0.952,0.98,0.933,43.6,42.8,42.8,1030
1995-04-18,1994,7,29,108,312.4,0.54,5,Dry,40,10,8,5,62,125,0.4,187.4,0.6,187.4,0,0,0,0,-5,5,40,10,8,0,67,245,990,965,25,0.122,0.0117,0.000466,0.134,0.00534,1,0.195,0.329,0.0132,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
1995-04-19,1994,7,29,109,310.48,0.54,5,Dry,40,10,8,5,62,125,0.4,185.5,0.6,185.5,0,0,0,0,-5,5,40,10,8,0,67,243,990,965,25,0.121,0.0115,0.00046,0.133,0.00531,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.7,41.9,41.9,1010
1995-04-20,1994,7,29,110,307.48,0.54,5,Dry,40,10,8,5,62,125,0.41,182.5,0.59,182.5,0,0,0,0,-5,5,40,10,8,0,67,240,990,964.9,25.1,0.12,0.0113,0.000449,0.132,0.00525,1,0.189,0.321,0.0128,24.7,0.949,0.98,0.93,42,41.2,41.2,989
1995-04-21,1994,7,29,111,305.02,0.54,5,Dry,40,10,8,5,62,125,0.41,180,0.59,180,0,0,0,0,-5,5,40,10,8,0,67,238,990,964.9,25.1,0.12,0.0111,0.000441,0.131,0.00521,1,0.186,0.316,0.0126,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
1995-04-22,1994,7,30,112,302.01,0.55,5,Dry,40,10,8,5,62,125,0.41,177,0.59,177,0,0,0,0,-5,5,40,10,8,0,67,235,990,964.9,25.1,0.118,0.0108,0.00043,0.129,0.00515,1,0.181,0.311,0.0124,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
1995-04-23,1994,7,30,113,297.91,0.55,5,Dry,40,10,8,5,62,125,0.42,172.9,0.58,172.9,0,0,0,0,-5,5,40,10,8,0,67,231,990,964.9,25.1,0.117,0.0104,0.000416,0.127,0.00508,1,0.176,0.303,0.0121,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
1995-04-24,1994,7,30,114,294.35,0.56,5,Dry,40,10,8,5,62,125,0.42,169.3,0.57,169.3,0,0,0,0,-5,5,40,10,8,0,67,227,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00501,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.921,39,38,38,911
1995-04-25,1994,7,30,115,290.8,0.56,5,Dry,40,10,8,5,62,125,0.43,165.8,0.57,165.8,0,0,0,0,-5,5,40,10,8,0,67,224,990,964.9,25.1,0.115,0.00984,0.000392,0.124,0.00495,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
1995-04-26,1994,7,30,116,287.24,0.57,5,Dry,40,10,8,5,62,125,0.43,162.2,0.56,162.2,0,0,0,0,-5,5,40,10,8,0,67,220,990,964.8,25.2,0.113,0.00954,0.000379,0.123,0.00488,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1995-04-27,1994,7,30,117,283.14,0.57,5,Dry,40,10,8,5,62,125,0.44,158.1,0.56,158.1,0,0,0,0,-5,5,40,10,8,0,67,216,990,964.8,25.2,0.112,0.00919,0.000365,0.121,0.00481,1,0.156,0.277,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,846
1995-04-28,1994,7,30,118,279.04,0.58,5,Dry,40,10,8,5,62,125,0.45,154,0.55,154,0,0,0,0,-5,5,40,10,8,0,67,212,990,964.8,25.2,0.11,0.00884,0.000351,0.119,0.00473,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.4,34.3,34.3,824
1995-04-29,1994,7,31,119,274.94,0.58,5,Dry,40,10,8,5,62,125,0.46,149.9,0.55,149.9,0,0,0,0,-5,5,40,10,8,0,67,208,990,964.8,25.2,0.109,0.00849,0.000337,0.117,0.00466,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.4,33.4,33.4,802
1995-04-30,1994,7,31,120,270.84,0.59,5,Dry,40,10,8,5,62,125,0.46,145.8,0.54,145.8,0,0,0,0,-5,5,40,10,8,0,67,204,990,964.8,25.2,0.107,0.00815,0.000323,0.116,0.00459,1,0.139,0.255,0.0101,25,0.938,0.97,0.909,33.5,32.5,32.5,779
1995-05-01,1994,8,31,121,266.73,0.6,5,Dry,42,9,8,6,82,147,0.55,119.7,0.45,119.7,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0986,0.00593,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25,0.926,0.97,0.898,27.2,26.4,26.4,633
1995-05-02,1994,8,31,122,264.27,0.6,5,Dry,42,9,8,6,82,147,0.56,117.3,0.44,117.3,0,0,0,0,-6,6,42,9,8,0,88,176,990,964.8,25.2,0.0977,0.00572,0.000227,0.103,0.0041,1,0.101,0.204,0.00809,25,0.924,0.97,0.896,26.6,25.8,25.8,620
1995-05-03,1994,8,31,123,260.17,0.61,5,Dry,42,9,8,6,82,147,0.56,113.2,0.43,113.2,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0963,0.00537,0.000213,0.102,0.00402,1,0.0953,0.197,0.0078,25.1,0.922,0.97,0.894,25.6,24.9,24.9,597
1995-05-04,1994,8,31,124,256.62,0.61,5,Dry,42,9,8,6,82,147,0.57,109.6,0.43,109.6,0,0,0,0,-6,6,42,9,8,0,88,169,990,964.7,25.3,0.095,0.00507,0.000201,0.1,0.00396,1,0.0905,0.191,0.00754,25.1,0.919,0.97,0.892,24.8,24,24,577
1995-05-05,1994,8,31,125,253.06,0.62,5,Dry,42,9,8,6,82,147,0.58,106.1,0.42,106.1,0,0,0,0,-6,6,42,9,8,0,88,165,990,964.7,25.3,0.0938,0.00477,0.000188,0.0986,0.0039,1,0.0857,0.184,0.00729,25.1,0.917,0.97,0.889,23.9,23.2,23.2,557
1995-05-06,1994,8,32,126,249.51,0.63,5,Dry,42,9,8,6,82,147,0.59,102.5,0.41,102.5,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0925,0.00446,0.000176,0.097,0.00383,1,0.0809,0.178,0.00703,25.1,0.914,0.97,0.887,23.1,22.4,22.4,538
1995-05-07,1994,8,32,127,247.05,0.63,5,Dry,42,9,8,6,82,147,0.59,100,0.41,100,0,0,0,0,-6,6,42,9,8,0,88,159,990,964.7,25.3,0.0917,0.00425,0.000168,0.0959,0.00379,1,0.0776,0.173,0.00685,25.1,0.913,0.968,0.884,22.5,21.8,21.8,523
1995-05-08,1994,8,32,128,244.04,0.64,5,Dry,42,9,8,6,82,147,0.6,97.04,0.4,97.04,0,0,0,0,-6,6,42,9,8,0,88,156,990,964.7,25.3,0.0906,0.004,0.000158,0.0946,0.00373,1,0.0735,0.168,0.00664,25.2,0.913,0.967,0.882,21.9,21.1,21.1,507
1995-05-09,1994,8,32,129,241.03,0.64,5,Dry,42,9,8,6,82,147,0.61,94.03,0.39,94.03,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0895,0.00374,0.000148,0.0933,0.00368,1,0.0694,0.163,0.00642,25.2,0.913,0.966,0.882,21.2,20.5,20.5,492
1995-05-10,1994,8,32,130,238.02,0.65,5,Dry,42,9,8,6,82,147,0.62,91.02,0.38,91.02,0,0,0,0,-6,6,42,9,8,0,88,150,990,964.6,25.4,0.0885,0.00349,0.000137,0.092,0.00362,1,0.0654,0.157,0.0062,25.2,0.914,0.964,0.882,20.6,19.8,19.8,476
1995-05-11,1994,8,32,131,235.02,0.65,5,Dry,42,9,8,6,82,147,0.63,88.02,0.38,88.02,0,0,0,0,-6,6,42,9,8,0,88,147,990,964.6,25.4,0.0874,0.00323,0.000127,0.0907,0.00357,1,0.0613,0.152,0.00599,25.2,0.917,0.963,0.883,20,19.2,19.2,462
