date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-12,1994,8,32,132,232.01,0.66,5,Dry,42,9,8,6,82,147,0.63,85.01,0.37,85.01,0,0,0,0,-6,6,42,9,8,0,88,144,990,964.6,25.4,0.0864,0.00298,0.000117,0.0893,0.00352,1,0.0573,0.147,0.00577,25.3,0.92,0.962,0.884,19.4,18.6,18.6,447
1995-05-13,1994,8,33,133,229,0.67,5,Dry,42,9,8,6,82,147,0.64,82,0.36,82,0,0,0,0,-6,6,42,9,8,0,88,141,990,964.6,25.4,0.0853,0.00272,0.000107,0.088,0.00346,1,0.0532,0.141,0.00555,25.3,0.923,0.96,0.887,18.8,18,18,433
1995-05-14,1994,8,33,134,225.99,0.67,5,Dry,42,9,8,6,82,147,0.65,78.99,0.35,78.99,0,0,0,0,-6,6,42,9,8,0,88,138,990,964.6,25.4,0.0842,0.00246,0.0000968,0.0867,0.00341,1,0.0491,0.136,0.00534,25.3,0.928,0.96,0.891,18.2,17.5,17.5,419
1995-05-15,1994,8,33,135,222.98,0.68,5,Dry,42,9,8,6,82,147,0.66,75.98,0.34,75.98,0,0,0,0,-6,6,42,9,8,0,88,135,990,964.5,25.5,0.0832,0.00221,0.0000867,0.0854,0.00335,1,0.0451,0.13,0.00512,25.3,0.933,0.96,0.896,17.6,16.9,16.9,406
1995-05-16,1994,8,33,136,219.98,0.69,5,Dry,42,9,8,6,82,147,0.67,72.98,0.33,72.98,0,0,0,0,-6,6,42,9,8,0,88,132,990,964.5,25.5,0.0821,0.00195,0.0000767,0.0841,0.0033,1,0.041,0.125,0.00491,25.4,0.926,0.96,0.889,16.8,16.1,16.1,387
1995-05-17,1994,8,33,137,216.97,0.7,5,Dry,42,9,8,6,82,147,0.68,69.97,0.32,69.97,0,0,0,0,-6,6,42,9,8,0,88,129,990,964.5,25.5,0.081,0.0017,0.0000666,0.0827,0.00325,1,0.037,0.12,0.00469,25.4,0.912,0.96,0.875,15.9,15.2,15.2,366
1995-05-18,1994,8,33,138,213.96,0.71,5,Dry,42,9,8,6,82,147,0.69,66.96,0.31,66.96,0,0,0,0,-6,6,42,9,8,0,88,126,990,964.5,25.5,0.08,0.00144,0.0000565,0.0814,0.00319,1,0.0329,0.114,0.00448,25.4,0,0,0,0,0,0,0
1995-05-19,1994,8,33,139,211.5,0.71,5,Dry,42,9,8,6,82,147,0.69,64.5,0.3,64.5,0,0,0,0,-6,6,42,9,8,0,88,124,990,964.5,25.5,0.0791,0.00123,0.0000483,0.0804,0.00315,1,0.0296,0.11,0.00431,25.4,0,0,0,0,0,0,0
1995-05-20,1994,8,34,140,209.04,0.72,5,Dry,42,9,8,6,82,147,0.7,62.04,0.3,62.04,0,0,0,0,-6,6,42,9,8,0,88,121,990,964.5,25.5,0.0783,0.00102,0.0000401,0.0793,0.0031,1,0.0263,0.106,0.00413,25.4,0,0,0,0,0,0,0
1995-05-21,1994,8,34,141,206.58,0.73,5,Dry,42,9,8,6,82,147,0.71,59.58,0.29,59.58,0,0,0,0,-6,6,42,9,8,0,88,119,990,964.4,25.6,0.0774,0.000814,0.0000319,0.0782,0.00306,1,0.0229,0.101,0.00396,25.5,0,0,0,0,0,0,0
1995-05-22,1994,8,34,142,204.12,0.74,5,Dry,42,9,8,6,82,147,0.72,57.12,0.28,57.12,0,0,0,0,-6,6,42,9,8,0,88,116,990,964.4,25.6,0.0765,0.000605,0.0000237,0.0771,0.00302,1,0.0196,0.0967,0.00378,25.5,0,0,0,0,0,0,0
1995-05-23,1994,8,34,143,201.66,0.75,5,Dry,42,9,8,6,82,147,0.73,54.66,0.27,54.66,0,0,0,0,-6,6,42,9,8,0,88,114,990,964.4,25.6,0.0756,0.000396,0.0000155,0.076,0.00297,1,0.0163,0.0923,0.00361,25.5,0,0,0,0,0,0,0
1995-05-24,1994,8,34,144,199.2,0.76,5,Dry,42,9,8,6,82,147,0.74,52.2,0.26,52.2,0,0,0,0,-6,6,42,9,8,0,88,111,990,964.4,25.6,0.0748,0.000187,0.00000731,0.075,0.00293,1,0.013,0.0879,0.00344,25.5,0,0,0,0,0,0,0
1995-05-25,1994,8,34,145,196.73,0.77,5,Dry,42,9,8,6,82,147,0.75,49.73,0.25,0,50,11,2,2,-4,39,53,11,10,2,121,74,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-26,1994,8,34,146,194.27,0.78,5,Dry,42,9,8,6,82,147,0.76,47.27,0.24,0,47,11,1,1,-5,39,53,10,9,1,121,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,192.91,0.78,5,Dry,42,9,8,6,82,147,0.76,45.91,0.24,0,46,10,1,1,-5,39,52,10,9,1,121,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,190.99,0.79,5,Dry,42,9,8,6,82,147,0.77,43.99,0.23,0,44,10,1,1,-5,37,52,10,9,1,119,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,189.08,0.79,5,Dry,42,9,8,6,82,147,0.78,42.08,0.22,0,42,9,1,1,-5,36,51,10,9,1,118,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,187.16,0.8,5,Dry,42,9,8,6,82,147,0.79,40.16,0.21,0,40,9,1,1,-5,34,51,10,9,1,116,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,185.25,0.8,5,Dry,42,9,8,6,82,147,0.79,38.25,0.21,0,38,9,1,1,-5,32,51,10,9,1,114,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,183.34,0.81,5,Dry,39,9,7,5,59,119,0.65,64.34,0.35,64.34,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0777,0.00122,0.0000477,0.0789,0.00308,1,0.0294,0.108,0.00423,25.5,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,181.42,0.82,5,Dry,39,9,7,5,59,119,0.66,62.42,0.34,62.42,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.077,0.00106,0.0000413,0.078,0.00305,1,0.0268,0.105,0.0041,25.5,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,179.51,0.82,5,Dry,39,9,7,5,59,119,0.66,60.51,0.34,60.51,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0763,0.000893,0.000035,0.0772,0.00302,1,0.0242,0.101,0.00397,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,177.59,0.83,5,Dry,39,9,7,5,59,119,0.67,58.59,0.33,58.59,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0756,0.00073,0.0000286,0.0764,0.00299,1,0.0216,0.0979,0.00383,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,176.23,0.83,5,Dry,39,9,7,5,59,119,0.68,57.23,0.33,57.23,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0751,0.000615,0.0000241,0.0758,0.00296,1,0.0198,0.0955,0.00374,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,174.86,0.84,5,Dry,39,9,7,5,59,119,0.68,55.86,0.32,55.86,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.5,25.5,0.0747,0.000498,0.0000195,0.0752,0.00294,1,0.0179,0.0931,0.00364,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,173.49,0.84,5,Dry,39,9,7,5,59,119,0.69,54.49,0.31,54.49,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0742,0.000382,0.0000149,0.0746,0.00292,1,0.0161,0.0906,0.00355,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,172.13,0.85,5,Dry,39,9,7,5,59,119,0.69,53.13,0.31,53.13,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0737,0.000266,0.0000104,0.074,0.0029,1,0.0142,0.0882,0.00345,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,170.76,0.85,5,Dry,39,9,7,5,59,119,0.7,51.76,0.3,51.76,0,0,0,0,-5,5,39,9,7,0,64,107,990,964.5,25.5,0.0732,0.00015,0.00000586,0.0734,0.00287,1,0.0124,0.0857,0.00336,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,169.39,0.85,5,Dry,39,9,7,5,59,119,0.7,50.39,0.3,50.39,0,0,0,0,-5,5,39,9,7,0,64,105,990,964.5,25.5,0.0727,0.0000332,0.0000013,0.0728,0.00285,1,0.0105,0.0833,0.00326,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,168.02,0.86,5,Dry,39,9,7,5,59,119,0.71,49.02,0.29,0,49,11,1,1,-4,40,50,10,8,1,99,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,166.66,0.86,5,Dry,39,9,7,5,59,119,0.71,47.66,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,165.29,0.86,5,Dry,39,9,7,5,59,119,0.72,46.29,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,163.92,0.87,5,Dry,39,9,7,5,59,119,0.73,44.92,0.27,0,45,10,1,1,-4,37,49,10,8,1,96,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,162.56,0.87,5,Dry,39,9,7,5,59,119,0.73,43.56,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,161.19,0.88,5,Dry,39,9,7,5,59,119,0.74,42.19,0.26,0,42,9,1,1,-4,35,48,10,8,1,94,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,159.82,0.88,5,Dry,39,9,7,5,59,119,0.74,40.82,0.26,0,41,9,1,1,-4,34,48,10,8,1,93,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,158.45,0.88,5,Dry,39,9,7,5,59,119,0.75,39.45,0.25,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,157.09,0.89,5,Dry,39,9,7,5,59,119,0.76,38.09,0.24,0,38,9,1,1,-4,31,48,10,8,1,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,155.72,0.89,5,Dry,39,9,7,5,59,119,0.76,36.72,0.24,0,37,8,1,1,-4,31,47,10,8,1,90,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,154.35,0.89,5,Dry,39,9,7,5,59,119,0.77,35.35,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,152.98,0.9,5,Dry,39,9,7,5,59,119,0.78,33.98,0.22,0,34,8,1,1,-4,28,47,10,8,1,87,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,151.62,0.9,5,Dry,39,9,7,5,59,119,0.79,32.62,0.21,0,33,7,1,1,-4,28,46,10,8,1,87,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,150.25,0.9,5,Dry,39,9,7,5,59,119,0.79,31.25,0.21,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,149.98,0.9,5,Dry,39,9,7,5,59,119,0.79,30.98,0.21,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,149.16,0.9,5,Dry,39,9,7,5,59,119,0.8,30.16,0.2,0,30,7,1,1,-4,25,46,10,8,1,84,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,148.34,0.91,5,Dry,39,9,7,5,59,119,0.8,29.34,0.2,0,29,7,1,1,-4,24,46,10,8,1,83,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,147.52,0.91,5,Dry,39,9,7,5,59,119,0.81,28.52,0.19,0,29,7,1,1,-4,24,46,10,8,1,83,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,146.7,0.91,5,Dry,39,9,7,5,59,119,0.81,27.7,0.19,0,28,6,1,1,-4,24,45,10,8,1,83,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,145.88,0.91,5,Dry,39,9,7,5,59,119,0.82,26.88,0.18,0,27,6,1,1,-4,23,45,10,8,1,82,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,143.96,0.91,5,Dry,37,8,6,4,53,108,0.75,35.96,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,142.59,0.92,5,Dry,37,8,6,4,53,108,0.76,34.59,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,141.23,0.92,5,Dry,37,8,6,4,53,108,0.77,33.23,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,139.86,0.92,5,Dry,37,8,6,4,53,108,0.77,31.86,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,138.49,0.93,5,Dry,37,8,6,4,53,108,0.78,30.49,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,137.13,0.93,5,Dry,37,8,6,4,53,108,0.79,29.13,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,136.85,0.93,5,Dry,37,8,6,4,53,108,0.79,28.85,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,136.03,0.93,5,Dry,37,8,6,4,53,108,0.79,28.03,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,135.21,0.93,5,Dry,37,8,6,4,53,108,0.8,27.21,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,134.39,0.94,5,Dry,37,8,6,4,53,108,0.8,26.39,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,133.57,0.94,5,Dry,37,8,6,4,53,108,0.81,25.57,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,132.75,0.94,5,Dry,37,8,6,4,53,108,0.81,24.75,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,131.93,0.94,5,Dry,37,8,6,4,53,108,0.82,23.93,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,131.11,0.94,5,Dry,37,8,6,4,53,108,0.82,23.11,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,130.29,0.94,5,Dry,37,8,6,4,53,108,0.83,22.29,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,129.47,0.95,5,Dry,37,8,6,4,53,108,0.83,21.47,0.17,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,128.65,0.95,5,Dry,37,8,6,4,53,108,0.84,20.65,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,127.83,0.95,5,Dry,37,8,6,4,53,108,0.84,19.83,0.15,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,127.01,0.95,5,Dry,37,8,6,4,53,108,0.85,19.01,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,126.19,0.95,5,Dry,37,8,6,4,53,108,0.86,18.19,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,125.37,0.95,5,Dry,37,8,6,4,53,108,0.86,17.37,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,124.55,0.95,5,Dry,37,8,6,4,53,108,0.87,16.55,0.13,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,123.73,0.96,5,Dry,37,8,6,4,53,108,0.87,15.73,0.13,0,16,4,0,0,-4,16,41,8,6,0,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,122.91,0.96,5,Dry,37,8,6,4,53,108,0.88,14.91,0.12,0,15,3,0,0,-4,16,40,8,6,0,69,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,122.09,0.96,5,Dry,37,8,6,4,53,108,0.89,14.09,0.12,0,14,3,0,0,-4,15,40,8,6,0,68,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,121.27,0.96,5,Dry,37,8,6,4,53,108,0.89,13.27,0.11,0,13,3,0,0,-4,14,40,8,6,0,67,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,120.45,0.96,5,Dry,37,8,6,4,53,108,0.9,12.45,0.1,0,12,3,0,0,-4,13,40,8,6,0,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,119.63,0.96,5,Dry,37,8,6,4,53,108,0.9,11.63,0.097,0,12,3,0,0,-4,13,40,8,6,0,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,118.81,0.96,5,Dry,37,8,6,4,53,108,0.91,10.81,0.091,0,11,2,0,0,-4,13,39,8,6,0,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,117.98,0.96,5,Dry,37,8,6,4,53,108,0.92,9.98,0.085,0,10,2,0,0,-4,12,39,8,6,0,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,117.16,0.96,5,Dry,37,8,6,4,53,108,0.92,9.16,0.078,0,9,2,0,0,-4,11,39,8,6,0,64,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,116.34,0.96,5,Dry,34,7,5,3,44,93,0.8,23.34,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,114.43,0.97,5,Dry,34,7,5,3,44,93,0.81,21.43,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,113.06,0.97,5,Dry,34,7,5,3,44,93,0.82,20.06,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,111.7,0.97,5,Dry,34,7,5,3,44,93,0.83,18.7,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,110.33,0.97,5,Dry,34,7,5,3,44,93,0.84,17.33,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,108.96,0.97,5,Dry,34,7,5,3,44,93,0.85,15.96,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,108.69,0.97,5,Dry,34,7,5,3,44,93,0.86,15.69,0.14,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,107.87,0.97,5,Dry,34,7,5,3,44,93,0.86,14.87,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,107.05,0.97,5,Dry,34,7,5,3,44,93,0.87,14.05,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,106.23,0.97,5,Dry,34,7,5,3,44,93,0.88,13.23,0.13,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,105.41,0.97,5,Dry,34,7,5,3,44,93,0.88,12.41,0.12,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,104.59,0.97,5,Dry,34,7,5,3,44,93,0.89,11.59,0.11,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,103.77,0.97,5,Dry,34,7,5,3,44,93,0.9,10.77,0.1,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,102.95,0.97,5,Dry,34,7,5,3,44,93,0.9,9.95,0.097,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,102.13,0.98,5,Dry,34,7,5,3,44,93,0.91,9.13,0.089,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,101.31,0.98,5,Dry,34,7,5,3,44,93,0.92,8.31,0.082,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,100.48,0.98,5,Dry,34,7,5,3,44,93,0.93,7.48,0.074,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,99.66,0.98,5,Dry,34,7,5,3,44,93,0.93,6.66,0.067,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,98.84,0.98,5,Dry,34,7,5,3,44,93,0.94,5.84,0.059,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,98.02,0.98,5,Dry,34,7,5,3,44,93,0.95,5.02,0.051,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,97.2,0.98,5,Dry,34,7,5,3,44,93,0.96,4.2,0.043,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,96.38,0.98,5,Dry,34,7,5,3,44,93,0.96,3.38,0.035,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,95.56,0.98,5,Dry,34,7,5,3,44,93,0.97,2.56,0.027,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,94.74,0.98,5,Dry,34,7,5,3,44,93,0.98,1.74,0.018,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,93.92,0.98,5,Dry,34,7,5,3,44,93,0.99,0.92,0.0098,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,93.65,0.98,5,Dry,34,7,5,3,44,93,0.99,0.65,0.0069,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,93.38,0.98,5,Dry,34,7,5,3,44,93,1,0.38,0.0041,0,0,0,0,0,-3,3,34,7,5,0,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,93.1,0.98,5,Dry,34,7,5,3,44,93,1,0.1,0.0011,0,0,0,0,0,-3,3,34,7,5,0,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,92.28,0.98,5,Dry,33.7,6.95,4.96,2.98,43.7,92.3,1,0,0,0,0,0,0,0,-3,3,33.7,6.95,4.96,-0.0232,46.7,45.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,92.01,0.98,5,Dry,33.6,6.93,4.95,2.97,43.5,92,1,0,0,0,0,0,0,0,-3,3,33.6,6.93,4.95,-0.0319,46.5,45.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,91.73,0.98,5,Dry,33.5,6.9,4.93,2.96,43.4,91.7,1,0,0,0,0,0,0,0,-3,3,33.5,6.9,4.93,-0.041,46.4,45.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,90.37,0.98,5,Dry,30,6,4,2,30,72,0.8,18.37,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,89,0.99,5,Dry,30,6,4,2,30,72,0.81,17,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,87.09,0.99,5,Dry,30,6,4,2,30,72,0.83,15.09,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,85.17,0.99,5,Dry,30,6,4,2,30,72,0.84,13.17,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,83.26,0.99,5,Dry,30,6,4,2,30,72,0.86,11.26,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,81.34,0.99,5,Dry,30,6,4,2,30,72,0.89,9.34,0.12,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,79.98,0.99,5,Dry,30,6,4,2,30,72,0.9,7.98,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,78.61,0.99,5,Dry,30,6,4,2,30,72,0.92,6.61,0.084,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,77.24,0.99,5,Dry,30,6,4,2,30,72,0.93,5.24,0.068,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,75.88,0.99,5,Dry,30,6,4,2,30,72,0.95,3.88,0.051,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,74.51,0.99,5,Dry,30,6,4,2,30,72,0.97,2.51,0.034,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,73.14,0.99,5,Dry,30,6,4,2,30,72,0.98,1.14,0.016,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,72.87,0.99,5,Dry,30,6,4,2,30,72,0.99,0.87,0.012,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,72.05,0.99,5,Dry,30,6,4,2,30,72,1,0.05,0.00069,0,0,0,0,0,-2,2,30,6,4,0,32,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,71.23,0.99,5,Dry,29.7,5.94,3.96,1.98,29.7,71.2,1,0,0,0,0,0,0,0,-2,2,29.7,5.94,3.96,-0.0214,31.7,39.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,70.41,0.99,5,Dry,29.3,5.87,3.91,1.96,29.3,70.4,1,0,0,0,0,0,0,0,-2,2,29.3,5.87,3.91,-0.0442,31.3,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,69.59,0.99,5,Dry,29,5.8,3.87,1.93,29,69.6,1,0,0,0,0,0,0,0,-2,2,29,5.8,3.87,-0.0669,31,38.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,68.02,1,5,Dry,28.3,5.67,3.78,1.89,28.3,68,1,0,0,0,0,0,0,0,-2,2,28.3,5.67,3.78,-0.111,30.3,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,67.53,1,5,Dry,28.1,5.63,3.75,1.88,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.63,3.75,-0.124,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,69.44,0.99,5,Dry,28.9,5.79,3.86,1.93,28.9,69.4,1,0,0,0,0,0,0,0,-2,2,28.9,5.79,3.86,-0.0711,30.9,38.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,70.13,0.99,5,Dry,29.2,5.84,3.9,1.95,29.2,70.1,1,0,0,0,0,0,0,0,-2,2,29.2,5.84,3.9,-0.0519,31.2,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,69.85,0.99,5,Dry,29.1,5.82,3.88,1.94,29.1,69.8,1,0,0,0,0,0,0,0,-2,2,29.1,5.82,3.88,-0.0597,31.1,38.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,68.15,1,5,Dry,28.4,5.68,3.79,1.89,28.4,68.2,1,0,0,0,0,0,0,0,-2,2,28.4,5.68,3.79,-0.107,30.4,37.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,67.59,1,5,Dry,28.2,5.63,3.76,1.88,28.2,67.6,1,0,0,0,0,0,0,0,-2,2,28.2,5.63,3.76,-0.122,30.2,37.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,65.98,1,5,Dry,27.5,5.5,3.67,1.83,27.5,66,1,0,0,0,0,0,0,0,-2,2,27.5,5.5,3.67,-0.167,29.5,36.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,65.46,1,5,Dry,27.3,5.45,3.64,1.82,27.3,65.5,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.64,-0.182,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,65.21,1,5,Dry,27.2,5.43,3.62,1.81,27.2,65.2,1,0,0,0,0,0,0,0,-2,2,27.2,5.43,3.62,-0.189,29.2,36.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,63.78,1,5,Dry,26.6,5.32,3.54,1.77,26.6,63.8,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.54,-0.228,28.6,35.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,63.36,1,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.24,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,63.16,1,5,Dry,26.3,5.26,3.51,1.75,26.3,63.2,1,0,0,0,0,0,0,0,-2,2,26.3,5.26,3.51,-0.246,28.3,35.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,62.81,1,5,Dry,24,4,2,2,20,52,0.83,10.81,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,61.62,1,5,Dry,24,4,2,2,20,52,0.84,9.62,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,61.3,1,5,Dry,24,4,2,2,20,52,0.85,9.3,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,59.89,1,5,Dry,24,4,2,2,20,52,0.87,7.89,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,59.48,1,5,Dry,24,4,2,2,20,52,0.87,7.48,0.13,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,59.29,1,5,Dry,24,4,2,2,20,52,0.88,7.29,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,58.98,1,5,Dry,24,4,2,2,20,52,0.88,6.98,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,59.06,1,5,Dry,24,4,2,2,20,52,0.88,7.06,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,59.1,1,5,Dry,24,4,2,2,20,52,0.88,7.1,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,57.88,1,5,Dry,24,4,2,2,20,52,0.9,5.88,0.1,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,57.56,1,5,Dry,24,4,2,2,20,52,0.9,5.56,0.097,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,57.41,1,5,Dry,24,4,2,2,20,52,0.91,5.41,0.094,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,56.13,1,5,Dry,24,4,2,2,20,52,0.93,4.13,0.074,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,55.78,1,5,Dry,24,4,2,2,20,52,0.93,3.78,0.068,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,55.63,1,5,Dry,24,4,2,2,20,52,0.94,3.63,0.065,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,55.56,1,5,Dry,24,4,2,2,20,52,0.94,3.56,0.064,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,55.32,1,5,Dry,24,4,2,2,20,52,0.94,3.32,0.06,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,55.21,1,5,Dry,24,4,2,2,20,52,0.94,3.21,0.058,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,55.16,1,5,Dry,24,4,2,2,20,52,0.94,3.16,0.057,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,55.14,1,5,Dry,24,4,2,2,20,52,0.94,3.14,0.057,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,55.34,1,5,Dry,24,4,2,2,20,52,0.94,3.34,0.06,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,55.44,1,5,Dry,24,4,2,2,20,52,0.94,3.44,0.062,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,58.42,1,5,Dry,24,4,2,2,20,52,0.89,6.42,0.11,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,60.82,1,5,Dry,24,4,2,2,20,52,0.85,8.82,0.14,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,60.93,1,5,Dry,24,4,2,2,20,52,0.85,8.93,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,60.74,1,5,Dry,24,4,2,2,20,52,0.86,8.74,0.14,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,60.89,1,5,Dry,24,4,2,2,20,52,0.85,8.89,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,60.96,1,5,Dry,24,4,2,2,20,52,0.85,8.96,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,61,1,5,Dry,24,4,2,2,20,52,0.85,9,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,63.06,1,5,Dry,24,4,2,2,20,52,0.82,11.06,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,65.1,1,5,Dry,24,4,2,2,20,52,0.8,13.1,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,67.15,1,5,Dry,23,4,2,2,19,50,0.74,17.15,0.26,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,67.91,1,5,Dry,23,4,2,2,19,50,0.74,17.91,0.26,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,68.55,1,5,Dry,23,4,2,2,19,50,0.73,18.55,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,68.87,1,5,Dry,23,4,2,2,19,50,0.73,18.87,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,69.03,1,5,Dry,23,4,2,2,19,50,0.72,19.03,0.28,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,69.1,1,5,Dry,23,4,2,2,19,50,0.72,19.1,0.28,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,69.14,0.99,5,Dry,23,4,2,2,19,50,0.72,19.14,0.28,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,69.16,0.99,5,Dry,23,4,2,2,19,50,0.72,19.16,0.28,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,69.17,0.99,5,Dry,23,4,2,2,19,50,0.72,19.17,0.28,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,69.18,0.99,5,Dry,23,4,2,2,19,50,0.72,19.18,0.28,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,70.27,0.99,5,Dry,23,4,2,2,19,50,0.71,20.27,0.29,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,70.55,0.99,5,Dry,23,4,2,2,19,50,0.71,20.55,0.29,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,74.65,0.99,5,Dry,23,4,2,2,19,50,0.67,24.65,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,78.75,0.99,5,Dry,23,4,2,2,19,50,0.64,28.75,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,79.02,0.99,5,Dry,23,4,2,2,19,50,0.63,29.02,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,79.84,0.99,5,Dry,23,4,2,2,19,50,0.63,29.84,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,80.12,0.99,5,Dry,23,4,2,2,19,50,0.62,30.12,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,85.31,0.99,5,Dry,23,4,2,2,19,50,0.59,35.31,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,88.87,0.99,5,Dry,23,4,2,2,19,50,0.56,38.87,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,92.97,0.98,5,Dry,23,4,2,2,19,50,0.54,42.97,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,99.26,0.98,5,Dry,23,4,2,2,19,50,0.5,49.26,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,100.62,0.98,5,Dry,23,4,2,2,19,50,0.5,50.62,0.5,50.62,0,0,0,0,-2,2,23,4,2,0,21,79.6,990,964.5,25.5,0.0708,0.0000527,0.00000207,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,99.26,0.98,5,Dry,23,4,2,2,19,50,0.5,49.26,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,97.34,0.98,5,Dry,23,4,2,2,19,50,0.51,47.34,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,95.98,0.98,5,Dry,23,4,2,2,19,50,0.52,45.98,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,96.8,0.98,5,Dry,23,4,2,2,19,50,0.52,46.8,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,99.26,0.98,5,Dry,23,4,2,2,19,50,0.5,49.26,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,101.72,0.98,5,Dry,23,4,2,2,19,50,0.49,51.72,0.51,51.72,0,0,0,0,-2,2,23,4,2,0,21,80.7,990,964.5,25.5,0.0708,0.000146,0.00000573,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,105.27,0.97,5,Dry,23,4,2,2,19,50,0.47,55.27,0.53,55.27,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000448,0.0000176,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,107.73,0.97,5,Dry,23,4,2,2,19,50,0.46,57.73,0.54,57.73,0,0,0,0,-2,2,23,4,2,0,21,86.7,990,964.5,25.5,0.0708,0.000657,0.0000258,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,110.19,0.97,5,Dry,26,4,3,2,24,59,0.54,51.19,0.47,51.19,0,0,0,0,-2,2,26,4,3,0,26,84.2,990,964.5,25.5,0.0708,0.000101,0.00000397,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,113.75,0.97,5,Dry,26,4,3,2,24,59,0.52,54.75,0.48,54.75,0,0,0,0,-2,2,26,4,3,0,26,87.8,990,964.5,25.5,0.0708,0.000404,0.0000158,0.0712,0.00279,1,0.0164,0.0876,0.00344,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,117.85,0.96,5,Dry,26,4,3,2,24,59,0.5,58.85,0.5,58.85,0,0,0,0,-2,2,26,4,3,0,26,91.8,990,964.5,25.5,0.0708,0.000752,0.0000295,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,121.95,0.96,5,Dry,26,4,3,2,24,59,0.48,62.95,0.52,62.95,0,0,0,0,-2,2,26,4,3,0,26,96,990,964.5,25.5,0.0708,0.0011,0.0000432,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,125.51,0.95,5,Dry,26,4,3,2,24,59,0.47,66.51,0.53,66.51,0,0,0,0,-2,2,26,4,3,0,26,99.5,990,964.5,25.5,0.0708,0.0014,0.000055,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-12-06,1995,3,10,340,125.78,0.95,5,Dry,26,4,3,2,24,59,0.47,66.78,0.53,66.78,0,0,0,0,-2,2,26,4,3,0,26,99.8,990,964.5,25.5,0.0708,0.00143,0.0000559,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
1995-12-07,1995,3,10,341,123.87,0.95,5,Dry,26,4,3,2,24,59,0.48,64.87,0.52,64.87,0,0,0,0,-2,2,26,4,3,0,26,97.9,990,964.5,25.5,0.0708,0.00126,0.0000496,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
1995-12-08,1995,3,10,342,121.95,0.96,5,Dry,26,4,3,2,24,59,0.48,62.95,0.52,62.95,0,0,0,0,-2,2,26,4,3,0,26,96,990,964.5,25.5,0.0708,0.0011,0.0000432,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,118.94,0.96,5,Dry,26,4,3,2,24,59,0.5,59.94,0.5,59.94,0,0,0,0,-2,2,26,4,3,0,26,92.9,990,964.5,25.5,0.0708,0.000845,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,117.58,0.96,5,Dry,26,4,3,2,24,59,0.5,58.58,0.5,58.58,0,0,0,0,-2,2,26,4,3,0,26,91.6,990,964.5,25.5,0.0708,0.000729,0.0000286,0.0716,0.00281,1,0.0216,0.0931,0.00365,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,116.21,0.96,5,Dry,26,4,3,2,24,59,0.51,57.21,0.49,57.21,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000613,0.000024,0.0714,0.0028,1,0.0197,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,118.12,0.96,5,Dry,26,4,3,2,24,59,0.5,59.12,0.5,59.12,0,0,0,0,-2,2,26,4,3,0,26,92.1,990,964.5,25.5,0.0708,0.000775,0.0000304,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,121.68,0.96,5,Dry,26,4,3,2,24,59,0.48,62.68,0.52,62.68,0,0,0,0,-2,2,26,4,3,0,26,95.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,123.59,0.96,5,Dry,26,4,3,2,24,59,0.48,64.59,0.52,64.59,0,0,0,0,-2,2,26,4,3,0,26,97.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1995-12-15,1995,3,11,349,122.23,0.96,5,Dry,26,4,3,2,24,59,0.48,63.23,0.52,63.23,0,0,0,0,-2,2,26,4,3,0,26,96.2,990,964.5,25.5,0.0708,0.00112,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,119.22,0.96,5,Dry,26,4,3,2,24,59,0.49,60.22,0.51,60.22,0,0,0,0,-2,2,26,4,3,0,26,93.2,990,964.5,25.5,0.0708,0.000869,0.0000341,0.0717,0.00281,1,0.0238,0.0955,0.00374,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,118.94,0.96,5,Dry,26,4,3,2,24,59,0.5,59.94,0.5,59.94,0,0,0,0,-2,2,26,4,3,0,26,92.9,990,964.5,25.5,0.0708,0.000845,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,121.41,0.96,5,Dry,26,4,3,2,24,59,0.49,62.41,0.51,62.41,0,0,0,0,-2,2,26,4,3,0,26,95.4,990,964.5,25.5,0.0708,0.00105,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,122.77,0.96,5,Dry,26,4,3,2,24,59,0.48,63.77,0.52,63.77,0,0,0,0,-2,2,26,4,3,0,26,96.8,990,964.5,25.5,0.0708,0.00117,0.0000459,0.072,0.00282,1,0.0286,0.101,0.00394,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-20,1995,3,12,354,120.86,0.96,5,Dry,26,4,3,2,24,59,0.49,61.86,0.51,61.86,0,0,0,0,-2,2,26,4,3,0,26,94.9,990,964.5,25.5,0.0708,0.00101,0.0000395,0.0718,0.00282,1,0.026,0.0978,0.00384,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,122.23,0.96,5,Dry,26,4,3,2,24,59,0.48,63.23,0.52,63.23,0,0,0,0,-2,2,26,4,3,0,26,96.2,990,964.5,25.5,0.0708,0.00112,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,123.59,0.96,5,Dry,26,4,3,2,24,59,0.48,64.59,0.52,64.59,0,0,0,0,-2,2,26,4,3,0,26,97.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1995-12-23,1995,3,12,357,122.23,0.96,5,Dry,26,4,3,2,24,59,0.48,63.23,0.52,63.23,0,0,0,0,-2,2,26,4,3,0,26,96.2,990,964.5,25.5,0.0708,0.00112,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,124.14,0.95,5,Dry,26,4,3,2,24,59,0.47,65.14,0.53,65.14,0,0,0,0,-2,2,26,4,3,0,26,98.1,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-12-25,1995,3,13,359,125.51,0.95,5,Dry,26,4,3,2,24,59,0.47,66.51,0.53,66.51,0,0,0,0,-2,2,26,4,3,0,26,99.5,990,964.5,25.5,0.0708,0.0014,0.000055,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-12-26,1995,3,13,360,123.59,0.96,5,Dry,26,4,3,2,24,59,0.48,64.59,0.52,64.59,0,0,0,0,-2,2,26,4,3,0,26,97.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1995-12-27,1995,3,13,361,121.68,0.96,5,Dry,26,4,3,2,24,59,0.48,62.68,0.52,62.68,0,0,0,0,-2,2,26,4,3,0,26,95.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,119.76,0.96,5,Dry,26,4,3,2,24,59,0.49,60.76,0.51,60.76,0,0,0,0,-2,2,26,4,3,0,26,93.8,990,964.5,25.5,0.0708,0.000915,0.0000359,0.0717,0.00281,1,0.0245,0.0963,0.00378,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,118.94,0.96,5,Dry,26,4,3,2,24,59,0.5,59.94,0.5,59.94,0,0,0,0,-2,2,26,4,3,0,26,92.9,990,964.5,25.5,0.0708,0.000845,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,120.86,0.96,5,Dry,26,4,3,2,24,59,0.49,61.86,0.51,61.86,0,0,0,0,-2,2,26,4,3,0,26,94.9,990,964.5,25.5,0.0708,0.00101,0.0000395,0.0718,0.00282,1,0.026,0.0978,0.00384,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,121.13,0.96,5,Dry,26,4,3,2,24,59,0.49,62.13,0.51,62.13,0,0,0,0,-2,2,26,4,3,0,26,95.1,990,964.5,25.5,0.0708,0.00103,0.0000404,0.0719,0.00282,1,0.0264,0.0982,0.00385,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,121.95,0.96,5,Dry,29,5,4,2,33,73,0.6,48.95,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,122.77,0.96,5,Dry,29,5,4,2,33,73,0.59,49.77,0.41,0,50,11,2,2,0,35,40,7,6,2,68,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,121.95,0.96,5,Dry,29,5,4,2,33,73,0.6,48.95,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,124.96,0.95,5,Dry,29,5,4,2,33,73,0.58,51.96,0.42,51.96,0,0,0,0,-2,2,29,5,4,0,35,90,990,964.5,25.5,0.0708,0.000167,0.00000653,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,130.16,0.95,5,Dry,29,5,4,2,33,73,0.56,57.16,0.44,57.16,0,0,0,0,-2,2,29,5,4,0,35,95.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,133.16,0.94,5,Dry,29,5,4,2,33,73,0.55,60.16,0.45,60.16,0,0,0,0,-2,2,29,5,4,0,35,98.2,990,964.5,25.5,0.0708,0.000864,0.0000339,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,134.53,0.94,5,Dry,29,5,4,2,33,73,0.54,61.53,0.46,61.53,0,0,0,0,-2,2,29,5,4,0,35,99.5,990,964.5,25.5,0.0708,0.00098,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,137.54,0.93,5,Dry,29,5,4,2,33,73,0.53,64.54,0.47,64.54,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.0717,0.00124,0.0000485,0.073,0.00286,1,0.0296,0.103,0.00402,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1996-01-09,1995,4,15,9,139.45,0.92,5,Dry,29,5,4,2,33,73,0.52,66.45,0.48,66.45,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0724,0.0014,0.0000548,0.0738,0.00289,1,0.0322,0.106,0.00416,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1996-01-10,1995,4,15,10,143.55,0.92,5,Dry,29,5,4,2,33,73,0.51,70.55,0.49,70.55,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0738,0.00175,0.0000685,0.0756,0.00296,1,0.0377,0.113,0.00444,25.4,0.916,0.96,0.879,16.1,15.4,15.4,371
1996-01-11,1995,4,15,11,149.3,0.9,5,Dry,29,5,4,2,33,73,0.49,76.3,0.51,76.3,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0759,0.00224,0.0000877,0.0781,0.00306,1,0.0455,0.124,0.00485,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1996-01-12,1995,4,15,12,153.94,0.89,5,Dry,29,5,4,2,33,73,0.47,80.94,0.53,80.94,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0775,0.00263,0.000103,0.0801,0.00314,1,0.0518,0.132,0.00517,25.4,0.933,0.96,0.896,18.8,18,18,433
1996-01-13,1995,4,15,13,158.59,0.88,5,Dry,29,5,4,2,33,73,0.46,85.59,0.54,85.59,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00303,0.000119,0.0822,0.00322,1,0.058,0.14,0.0055,25.4,0.927,0.962,0.893,19.8,19,19,456
1996-01-14,1995,4,16,14,163.24,0.87,5,Dry,29,5,4,2,33,73,0.45,90.24,0.55,90.24,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0643,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,479
