date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-15,1995,4,16,15,168.44,0.86,5,Dry,29,5,4,2,33,73,0.43,95.44,0.57,95.44,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
1996-01-16,1995,4,16,16,173.63,0.84,5,Dry,29,5,4,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1996-01-17,1995,4,16,17,178.83,0.82,5,Dry,29,5,4,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.091,0.00356,1,0.0854,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1996-01-18,1995,4,16,18,181.83,0.81,5,Dry,29,5,4,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1996-01-19,1995,4,16,19,181.01,0.82,5,Dry,29,5,4,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1996-01-20,1995,4,16,20,181.83,0.81,5,Dry,29,5,4,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1996-01-21,1995,4,17,21,182.66,0.81,5,Dry,29,5,4,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1996-01-22,1995,4,17,22,186.76,0.8,5,Dry,29,5,4,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1996-01-23,1995,4,17,23,191.41,0.78,5,Dry,29,5,4,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1996-01-24,1995,4,17,24,197.15,0.77,5,Dry,29,5,4,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.0063,0.000246,0.0991,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1996-01-25,1995,4,17,25,203.44,0.74,5,Dry,29,5,4,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1996-01-26,1995,4,17,26,207.54,0.73,5,Dry,29,5,4,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
1996-01-27,1995,4,17,27,216.01,0.7,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1996-01-28,1995,4,18,28,225.04,0.68,5,Dry,29,5,4,2,33,73,0.32,152,0.68,152,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00867,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
1996-01-29,1995,4,18,29,235.7,0.65,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
1996-01-30,1995,4,18,30,246.91,0.63,5,Dry,29,5,4,2,33,73,0.3,173.9,0.7,173.9,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
1996-01-31,1995,4,18,31,257.58,0.61,5,Dry,29,5,4,2,33,73,0.28,184.6,0.72,184.6,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42,42,1010
1996-02-01,1995,5,18,32,269.33,0.59,5,Dry,31,6,4,3,41,85,0.32,184.3,0.68,184.3,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000453,0.126,0.00501,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
1996-02-02,1995,5,18,33,281.64,0.57,5,Dry,31,6,4,3,41,85,0.3,196.6,0.7,196.6,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.119,0.0125,0.000495,0.132,0.00524,1,0.208,0.34,0.0135,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1070
1996-02-03,1995,5,18,34,291.76,0.56,5,Dry,31,6,4,3,41,85,0.29,206.8,0.71,206.8,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0133,0.00053,0.136,0.00542,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
1996-02-04,1995,5,19,35,301.33,0.55,5,Dry,31,6,4,3,41,85,0.28,216.3,0.72,216.3,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.0056,1,0.235,0.375,0.0149,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-02-05,1995,5,19,36,308.71,0.54,5,Dry,31,6,4,3,41,85,0.28,223.7,0.72,223.7,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000589,0.144,0.00574,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1996-02-06,1995,5,19,37,315,0.53,5,Dry,31,6,4,3,41,85,0.27,230,0.73,230,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000611,0.146,0.00585,2,0.0978,0.244,0.00976,24.8,0.923,0.97,0.895,25.8,25,50,1200
1996-02-07,1995,5,19,38,320.19,0.53,5,Dry,31,6,4,3,41,85,0.27,235.2,0.73,235.2,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
1996-02-08,1995,5,19,39,325.39,0.52,5,Dry,31,6,4,3,41,85,0.26,240.4,0.74,240.4,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000648,0.151,0.00605,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.898,27,26.2,52.4,1260
1996-02-09,1995,5,19,40,332.23,0.51,5,Dry,31,6,4,3,41,85,0.26,247.2,0.74,247.2,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00618,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.9,1290
1996-02-10,1995,5,19,41,335.78,0.51,5,Dry,31,6,4,3,41,85,0.25,250.8,0.75,250.8,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.000697,0.156,0.00625,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
1996-02-11,1995,5,20,42,339.88,0.5,5,Dry,31,6,4,3,41,85,0.25,254.9,0.75,254.9,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0193,0.000775,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.902,28.6,27.8,55.6,1330
1996-02-12,1995,5,20,43,341.25,0.5,5,Dry,31,6,4,3,41,85,0.25,256.3,0.75,256.3,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.02,0.000801,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.9,1340
1996-02-13,1995,5,20,44,340.98,0.5,5,Dry,31,6,4,3,41,85,0.25,256,0.75,256,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0198,0.000796,0.16,0.00643,2,0.115,0.275,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
1996-02-14,1995,5,20,45,343.98,0.5,5,Dry,31,6,4,3,41,85,0.25,259,0.75,259,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000854,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
1996-02-15,1995,5,20,46,347.54,0.5,5,Dry,31,6,4,3,41,85,0.24,262.5,0.76,262.5,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0229,0.000922,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
1996-02-16,1995,5,20,47,350,0.49,5,Dry,31,6,4,3,41,85,0.24,265,0.76,265,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.144,0.0241,0.000969,0.168,0.00674,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.7,1390
1996-02-17,1995,5,20,48,353.01,0.49,5,Dry,31,6,4,3,41,85,0.24,268,0.76,268,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0255,0.00103,0.17,0.00685,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
1996-02-18,1995,5,21,49,354.37,0.49,5,Dry,31,6,4,3,41,85,0.24,269.4,0.76,269.4,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.3,58.7,1410
1996-02-19,1995,5,21,50,352.46,0.49,5,Dry,31,6,4,3,41,85,0.24,267.5,0.76,267.5,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0252,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.3,1400
1996-02-20,1995,5,21,51,353.28,0.49,5,Dry,31,6,4,3,41,85,0.24,268.3,0.76,268.3,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0256,0.00103,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
1996-02-21,1995,5,21,52,357.38,0.49,5,Dry,31,6,4,3,41,85,0.24,272.4,0.76,272.4,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
1996-02-22,1995,5,21,53,359.84,0.48,5,Dry,31,6,4,3,41,85,0.24,274.8,0.76,274.8,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0287,0.00116,0.176,0.00709,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
1996-02-23,1995,5,21,54,361.21,0.48,5,Dry,31,6,4,3,41,85,0.23,276.2,0.77,276.2,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0294,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
1996-02-24,1995,5,21,55,363.67,0.48,5,Dry,31,6,4,3,41,85,0.23,278.7,0.77,278.7,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00722,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
1996-02-25,1995,5,22,56,368.87,0.47,5,Dry,31,6,4,3,41,85,0.23,283.9,0.77,283.9,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
1996-02-26,1995,5,22,57,376.25,0.47,5,Dry,31,6,4,3,41,85,0.23,291.3,0.77,291.3,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0365,0.00148,0.189,0.00766,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
1996-02-27,1995,5,22,58,384.18,0.46,5,Dry,31,6,4,3,41,85,0.22,299.2,0.78,299.2,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0402,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
1996-02-28,1995,5,22,59,391.01,0.45,5,Dry,31,6,4,3,41,85,0.22,306,0.78,306,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0434,0.00176,0.201,0.00817,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
1996-02-29,1995,5,22,60,399.49,0.45,5,Dry,31,6,4,3,41,85,0.21,314.5,0.79,314.5,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0474,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.4,1640
1996-03-01,1995,6,22,61,408.51,0.44,5,Dry,36,8,6,4,53,107,0.26,301.5,0.74,301.5,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0413,0.00168,0.201,0.00818,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
1996-03-02,1995,6,22,62,415.9,0.43,5,Dry,36,8,6,4,53,107,0.26,308.9,0.74,308.9,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0448,0.00183,0.207,0.00844,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,66.9,1610
1996-03-03,1995,6,23,63,422.19,0.43,5,Dry,36,8,6,4,53,107,0.25,315.2,0.75,315.2,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0478,0.00195,0.212,0.00866,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
1996-03-04,1995,6,23,64,427.93,0.43,5,Dry,36,8,6,4,53,107,0.25,320.9,0.75,320.9,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0505,0.00206,0.217,0.00886,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1670
1996-03-05,1995,6,23,65,435.86,0.42,5,Dry,36,8,6,4,53,107,0.24,328.9,0.76,328.9,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0542,0.00222,0.223,0.00914,2,0.164,0.388,0.0159,24.1,0.945,0.97,0.917,36.7,35.6,71.1,1710
1996-03-06,1995,6,23,66,445.98,0.41,5,Dry,36,8,6,4,53,107,0.24,339,0.76,339,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.059,0.00242,0.232,0.0095,2,0.171,0.403,0.0165,24,0.947,0.971,0.919,37.8,36.7,73.3,1760
1996-03-07,1995,6,23,67,452.81,0.41,5,Dry,36,8,6,4,53,107,0.24,345.8,0.76,345.8,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0622,0.00255,0.237,0.00975,2,0.176,0.413,0.017,23.9,0.948,0.973,0.922,38.5,37.4,74.9,1800
1996-03-08,1995,6,23,68,457.46,0.41,5,Dry,36,8,6,4,53,107,0.23,350.5,0.77,350.5,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0644,0.00265,0.241,0.00991,2,0.179,0.42,0.0173,23.9,0.948,0.974,0.924,39,38,75.9,1820
1996-03-09,1995,6,23,69,463.2,0.4,5,Dry,36,8,6,4,53,107,0.23,356.2,0.77,356.2,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0671,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.2,1850
1996-03-10,1995,6,24,70,468.94,0.4,5,Dry,36,8,6,4,53,107,0.23,361.9,0.77,361.9,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0698,0.00288,0.251,0.0103,2,0.187,0.438,0.018,23.9,0.95,0.976,0.928,40.2,39.3,78.5,1890
1996-03-11,1995,6,24,71,474.14,0.39,5,Dry,36,8,6,4,53,107,0.23,367.1,0.77,367.1,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0723,0.00298,0.255,0.0105,2,0.19,0.445,0.0184,23.8,0.951,0.978,0.929,40.8,39.9,79.7,1910
1996-03-12,1995,6,24,72,476.6,0.39,5,Dry,36,8,6,4,53,107,0.23,369.6,0.78,369.6,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0735,0.00303,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.3,1930
1996-03-13,1995,6,24,73,480.7,0.39,5,Dry,36,8,6,4,53,107,0.22,373.7,0.78,373.7,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0754,0.00311,0.26,0.0107,2,0.195,0.455,0.0188,23.8,0.952,0.979,0.932,41.5,40.6,81.2,1950
1996-03-14,1995,6,24,74,485.9,0.39,5,Dry,36,8,6,4,53,107,0.22,378.9,0.78,378.9,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0778,0.00321,0.265,0.0109,2,0.198,0.463,0.0191,23.8,0.952,0.98,0.933,42,41.2,82.4,1980
1996-03-15,1995,6,24,75,491.09,0.38,5,Dry,36,8,6,4,53,107,0.22,384.1,0.78,384.1,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0803,0.00332,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
1996-03-16,1995,6,24,76,497.38,0.38,5,Dry,36,8,6,4,53,107,0.21,390.4,0.79,390.4,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0833,0.00345,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
1996-03-17,1995,6,25,77,503.12,0.38,5,Dry,36,8,6,4,53,107,0.21,396.1,0.79,396.1,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.086,0.00356,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.954,0.98,0.935,43.8,43,85.9,2060
1996-03-18,1995,6,25,78,509.41,0.37,5,Dry,36,8,6,4,53,107,0.21,402.4,0.79,402.4,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0889,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
1996-03-19,1995,6,25,79,517.89,0.37,5,Dry,36,8,6,4,53,107,0.21,410.9,0.79,410.9,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.0929,0.00386,0.291,0.0121,2,0.22,0.511,0.0212,23.6,0.956,0.98,0.937,45.4,44.5,88.9,2130
1996-03-20,1995,6,25,80,526.37,0.36,5,Dry,36,8,6,4,53,107,0.2,419.4,0.8,419.4,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0969,0.00403,0.298,0.0124,2,0.226,0.524,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
1996-03-21,1995,6,25,81,532.66,0.36,5,Dry,36,8,6,4,53,107,0.2,425.7,0.8,425.7,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.203,0.0999,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.938,46.9,45.9,91.9,2200
1996-03-22,1995,6,25,82,538.4,0.36,5,Dry,36,8,6,4,53,107,0.2,431.4,0.8,431.4,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.103,0.00428,0.308,0.0128,2,0.234,0.542,0.0226,23.4,0.957,0.98,0.938,47.4,46.5,93,2230
1996-03-23,1995,6,25,83,544.14,0.35,5,Dry,36,8,6,4,53,107,0.2,437.1,0.8,437.1,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.0044,0.313,0.0131,2,0.238,0.55,0.023,23.4,0.957,0.98,0.938,48,47.1,94.1,2260
1996-03-24,1995,6,26,84,549.88,0.35,5,Dry,36,8,6,4,53,107,0.2,442.9,0.81,442.9,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.209,0.108,0.00452,0.318,0.0133,2,0.241,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
1996-03-25,1995,6,26,85,554.53,0.35,5,Dry,36,8,6,4,53,107,0.19,447.5,0.81,447.5,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
1996-03-26,1995,6,26,86,559.73,0.34,5,Dry,36,8,6,4,53,107,0.19,452.7,0.81,452.7,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00472,0.326,0.0136,2,0.248,0.574,0.024,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
1996-03-27,1995,6,26,87,563.28,0.34,5,Dry,36,8,6,4,53,107,0.19,456.3,0.81,456.3,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.329,0.0138,2,0.25,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
1996-03-28,1995,6,26,88,565.74,0.34,5,Dry,36,8,6,4,53,107,0.19,458.7,0.81,458.7,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00484,0.331,0.0139,2,0.252,0.583,0.0245,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
1996-03-29,1995,6,26,89,568.75,0.34,5,Dry,36,8,6,4,53,107,0.19,461.8,0.81,461.8,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.00491,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
1996-03-30,1995,6,26,90,571.76,0.33,5,Dry,36,8,6,4,53,107,0.19,464.8,0.81,464.8,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00497,0.337,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1996-03-31,1995,6,27,91,573.12,0.33,5,Dry,36,8,6,4,53,107,0.19,466.1,0.81,466.1,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1996-04-01,1995,7,27,92,573.94,0.33,5,Dry,40,10,8,5,62,125,0.22,448.9,0.78,448.9,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.571,0.024,23.2,0.958,0.98,0.939,49,48.1,96.1,2310
1996-04-02,1995,7,27,93,573.67,0.33,5,Dry,40,10,8,5,62,125,0.22,448.7,0.78,448.7,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.214,0.111,0.00465,0.325,0.0137,2,0.245,0.571,0.024,23.2,0.958,0.98,0.939,49,48,96,2310
1996-04-03,1995,7,27,94,571.76,0.33,5,Dry,40,10,8,5,62,125,0.22,446.8,0.78,446.8,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00461,0.324,0.0136,2,0.244,0.568,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
1996-04-04,1995,7,27,95,568.75,0.34,5,Dry,40,10,8,5,62,125,0.22,443.8,0.78,443.8,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95.1,2280
1996-04-05,1995,7,27,96,565.74,0.34,5,Dry,40,10,8,5,62,125,0.22,440.7,0.78,440.7,0,0,0,0,-5,5,40,10,8,0,67,499,990,966.1,23.9,0.212,0.107,0.00449,0.319,0.0134,2,0.24,0.559,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
1996-04-06,1995,7,27,97,561.64,0.34,5,Dry,40,10,8,5,62,125,0.22,436.6,0.78,436.6,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
1996-04-07,1995,7,28,98,558.08,0.34,5,Dry,40,10,8,5,62,125,0.22,433.1,0.78,433.1,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00433,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.4,46.5,93,2230
1996-04-08,1995,7,28,99,554.53,0.35,5,Dry,40,10,8,5,62,125,0.23,429.5,0.78,429.5,0,0,0,0,-5,5,40,10,8,0,67,488,990,966.1,23.9,0.208,0.102,0.00426,0.309,0.0129,2,0.232,0.542,0.0227,23.4,0.957,0.98,0.938,47.1,46.1,92.3,2210
1996-04-09,1995,7,28,100,550.98,0.35,5,Dry,40,10,8,5,62,125,0.23,426,0.77,426,0,0,0,0,-5,5,40,10,8,0,67,484,990,966.1,23.9,0.206,0.1,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
1996-04-10,1995,7,28,101,545.78,0.35,5,Dry,40,10,8,5,62,125,0.23,420.8,0.77,420.8,0,0,0,0,-5,5,40,10,8,0,67,479,990,966.1,23.9,0.205,0.0976,0.00408,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
1996-04-11,1995,7,28,102,541.13,0.35,5,Dry,40,10,8,5,62,125,0.23,416.1,0.77,416.1,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0954,0.00398,0.298,0.0124,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
1996-04-12,1995,7,28,103,536.48,0.36,5,Dry,40,10,8,5,62,125,0.23,411.5,0.77,411.5,0,0,0,0,-5,5,40,10,8,0,67,469,990,966,24,0.201,0.0932,0.00389,0.294,0.0123,2,0.22,0.515,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.7,2130
1996-04-13,1995,7,28,104,531.29,0.36,5,Dry,40,10,8,5,62,125,0.23,406.3,0.77,406.3,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0908,0.00378,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
1996-04-14,1995,7,29,105,525,0.36,5,Dry,40,10,8,5,62,125,0.24,400,0.76,400,0,0,0,0,-5,5,40,10,8,0,67,458,990,966,24,0.197,0.0878,0.00365,0.285,0.0119,2,0.213,0.497,0.0207,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
1996-04-15,1995,7,29,106,519.26,0.37,5,Dry,40,10,8,5,62,125,0.24,394.3,0.76,394.3,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.0851,0.00354,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
1996-04-16,1995,7,29,107,513.51,0.37,5,Dry,40,10,8,5,62,125,0.24,388.5,0.76,388.5,0,0,0,0,-5,5,40,10,8,0,67,447,990,965.9,24.1,0.193,0.0824,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.953,0.98,0.934,42.9,42,84.1,2020
1996-04-17,1995,7,29,108,506.13,0.37,5,Dry,40,10,8,5,62,125,0.25,381.1,0.75,381.1,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.191,0.0789,0.00327,0.269,0.0112,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.5,1980
1996-04-18,1995,7,29,109,499.3,0.38,5,Dry,40,10,8,5,62,125,0.25,374.3,0.75,374.3,0,0,0,0,-5,5,40,10,8,0,67,432,990,965.8,24.2,0.188,0.0757,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
1996-04-19,1995,7,29,110,492.46,0.38,5,Dry,40,10,8,5,62,125,0.25,367.5,0.75,367.5,0,0,0,0,-5,5,40,10,8,0,67,425,990,965.8,24.2,0.186,0.0724,0.003,0.258,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.7,39.7,79.5,1910
1996-04-20,1995,7,29,111,485.08,0.39,5,Dry,40,10,8,5,62,125,0.26,360.1,0.74,360.1,0,0,0,0,-5,5,40,10,8,0,67,418,990,965.8,24.2,0.183,0.069,0.00285,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,39.9,38.9,77.8,1870
1996-04-21,1995,7,30,112,477.69,0.39,5,Dry,40,10,8,5,62,125,0.26,352.7,0.74,352.7,0,0,0,0,-5,5,40,10,8,0,67,411,990,965.7,24.3,0.18,0.0655,0.0027,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39.1,38.1,76.2,1830
1996-04-22,1995,7,30,113,470.31,0.4,5,Dry,40,10,8,5,62,125,0.27,345.3,0.73,345.3,0,0,0,0,-5,5,40,10,8,0,67,403,990,965.7,24.3,0.178,0.062,0.00255,0.24,0.00988,2,0.176,0.415,0.0171,23.9,0.948,0.972,0.922,38.3,37.2,74.5,1790
1996-04-23,1995,7,30,114,462.93,0.4,5,Dry,40,10,8,5,62,125,0.27,337.9,0.73,337.9,0,0,0,0,-5,5,40,10,8,0,67,396,990,965.7,24.3,0.175,0.0585,0.00241,0.234,0.00961,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
1996-04-24,1995,7,30,115,455.55,0.41,5,Dry,40,10,8,5,62,125,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,40,10,8,0,67,389,990,965.6,24.4,0.173,0.055,0.00226,0.228,0.00935,2,0.166,0.393,0.0162,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
1996-04-25,1995,7,30,116,448.16,0.41,5,Dry,40,10,8,5,62,125,0.28,323.2,0.72,323.2,0,0,0,0,-5,5,40,10,8,0,67,381,990,965.6,24.4,0.17,0.0515,0.00211,0.222,0.00909,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
1996-04-26,1995,7,30,117,440.78,0.42,5,Dry,40,10,8,5,62,125,0.28,315.8,0.72,315.8,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.167,0.048,0.00197,0.215,0.00883,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35.1,34.1,68.1,1640
1996-04-27,1995,7,30,118,433.4,0.42,5,Dry,40,10,8,5,62,125,0.29,308.4,0.71,308.4,0,0,0,0,-5,5,40,10,8,0,67,366,990,965.6,24.4,0.165,0.0446,0.00182,0.209,0.00856,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
1996-04-28,1995,7,31,119,426.01,0.43,5,Dry,40,10,8,5,62,125,0.29,301,0.71,301,0,0,0,0,-5,5,40,10,8,0,67,359,990,965.5,24.5,0.162,0.0411,0.00168,0.203,0.0083,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
1996-04-29,1995,7,31,120,418.63,0.43,5,Dry,40,10,8,5,62,125,0.3,293.6,0.7,293.6,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0376,0.00153,0.197,0.00804,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1996-04-30,1995,7,31,121,411.25,0.44,5,Dry,40,10,8,5,62,125,0.3,286.3,0.7,286.3,0,0,0,0,-5,5,40,10,8,0,67,344,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00779,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.909,31.9,30.9,61.8,1480
1996-05-01,1995,8,31,122,403.87,0.44,5,Dry,42,9,8,6,82,147,0.36,256.9,0.64,256.9,0,0,0,0,-6,6,42,9,8,0,88,316,990,965.4,24.6,0.147,0.0202,0.000823,0.167,0.0068,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
1996-05-02,1995,8,31,123,398.12,0.45,5,Dry,42,9,8,6,82,147,0.37,251.1,0.63,251.1,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0175,0.000712,0.163,0.0066,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
1996-05-03,1995,8,31,124,391.83,0.45,5,Dry,42,9,8,6,82,147,0.38,244.8,0.63,244.8,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1996-05-04,1995,8,31,125,385.55,0.46,5,Dry,42,9,8,6,82,147,0.38,238.6,0.62,238.6,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.016,0.00065,0.157,0.00635,2,0.104,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
1996-05-05,1995,8,32,126,379.26,0.46,5,Dry,42,9,8,6,82,147,0.39,232.3,0.61,232.3,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00623,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1996-05-06,1995,8,32,127,373.51,0.47,5,Dry,42,9,8,6,82,147,0.39,226.5,0.61,226.5,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1996-05-07,1995,8,32,128,367.77,0.47,5,Dry,42,9,8,6,82,147,0.4,220.8,0.6,220.8,0,0,0,0,-6,6,42,9,8,0,88,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.00601,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
1996-05-08,1995,8,32,129,363.12,0.48,5,Dry,42,9,8,6,82,147,0.41,216.1,0.59,216.1,0,0,0,0,-6,6,42,9,8,0,88,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
1996-05-09,1995,8,32,130,357.93,0.48,5,Dry,42,9,8,6,82,147,0.41,210.9,0.59,210.9,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000551,0.144,0.00582,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1996-05-10,1995,8,32,131,352.73,0.49,5,Dry,42,9,8,6,82,147,0.42,205.7,0.58,205.7,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0132,0.000533,0.142,0.00573,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
1996-05-11,1995,8,32,132,347.54,0.5,5,Dry,42,9,8,6,82,147,0.42,200.5,0.58,200.5,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00563,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
1996-05-12,1995,8,33,133,342.34,0.5,5,Dry,42,9,8,6,82,147,0.43,195.3,0.57,195.3,0,0,0,0,-6,6,42,9,8,0,88,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00553,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.8,43.9,43.9,1050
1996-05-13,1995,8,33,134,337.15,0.51,5,Dry,42,9,8,6,82,147,0.44,190.2,0.56,190.2,0,0,0,0,-6,6,42,9,8,0,88,249,990,965.1,24.9,0.123,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.6,42.8,42.8,1030
1996-05-14,1995,8,33,135,332.5,0.51,5,Dry,42,9,8,6,82,147,0.44,185.5,0.56,185.5,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0115,0.000462,0.133,0.00535,1,0.193,0.326,0.0131,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
1996-05-15,1995,8,33,136,327.85,0.52,5,Dry,42,9,8,6,82,147,0.45,180.8,0.55,180.8,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
1996-05-16,1995,8,33,137,323.2,0.52,5,Dry,42,9,8,6,82,147,0.46,176.2,0.55,176.2,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,947
1996-05-17,1995,8,33,138,318.55,0.53,5,Dry,42,9,8,6,82,147,0.46,171.6,0.54,171.6,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0103,0.000413,0.127,0.00509,1,0.174,0.301,0.012,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
1996-05-18,1995,8,33,139,315,0.53,5,Dry,42,9,8,6,82,147,0.47,168,0.53,168,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.01,0.000401,0.126,0.00502,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.5,37.5,37.5,899
1996-05-19,1995,8,34,140,310.9,0.54,5,Dry,42,9,8,6,82,147,0.47,163.9,0.53,163.9,0,0,0,0,-6,6,42,9,8,0,88,223,990,965,25,0.114,0.00968,0.000387,0.124,0.00495,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
1996-05-20,1995,8,34,141,306.8,0.54,5,Dry,42,9,8,6,82,147,0.48,159.8,0.52,159.8,0,0,0,0,-6,6,42,9,8,0,88,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00487,1,0.158,0.28,0.0112,24.8,0.943,0.97,0.914,36.6,35.5,35.5,852
1996-05-21,1995,8,34,142,302.69,0.55,5,Dry,42,9,8,6,82,147,0.49,155.7,0.51,155.7,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.111,0.00898,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,830
1996-05-22,1995,8,34,143,298.59,0.55,5,Dry,42,9,8,6,82,147,0.49,151.6,0.51,151.6,0,0,0,0,-6,6,42,9,8,0,88,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00472,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,808
1996-05-23,1995,8,34,144,295.04,0.56,5,Dry,42,9,8,6,82,147,0.5,148,0.5,148,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.109,0.00833,0.000332,0.117,0.00466,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,789
1996-05-24,1995,8,34,145,291.48,0.56,5,Dry,42,9,8,6,82,147,0.5,144.5,0.5,144.5,0,0,0,0,-6,6,42,9,8,0,88,203,990,964.9,25.1,0.107,0.00803,0.00032,0.115,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33,32,32,769
1996-05-25,1995,8,34,146,287.93,0.57,5,Dry,42,9,8,6,82,147,0.51,140.9,0.49,140.9,0,0,0,0,-6,6,42,9,8,0,88,200,990,964.9,25.1,0.106,0.00773,0.000307,0.114,0.00453,1,0.133,0.247,0.0098,24.9,0.936,0.97,0.908,32.2,31.2,31.2,750
1996-05-26,1995,8,35,147,285.47,0.57,5,Dry,42,9,8,6,82,147,0.52,138.5,0.48,138.5,0,0,0,0,-6,6,42,9,8,0,88,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00963,24.9,0.935,0.97,0.907,31.6,30.7,30.7,736
1996-05-27,1995,8,35,148,282.46,0.57,5,Dry,42,9,8,6,82,147,0.52,135.5,0.48,135.5,0,0,0,0,-6,6,42,9,8,0,88,194,990,964.8,25.2,0.104,0.00726,0.000289,0.111,0.00443,1,0.125,0.237,0.00941,24.9,0.933,0.97,0.905,30.9,30,30,720
1996-05-28,1995,8,35,149,278.36,0.58,5,Dry,42,9,8,6,82,147,0.53,131.4,0.47,131.4,0,0,0,0,-6,6,42,9,8,0,88,190,990,964.8,25.2,0.103,0.00692,0.000275,0.11,0.00435,1,0.12,0.229,0.00911,25,0.932,0.97,0.904,30,29.1,29.1,697
1996-05-29,1995,8,35,150,275.9,0.58,5,Dry,42,9,8,6,82,147,0.53,128.9,0.47,128.9,0,0,0,0,-6,6,42,9,8,0,88,188,990,964.8,25.2,0.102,0.00671,0.000266,0.109,0.00431,1,0.117,0.225,0.00893,25,0.931,0.97,0.903,29.4,28.5,28.5,684
1996-05-30,1995,8,35,151,272.89,0.59,5,Dry,42,9,8,6,82,147,0.54,125.9,0.46,125.9,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00645,0.000256,0.107,0.00425,1,0.112,0.22,0.00871,25,0.929,0.97,0.901,28.7,27.8,27.8,667
1996-05-31,1995,8,35,152,269.88,0.59,5,Dry,42,9,8,6,82,147,0.55,122.9,0.46,122.9,0,0,0,0,-6,6,42,9,8,0,88,182,990,964.8,25.2,0.0997,0.00619,0.000246,0.106,0.0042,1,0.108,0.214,0.0085,25,0.928,0.97,0.9,28,27.1,27.1,651
1996-06-01,1995,9,35,153,266.87,0.6,5,Dry,39,9,7,5,59,119,0.45,147.9,0.55,147.9,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00832,0.00033,0.115,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,791
1996-06-02,1995,9,36,154,263.87,0.6,5,Dry,39,9,7,5,59,119,0.45,144.9,0.55,144.9,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00806,0.000319,0.114,0.00452,1,0.138,0.252,0.00999,25,0.937,0.97,0.909,33.3,32.3,32.3,775
1996-06-03,1995,9,36,155,260.86,0.61,5,Dry,39,9,7,5,59,119,0.46,141.9,0.54,141.9,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00781,0.000309,0.113,0.00447,1,0.134,0.247,0.00977,25,0.936,0.97,0.908,32.6,31.6,31.6,758
1996-06-04,1995,9,36,156,257.85,0.61,5,Dry,39,9,7,5,59,119,0.46,138.8,0.54,138.8,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00755,0.000299,0.111,0.00441,1,0.13,0.241,0.00956,25,0.935,0.97,0.907,31.8,30.9,30.9,741
1996-06-05,1995,9,36,157,255.39,0.61,5,Dry,39,9,7,5,59,119,0.47,136.4,0.53,136.4,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00734,0.00029,0.11,0.00437,1,0.127,0.237,0.00938,25,0.934,0.97,0.906,31.3,30.3,30.3,728
1996-06-06,1995,9,36,158,252.93,0.62,5,Dry,39,9,7,5,59,119,0.47,133.9,0.53,133.9,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00713,0.000282,0.109,0.00432,1,0.123,0.233,0.0092,25.1,0.932,0.97,0.905,30.7,29.8,29.8,714
1996-06-07,1995,9,36,159,250.47,0.62,5,Dry,39,9,7,5,59,119,0.47,131.5,0.53,131.5,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00692,0.000274,0.108,0.00428,1,0.12,0.228,0.00902,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
1996-06-08,1995,9,36,160,248.01,0.63,5,Dry,39,9,7,5,59,119,0.48,129,0.52,129,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00672,0.000265,0.107,0.00423,1,0.117,0.224,0.00884,25.1,0.93,0.97,0.903,29.5,28.6,28.6,688
1996-06-09,1995,9,37,161,245.55,0.63,5,Dry,39,9,7,5,59,119,0.48,126.5,0.52,126.5,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0996,0.00651,0.000257,0.106,0.00419,1,0.113,0.219,0.00866,25.1,0.929,0.97,0.902,29,28.1,28.1,674
1996-06-10,1995,9,37,162,243.08,0.64,5,Dry,39,9,7,5,59,119,0.49,124.1,0.51,124.1,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0987,0.0063,0.000248,0.105,0.00414,1,0.11,0.215,0.00849,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
1996-06-11,1995,9,37,163,240.62,0.64,5,Dry,39,9,7,5,59,119,0.49,121.6,0.51,121.6,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0979,0.00609,0.00024,0.104,0.0041,1,0.107,0.211,0.00831,25.1,0.927,0.97,0.899,27.8,27,27,647
1996-06-12,1995,9,37,164,238.16,0.65,5,Dry,39,9,7,5,59,119,0.5,119.2,0.5,119.2,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00588,0.000232,0.103,0.00405,1,0.103,0.206,0.00813,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1996-06-13,1995,9,37,165,235.7,0.65,5,Dry,39,9,7,5,59,119,0.51,116.7,0.49,116.7,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0961,0.00567,0.000223,0.102,0.00401,1,0.1,0.202,0.00795,25.2,0.923,0.97,0.896,26.6,25.8,25.8,619
1996-06-14,1995,9,37,166,234.33,0.66,5,Dry,39,9,7,5,59,119,0.51,115.3,0.49,115.3,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0956,0.00555,0.000219,0.101,0.00399,1,0.0982,0.199,0.00785,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
1996-06-15,1995,9,37,167,232.42,0.66,5,Dry,39,9,7,5,59,119,0.51,113.4,0.49,113.4,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.095,0.00539,0.000212,0.1,0.00395,1,0.0956,0.196,0.00771,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
1996-06-16,1995,9,38,168,230.51,0.66,5,Dry,39,9,7,5,59,119,0.52,111.5,0.48,111.5,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0943,0.00523,0.000206,0.0995,0.00392,1,0.093,0.193,0.00758,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
1996-06-17,1995,9,38,169,228.59,0.67,5,Dry,39,9,7,5,59,119,0.52,109.6,0.48,109.6,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0936,0.00507,0.000199,0.0987,0.00388,1,0.0904,0.189,0.00744,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
1996-06-18,1995,9,38,170,226.68,0.67,5,Dry,39,9,7,5,59,119,0.53,107.7,0.47,107.7,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0929,0.0049,0.000193,0.0978,0.00385,1,0.0879,0.186,0.0073,25.3,0.917,0.97,0.889,24.5,23.7,23.7,569
1996-06-19,1995,9,38,171,224.76,0.68,5,Dry,39,9,7,5,59,119,0.53,105.8,0.47,105.8,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0923,0.00474,0.000186,0.097,0.00381,1,0.0853,0.182,0.00716,25.3,0.915,0.97,0.888,24,23.3,23.3,559
1996-06-20,1995,9,38,172,222.85,0.68,5,Dry,39,9,7,5,59,119,0.53,103.8,0.47,103.8,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0916,0.00458,0.00018,0.0962,0.00378,1,0.0827,0.179,0.00702,25.3,0.914,0.97,0.887,23.5,22.8,22.8,548
1996-06-21,1995,9,38,173,220.94,0.69,5,Dry,39,9,7,5,59,119,0.54,101.9,0.46,101.9,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0909,0.00441,0.000173,0.0953,0.00374,1,0.0801,0.175,0.00689,25.3,0.913,0.97,0.885,23.1,22.4,22.4,537
1996-06-22,1995,9,38,174,219.02,0.69,5,Dry,39,9,7,5,59,119,0.54,100,0.46,100,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0902,0.00425,0.000167,0.0945,0.00371,1,0.0775,0.172,0.00675,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
1996-06-23,1995,9,39,175,217.11,0.7,5,Dry,39,9,7,5,59,119,0.55,98.11,0.45,98.11,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0896,0.00409,0.00016,0.0937,0.00367,1,0.0749,0.169,0.00661,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
1996-06-24,1995,9,39,176,215.19,0.7,5,Dry,39,9,7,5,59,119,0.55,96.19,0.45,96.19,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0889,0.00393,0.000154,0.0928,0.00364,1,0.0724,0.165,0.00648,25.3,0.915,0.967,0.885,21.9,21.1,21.1,508
1996-06-25,1995,9,39,177,213.28,0.71,5,Dry,39,9,7,5,59,119,0.56,94.28,0.44,94.28,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0882,0.00376,0.000147,0.092,0.0036,1,0.0698,0.162,0.00634,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1996-06-26,1995,9,39,178,211.37,0.71,5,Dry,39,9,7,5,59,119,0.56,92.37,0.44,92.37,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0875,0.0036,0.000141,0.0911,0.00357,1,0.0672,0.158,0.0062,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
1996-06-27,1995,9,39,179,209.45,0.72,5,Dry,39,9,7,5,59,119,0.57,90.45,0.43,90.45,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0869,0.00344,0.000135,0.0903,0.00354,1,0.0646,0.155,0.00606,25.4,0.922,0.965,0.89,20.8,20,20,481
1996-06-28,1995,9,39,180,207.54,0.73,5,Dry,39,9,7,5,59,119,0.57,88.54,0.43,88.54,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0862,0.00328,0.000128,0.0895,0.0035,1,0.062,0.151,0.00593,25.4,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,206.17,0.73,5,Dry,39,9,7,5,59,119,0.58,87.17,0.42,87.17,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0857,0.00316,0.000124,0.0889,0.00348,1,0.0602,0.149,0.00583,25.4,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,204.8,0.74,5,Dry,39,9,7,5,59,119,0.58,85.8,0.42,85.8,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0852,0.00304,0.000119,0.0883,0.00345,1,0.0583,0.147,0.00573,25.4,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,203.44,0.74,5,Dry,37,8,6,4,53,108,0.53,95.44,0.47,95.44,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0872,0.00386,0.000151,0.0911,0.00356,1,0.0713,0.162,0.00635,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,201.52,0.75,5,Dry,37,8,6,4,53,108,0.54,93.52,0.46,93.52,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0865,0.0037,0.000145,0.0902,0.00353,1,0.0688,0.159,0.00621,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,199.61,0.76,5,Dry,37,8,6,4,53,108,0.54,91.61,0.46,91.61,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00354,0.000138,0.0894,0.00349,1,0.0662,0.156,0.00608,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,197.69,0.76,5,Dry,37,8,6,4,53,108,0.55,89.69,0.45,89.69,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00337,0.000132,0.0886,0.00346,1,0.0636,0.152,0.00594,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,195.78,0.77,5,Dry,37,8,6,4,53,108,0.55,87.78,0.45,87.78,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.00321,0.000125,0.0877,0.00343,1,0.061,0.149,0.00581,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,194.41,0.78,5,Dry,37,8,6,4,53,108,0.56,86.41,0.44,86.41,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00309,0.000121,0.0871,0.0034,1,0.0592,0.146,0.00572,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,193.05,0.78,5,Dry,37,8,6,4,53,108,0.56,85.05,0.44,85.05,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00298,0.000116,0.0865,0.00338,1,0.0573,0.144,0.00562,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,191.68,0.78,5,Dry,37,8,6,4,53,108,0.56,83.68,0.44,83.68,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00286,0.000112,0.0859,0.00336,1,0.0555,0.141,0.00553,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,190.31,0.79,5,Dry,37,8,6,4,53,108,0.57,82.31,0.43,82.31,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00275,0.000107,0.0853,0.00334,1,0.0536,0.139,0.00543,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,188.94,0.79,5,Dry,37,8,6,4,53,108,0.57,80.94,0.43,80.94,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00263,0.000103,0.0847,0.00331,1,0.0518,0.136,0.00534,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,187.58,0.8,5,Dry,37,8,6,4,53,108,0.58,79.58,0.42,79.58,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0816,0.00251,0.0000983,0.0841,0.00329,1,0.0499,0.134,0.00524,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,186.21,0.8,5,Dry,37,8,6,4,53,108,0.58,78.21,0.42,78.21,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.0024,0.0000938,0.0835,0.00327,1,0.0481,0.132,0.00515,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,184.84,0.81,5,Dry,37,8,6,4,53,108,0.58,76.84,0.42,76.84,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00228,0.0000892,0.0829,0.00324,1,0.0462,0.129,0.00505,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,183.48,0.81,5,Dry,37,8,6,4,53,108,0.59,75.48,0.41,75.48,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0802,0.00217,0.0000847,0.0823,0.00322,1,0.0444,0.127,0.00496,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,182.11,0.81,5,Dry,37,8,6,4,53,108,0.59,74.11,0.41,74.11,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00205,0.0000802,0.0817,0.0032,1,0.0425,0.124,0.00486,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,180.74,0.82,5,Dry,37,8,6,4,53,108,0.6,72.74,0.4,72.74,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00193,0.0000756,0.0811,0.00317,1,0.0407,0.122,0.00477,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,179.37,0.82,5,Dry,37,8,6,4,53,108,0.6,71.37,0.4,71.37,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0787,0.00182,0.0000711,0.0805,0.00315,1,0.0388,0.119,0.00467,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,178.01,0.83,5,Dry,37,8,6,4,53,108,0.61,70.01,0.39,70.01,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.0017,0.0000666,0.0799,0.00313,1,0.037,0.117,0.00458,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,176.64,0.83,5,Dry,37,8,6,4,53,108,0.61,68.64,0.39,68.64,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0778,0.00158,0.000062,0.0793,0.0031,1,0.0352,0.115,0.00448,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,175.27,0.84,5,Dry,37,8,6,4,53,108,0.62,67.27,0.38,67.27,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0773,0.00147,0.0000575,0.0787,0.00308,1,0.0333,0.112,0.00439,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,173.91,0.84,5,Dry,37,8,6,4,53,108,0.62,65.91,0.38,65.91,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0768,0.00135,0.0000529,0.0781,0.00306,1,0.0315,0.11,0.00429,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,172.54,0.84,5,Dry,37,8,6,4,53,108,0.63,64.54,0.37,64.54,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0763,0.00124,0.0000484,0.0775,0.00304,1,0.0296,0.107,0.0042,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,172.26,0.84,5,Dry,37,8,6,4,53,108,0.63,64.26,0.37,64.26,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0762,0.00121,0.0000475,0.0774,0.00303,1,0.0293,0.107,0.00418,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,171.44,0.85,5,Dry,37,8,6,4,53,108,0.63,63.44,0.37,63.44,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00114,0.0000447,0.0771,0.00302,1,0.0281,0.105,0.00412,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,170.62,0.85,5,Dry,37,8,6,4,53,108,0.63,62.62,0.37,62.62,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0756,0.00107,0.000042,0.0767,0.003,1,0.027,0.104,0.00406,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,169.8,0.85,5,Dry,37,8,6,4,53,108,0.64,61.8,0.36,61.8,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.001,0.0000393,0.0763,0.00299,1,0.0259,0.102,0.004,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,167.89,0.86,5,Dry,37,8,6,4,53,108,0.64,59.89,0.36,59.89,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0747,0.000841,0.0000329,0.0755,0.00296,1,0.0234,0.0989,0.00387,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,167.62,0.86,5,Dry,37,8,6,4,53,108,0.64,59.62,0.36,59.62,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0746,0.000818,0.000032,0.0754,0.00295,1,0.023,0.0984,0.00385,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,166.8,0.86,5,Dry,37,8,6,4,53,108,0.65,58.8,0.35,58.8,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0743,0.000748,0.0000293,0.075,0.00294,1,0.0219,0.0969,0.0038,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,165.98,0.86,5,Dry,37,8,6,4,53,108,0.65,57.98,0.35,57.98,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.074,0.000678,0.0000266,0.0747,0.00292,1,0.0208,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,165.16,0.86,5,Dry,37,8,6,4,53,108,0.65,57.16,0.35,57.16,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0737,0.000609,0.0000238,0.0743,0.00291,1,0.0197,0.094,0.00368,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,163.24,0.87,5,Dry,34,7,5,3,44,93,0.57,70.24,0.43,70.24,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00172,0.0000674,0.0783,0.00307,1,0.0373,0.116,0.00453,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,160.23,0.88,5,Dry,34,7,5,3,44,93,0.58,67.23,0.42,67.23,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00146,0.0000574,0.077,0.00302,1,0.0333,0.11,0.00432,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,157.77,0.89,5,Dry,34,7,5,3,44,93,0.59,64.77,0.41,64.77,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00126,0.0000492,0.0759,0.00297,1,0.0299,0.106,0.00415,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,155.31,0.89,5,Dry,34,7,5,3,44,93,0.6,62.31,0.4,62.31,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0738,0.00105,0.000041,0.0748,0.00293,1,0.0266,0.101,0.00398,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,153.94,0.89,5,Dry,34,7,5,3,44,93,0.6,60.94,0.4,60.94,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.00093,0.0000365,0.0742,0.00291,1,0.0248,0.099,0.00388,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,152.03,0.9,5,Dry,34,7,5,3,44,93,0.61,59.03,0.39,59.03,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000768,0.0000301,0.0734,0.00288,1,0.0222,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,150.12,0.9,5,Dry,34,7,5,3,44,93,0.62,57.12,0.38,57.12,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000605,0.0000237,0.0725,0.00284,1,0.0196,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,148.2,0.91,5,Dry,34,7,5,3,44,93,0.63,55.2,0.37,55.2,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000442,0.0000173,0.0717,0.00281,1,0.017,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,146.29,0.91,5,Dry,34,7,5,3,44,93,0.64,53.29,0.36,53.29,0,0,0,0,-3,3,34,7,5,0,47,99.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,144.37,0.91,5,Dry,34,7,5,3,44,93,0.64,51.37,0.36,51.37,0,0,0,0,-3,3,34,7,5,0,47,97.4,990,964.5,25.5,0.0708,0.000116,0.00000457,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,142.46,0.92,5,Dry,34,7,5,3,44,93,0.65,49.46,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,140.55,0.92,5,Dry,34,7,5,3,44,93,0.66,47.55,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,139.18,0.92,5,Dry,34,7,5,3,44,93,0.67,46.18,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,137.81,0.93,5,Dry,34,7,5,3,44,93,0.68,44.81,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,136.44,0.93,5,Dry,34,7,5,3,44,93,0.68,43.44,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,135.08,0.93,5,Dry,34,7,5,3,44,93,0.69,42.08,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,133.71,0.94,5,Dry,34,7,5,3,44,93,0.7,40.71,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,132.34,0.94,5,Dry,34,7,5,3,44,93,0.7,39.34,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,130.98,0.94,5,Dry,34,7,5,3,44,93,0.71,37.98,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,129.61,0.95,5,Dry,34,7,5,3,44,93,0.72,36.61,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,128.24,0.95,5,Dry,34,7,5,3,44,93,0.72,35.24,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,127.97,0.95,5,Dry,34,7,5,3,44,93,0.73,34.97,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,127.15,0.95,5,Dry,34,7,5,3,44,93,0.73,34.15,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
