date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-24,1995,11,47,237,126.33,0.95,5,Dry,34,7,5,3,44,93,0.74,33.33,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,125.51,0.95,5,Dry,34,7,5,3,44,93,0.74,32.51,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,124.69,0.95,5,Dry,34,7,5,3,44,93,0.75,31.69,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,123.87,0.95,5,Dry,34,7,5,3,44,93,0.75,30.87,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,123.05,0.96,5,Dry,34,7,5,3,44,93,0.76,30.05,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,122.23,0.96,5,Dry,34,7,5,3,44,93,0.76,29.23,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,121.41,0.96,5,Dry,34,7,5,3,44,93,0.77,28.41,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,120.58,0.96,5,Dry,34,7,5,3,44,93,0.77,27.58,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,118.67,0.96,5,Dry,30,6,4,2,30,72,0.61,46.67,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,116.21,0.96,5,Dry,30,6,4,2,30,72,0.62,44.21,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,114.84,0.96,5,Dry,30,6,4,2,30,72,0.63,42.84,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,112.93,0.97,5,Dry,30,6,4,2,30,72,0.64,40.93,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,111.01,0.97,5,Dry,30,6,4,2,30,72,0.65,39.01,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,109.1,0.97,5,Dry,30,6,4,2,30,72,0.66,37.1,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,107.19,0.97,5,Dry,30,6,4,2,30,72,0.67,35.19,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,105.27,0.97,5,Dry,30,6,4,2,30,72,0.68,33.27,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,103.91,0.97,5,Dry,30,6,4,2,30,72,0.69,31.91,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,102.54,0.97,5,Dry,30,6,4,2,30,72,0.7,30.54,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,101.17,0.98,5,Dry,30,6,4,2,30,72,0.71,29.17,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,99.8,0.98,5,Dry,30,6,4,2,30,72,0.72,27.8,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,98.44,0.98,5,Dry,30,6,4,2,30,72,0.73,26.44,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,97.07,0.98,5,Dry,30,6,4,2,30,72,0.74,25.07,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,96.8,0.98,5,Dry,30,6,4,2,30,72,0.74,24.8,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,95.98,0.98,5,Dry,30,6,4,2,30,72,0.75,23.98,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,95.16,0.98,5,Dry,30,6,4,2,30,72,0.76,23.16,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,94.33,0.98,5,Dry,30,6,4,2,30,72,0.76,22.33,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,93.51,0.98,5,Dry,30,6,4,2,30,72,0.77,21.51,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,92.69,0.98,5,Dry,30,6,4,2,30,72,0.78,20.69,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,91.87,0.98,5,Dry,30,6,4,2,30,72,0.78,19.87,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,91.05,0.98,5,Dry,30,6,4,2,30,72,0.79,19.05,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,90.23,0.98,5,Dry,30,6,4,2,30,72,0.8,18.23,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,89.41,0.99,5,Dry,30,6,4,2,30,72,0.81,17.41,0.2,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,88.59,0.99,5,Dry,30,6,4,2,30,72,0.81,16.59,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,87.77,0.99,5,Dry,30,6,4,2,30,72,0.82,15.77,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,86.95,0.99,5,Dry,30,6,4,2,30,72,0.83,14.95,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,86.13,0.99,5,Dry,30,6,4,2,30,72,0.84,14.13,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,85.31,0.99,5,Dry,30,6,4,2,30,72,0.84,13.31,0.16,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,84.49,0.99,5,Dry,30,6,4,2,30,72,0.85,12.49,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,83.67,0.99,5,Dry,24,4,2,2,20,52,0.62,31.67,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,82.85,0.99,5,Dry,24,4,2,2,20,52,0.63,30.85,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,82.58,0.99,5,Dry,24,4,2,2,20,52,0.63,30.58,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,82.3,0.99,5,Dry,24,4,2,2,20,52,0.63,30.3,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,82.03,0.99,5,Dry,24,4,2,2,20,52,0.63,30.03,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,81.76,0.99,5,Dry,24,4,2,2,20,52,0.64,29.76,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,81.48,0.99,5,Dry,24,4,2,2,20,52,0.64,29.48,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,81.21,0.99,5,Dry,24,4,2,2,20,52,0.64,29.21,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,80.94,0.99,5,Dry,24,4,2,2,20,52,0.64,28.94,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,80.66,0.99,5,Dry,24,4,2,2,20,52,0.65,28.66,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,80.39,0.99,5,Dry,24,4,2,2,20,52,0.65,28.39,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,80.12,0.99,5,Dry,24,4,2,2,20,52,0.65,28.12,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,80.94,0.99,5,Dry,24,4,2,2,20,52,0.64,28.94,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,80.12,0.99,5,Dry,24,4,2,2,20,52,0.65,28.12,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,79.84,0.99,5,Dry,24,4,2,2,20,52,0.65,27.84,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,79.57,0.99,5,Dry,24,4,2,2,20,52,0.65,27.57,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,79.3,0.99,5,Dry,24,4,2,2,20,52,0.66,27.3,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,78.48,0.99,5,Dry,24,4,2,2,20,52,0.66,26.48,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,78.2,0.99,5,Dry,24,4,2,2,20,52,0.67,26.2,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,77.93,0.99,5,Dry,24,4,2,2,20,52,0.67,25.93,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,77.11,0.99,5,Dry,24,4,2,2,20,52,0.67,25.11,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,77.93,0.99,5,Dry,24,4,2,2,20,52,0.67,25.93,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,78.75,0.99,5,Dry,24,4,2,2,20,52,0.66,26.75,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,79.02,0.99,5,Dry,24,4,2,2,20,52,0.66,27.02,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,79.84,0.99,5,Dry,24,4,2,2,20,52,0.65,27.84,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,79.57,0.99,5,Dry,24,4,2,2,20,52,0.65,27.57,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,79.3,0.99,5,Dry,24,4,2,2,20,52,0.66,27.3,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,79.02,0.99,5,Dry,24,4,2,2,20,52,0.66,27.02,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,80.39,0.99,5,Dry,24,4,2,2,20,52,0.65,28.39,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,80.66,0.99,5,Dry,24,4,2,2,20,52,0.65,28.66,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,80.39,0.99,5,Dry,24,4,2,2,20,52,0.65,28.39,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,82.3,0.99,5,Dry,23,4,2,2,19,50,0.61,32.3,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,83.67,0.99,5,Dry,23,4,2,2,19,50,0.6,33.67,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,85.58,0.99,5,Dry,23,4,2,2,19,50,0.58,35.58,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,87.5,0.99,5,Dry,23,4,2,2,19,50,0.57,37.5,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,89.41,0.99,5,Dry,23,4,2,2,19,50,0.56,39.41,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,89.69,0.98,5,Dry,23,4,2,2,19,50,0.56,39.69,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,90.51,0.98,5,Dry,23,4,2,2,19,50,0.55,40.51,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,91.87,0.98,5,Dry,23,4,2,2,19,50,0.54,41.87,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,93.24,0.98,5,Dry,23,4,2,2,19,50,0.54,43.24,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,94.61,0.98,5,Dry,23,4,2,2,19,50,0.53,44.61,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,99.26,0.98,5,Dry,23,4,2,2,19,50,0.5,49.26,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,101.72,0.98,5,Dry,23,4,2,2,19,50,0.49,51.72,0.51,51.72,0,0,0,0,-2,2,23,4,2,0,21,80.7,990,964.5,25.5,0.0708,0.000146,0.00000573,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,101.44,0.98,5,Dry,23,4,2,2,19,50,0.49,51.44,0.51,51.44,0,0,0,0,-2,2,23,4,2,0,21,80.4,990,964.5,25.5,0.0708,0.000122,0.0000048,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,100.62,0.98,5,Dry,23,4,2,2,19,50,0.5,50.62,0.5,50.62,0,0,0,0,-2,2,23,4,2,0,21,79.6,990,964.5,25.5,0.0708,0.0000527,0.00000207,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,103.08,0.97,5,Dry,23,4,2,2,19,50,0.48,53.08,0.52,53.08,0,0,0,0,-2,2,23,4,2,0,21,82.1,990,964.5,25.5,0.0708,0.000262,0.0000103,0.0711,0.00279,1,0.0142,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,107.19,0.97,5,Dry,23,4,2,2,19,50,0.47,57.19,0.53,57.19,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000611,0.000024,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,111.29,0.97,5,Dry,23,4,2,2,19,50,0.45,61.29,0.55,61.29,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.00096,0.0000376,0.0718,0.00282,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,114.3,0.97,5,Dry,23,4,2,2,19,50,0.44,64.3,0.56,64.3,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00122,0.0000477,0.072,0.00283,1,0.0293,0.101,0.00397,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
1996-11-19,1996,2,8,324,117.3,0.96,5,Dry,23,4,2,2,19,50,0.43,67.3,0.57,67.3,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000577,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
1996-11-20,1996,2,8,325,119.76,0.96,5,Dry,23,4,2,2,19,50,0.42,69.76,0.58,69.76,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00168,0.0000659,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.8,15.2,15.2,365
1996-11-21,1996,2,8,326,117.85,0.96,5,Dry,23,4,2,2,19,50,0.42,67.85,0.58,67.85,0,0,0,0,-2,2,23,4,2,0,21,96.8,990,964.5,25.5,0.0708,0.00152,0.0000595,0.0723,0.00284,1,0.0341,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1996-11-22,1996,2,8,327,116.48,0.96,5,Dry,23,4,2,2,19,50,0.43,66.48,0.57,66.48,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1996-11-23,1996,2,8,328,115.12,0.96,5,Dry,23,4,2,2,19,50,0.43,65.12,0.57,65.12,0,0,0,0,-2,2,23,4,2,0,21,94.1,990,964.5,25.5,0.0708,0.00129,0.0000504,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1996-11-24,1996,2,8,329,118.12,0.96,5,Dry,23,4,2,2,19,50,0.42,68.12,0.58,68.12,0,0,0,0,-2,2,23,4,2,0,21,97.1,990,964.5,25.5,0.0708,0.00154,0.0000604,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1996-11-25,1996,2,8,330,120.58,0.96,5,Dry,23,4,2,2,19,50,0.41,70.58,0.58,70.58,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000686,0.0726,0.00285,1,0.0378,0.11,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
1996-11-26,1996,2,9,331,123.59,0.96,5,Dry,23,4,2,2,19,50,0.41,73.59,0.59,73.59,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.00201,0.0000786,0.0737,0.00289,1,0.0418,0.116,0.00453,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1996-11-27,1996,2,9,332,128.79,0.95,5,Dry,23,4,2,2,19,50,0.39,78.79,0.61,78.79,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.000096,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1996-11-28,1996,2,9,333,131.25,0.94,5,Dry,23,4,2,2,19,50,0.38,81.25,0.62,81.25,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1996-11-29,1996,2,9,334,131.52,0.94,5,Dry,23,4,2,2,19,50,0.38,81.52,0.62,81.52,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1996-11-30,1996,2,9,335,129.61,0.95,5,Dry,23,4,2,2,19,50,0.39,79.61,0.61,79.61,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000987,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1996-12-01,1996,3,9,336,130.43,0.94,5,Dry,26,4,3,2,24,59,0.45,71.43,0.55,71.43,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00182,0.0000714,0.0742,0.00291,1,0.0389,0.113,0.00444,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-12-02,1996,3,9,337,131.8,0.94,5,Dry,26,4,3,2,24,59,0.45,72.8,0.55,72.8,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00194,0.000076,0.0748,0.00293,1,0.0408,0.116,0.00453,25.4,0.928,0.96,0.891,16.8,16.2,16.2,388
1996-12-03,1996,3,10,338,133.16,0.94,5,Dry,26,4,3,2,24,59,0.44,74.16,0.56,74.16,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00205,0.0000805,0.0754,0.00296,1,0.0426,0.118,0.00463,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1996-12-04,1996,3,10,339,136.17,0.93,5,Dry,26,4,3,2,24,59,0.43,77.17,0.57,77.17,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.00231,0.0000906,0.0767,0.00301,1,0.0467,0.123,0.00484,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-05,1996,3,10,340,136.99,0.93,5,Dry,26,4,3,2,24,59,0.43,77.99,0.57,77.99,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00238,0.0000933,0.0771,0.00302,1,0.0478,0.125,0.0049,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1996-12-06,1996,3,10,341,135.08,0.93,5,Dry,26,4,3,2,24,59,0.44,76.08,0.56,76.08,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00222,0.0000869,0.0762,0.00299,1,0.0452,0.121,0.00476,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-12-07,1996,3,10,342,133.71,0.94,5,Dry,26,4,3,2,24,59,0.44,74.71,0.56,74.71,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.0021,0.0000824,0.0756,0.00297,1,0.0434,0.119,0.00467,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1996-12-08,1996,3,10,343,133.44,0.94,5,Dry,26,4,3,2,24,59,0.44,74.44,0.56,74.44,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0735,0.00208,0.0000815,0.0755,0.00296,1,0.043,0.119,0.00465,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1996-12-09,1996,3,10,344,135.35,0.93,5,Dry,26,4,3,2,24,59,0.44,76.35,0.56,76.35,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00224,0.0000878,0.0764,0.00299,1,0.0456,0.122,0.00478,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1996-12-10,1996,3,11,345,137.26,0.93,5,Dry,26,4,3,2,24,59,0.43,78.26,0.57,78.26,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.0024,0.0000942,0.0772,0.00303,1,0.0482,0.125,0.00492,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1996-12-11,1996,3,11,346,140.27,0.92,5,Dry,26,4,3,2,24,59,0.42,81.27,0.58,81.27,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00266,0.000104,0.0785,0.00308,1,0.0522,0.131,0.00513,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1996-12-12,1996,3,11,347,142.19,0.92,5,Dry,26,4,3,2,24,59,0.41,83.19,0.58,83.19,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00282,0.000111,0.0794,0.00311,1,0.0548,0.134,0.00526,25.4,0.929,0.961,0.893,19.2,18.5,18.5,444
1996-12-13,1996,3,11,348,140.27,0.92,5,Dry,26,4,3,2,24,59,0.42,81.27,0.58,81.27,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0759,0.00266,0.000104,0.0785,0.00308,1,0.0522,0.131,0.00513,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1996-12-14,1996,3,11,349,140,0.92,5,Dry,26,4,3,2,24,59,0.42,81,0.58,81,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00307,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18,18,433
1996-12-15,1996,3,11,350,141.37,0.92,5,Dry,26,4,3,2,24,59,0.42,82.37,0.58,82.37,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0537,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-16,1996,3,11,351,143.28,0.92,5,Dry,26,4,3,2,24,59,0.41,84.28,0.59,84.28,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00291,0.000114,0.0798,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1996-12-17,1996,3,12,352,141.37,0.92,5,Dry,26,4,3,2,24,59,0.42,82.37,0.58,82.37,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0537,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-18,1996,3,12,353,139.45,0.92,5,Dry,26,4,3,2,24,59,0.42,80.45,0.58,80.45,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000102,0.0782,0.00307,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-19,1996,3,12,354,141.37,0.92,5,Dry,26,4,3,2,24,59,0.42,82.37,0.58,82.37,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0537,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-20,1996,3,12,355,146.56,0.91,5,Dry,26,4,3,2,24,59,0.4,87.56,0.6,87.56,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.00319,0.000125,0.0813,0.00319,1,0.0607,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1996-12-21,1996,3,12,356,150.12,0.9,5,Dry,26,4,3,2,24,59,0.39,91.12,0.61,91.12,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.0035,0.000137,0.0828,0.00325,1,0.0655,0.148,0.00582,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1996-12-22,1996,3,12,357,154.22,0.89,5,Dry,26,4,3,2,24,59,0.38,95.22,0.62,95.22,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.000151,0.0846,0.00332,1,0.071,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
1996-12-23,1996,3,12,358,157.77,0.89,5,Dry,26,4,3,2,24,59,0.37,98.77,0.63,98.77,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00415,0.000162,0.0862,0.00338,1,0.0758,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-12-24,1996,3,13,359,161.33,0.88,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1996-12-25,1996,3,13,360,162.69,0.87,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.6,22.8,22.8,548
1996-12-26,1996,3,13,361,162.42,0.87,5,Dry,26,4,3,2,24,59,0.36,103.4,0.64,103.4,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00454,0.000178,0.0882,0.00346,1,0.0821,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-12-27,1996,3,13,362,162.69,0.87,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.6,22.8,22.8,548
1996-12-28,1996,3,13,363,165.7,0.86,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0897,0.00351,1,0.0865,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,565
1996-12-29,1996,3,13,364,168.71,0.85,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1996-12-30,1996,3,13,365,171.72,0.85,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0947,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1996-12-31,1996,3,14,366,174.18,0.84,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00365,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
1997-01-01,1996,4,14,1,174.45,0.84,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1997-01-02,1996,4,14,2,174.73,0.84,5,Dry,29,5,4,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.0044,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-01-03,1996,4,14,3,176.09,0.83,5,Dry,29,5,4,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0817,0.172,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1997-01-04,1996,4,14,4,177.46,0.83,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
1997-01-05,1996,4,14,5,181.56,0.82,5,Dry,29,5,4,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0922,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-01-06,1996,4,14,6,182.93,0.81,5,Dry,29,5,4,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-01-07,1996,4,15,7,183.2,0.81,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1997-01-08,1996,4,15,8,185.12,0.8,5,Dry,29,5,4,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1997-01-09,1996,4,15,9,187.58,0.8,5,Dry,29,5,4,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1997-01-10,1996,4,15,10,192.23,0.78,5,Dry,29,5,4,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1997-01-11,1996,4,15,11,196.87,0.77,5,Dry,29,5,4,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1997-01-12,1996,4,15,12,201.52,0.75,5,Dry,29,5,4,2,33,73,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-01-13,1996,4,15,13,206.17,0.73,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1997-01-14,1996,4,16,14,210.82,0.71,5,Dry,29,5,4,2,33,73,0.35,137.8,0.65,137.8,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00746,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,743
1997-01-15,1996,4,16,15,216.01,0.7,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1997-01-16,1996,4,16,16,222.3,0.68,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000331,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
1997-01-17,1996,4,16,17,228.05,0.67,5,Dry,29,5,4,2,33,73,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1997-01-18,1996,4,16,18,233.79,0.66,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
1997-01-19,1996,4,16,19,241.17,0.64,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39,38,38,913
1997-01-20,1996,4,16,20,249.1,0.63,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
1997-01-21,1996,4,17,21,258.12,0.61,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
1997-01-22,1996,4,17,22,266.05,0.6,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
1997-01-23,1996,4,17,23,275.08,0.58,5,Dry,29,5,4,2,33,73,0.27,202.1,0.73,202.1,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1997-01-24,1996,4,17,24,287.93,0.57,5,Dry,29,5,4,2,33,73,0.25,214.9,0.75,214.9,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1997-01-25,1996,4,17,25,301.87,0.55,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
1997-01-26,1996,4,17,26,314.73,0.53,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
1997-01-27,1996,4,17,27,327.58,0.52,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
1997-01-28,1996,4,18,28,343.71,0.5,5,Dry,29,5,4,2,33,73,0.21,270.7,0.79,270.7,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0268,0.00108,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
1997-01-29,1996,4,18,29,364.76,0.48,5,Dry,29,5,4,2,33,73,0.2,291.8,0.8,291.8,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0367,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
1997-01-30,1996,4,18,30,388.01,0.46,5,Dry,29,5,4,2,33,73,0.19,315,0.81,315,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
1997-01-31,1996,4,18,31,413.44,0.44,5,Dry,29,5,4,2,33,73,0.18,340.4,0.82,340.4,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.2,1780
1997-02-01,1996,5,18,32,443.79,0.41,5,Dry,31,6,4,3,41,85,0.19,358.8,0.81,358.8,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.2,1880
1997-02-02,1996,5,18,33,472.5,0.4,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
1997-02-03,1996,5,18,34,505.04,0.37,5,Dry,31,6,4,3,41,85,0.17,420,0.83,420,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0122,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.1,2190
1997-02-04,1996,5,19,35,540.31,0.35,5,Dry,31,6,4,3,41,85,0.16,455.3,0.84,455.3,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.325,0.0135,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
1997-02-05,1996,5,19,36,577.23,0.33,5,Dry,31,6,4,3,41,85,0.15,492.2,0.85,492.2,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1997-02-06,1996,5,19,37,611.41,0.31,5,Dry,31,6,4,3,41,85,0.14,526.4,0.86,526.4,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
1997-02-07,1996,5,19,38,643.4,0.3,5,Dry,31,6,4,3,41,85,0.13,558.4,0.87,558.4,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.975,0.928,39.8,38.8,116,2790
1997-02-08,1996,5,19,39,672.11,0.28,5,Dry,31,6,4,3,41,85,0.13,587.1,0.87,587.1,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00825,0.477,0.0204,3,0.207,0.683,0.0292,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
1997-02-09,1996,5,19,40,699.18,0.27,5,Dry,31,6,4,3,41,85,0.12,614.2,0.88,614.2,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00907,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
1997-02-10,1996,5,19,41,723.51,0.26,5,Dry,31,6,4,3,41,85,0.12,638.5,0.88,638.5,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.0098,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1997-02-11,1996,5,20,42,745.66,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,640.7,0.86,640.7,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.317,0.229,0.0099,0.546,0.0236,3,0.231,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3160
1997-02-12,1996,5,20,43,767.26,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,662.3,0.86,662.3,0,0,0,0,-4,4,36,6,5,0,58,709,990,967,23,0.33,0.243,0.0106,0.573,0.0249,3,0.241,0.813,0.0353,22.2,0.957,0.98,0.938,46,45.1,135,3250
1997-02-13,1996,5,20,44,778.26,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
1997-02-14,1996,5,20,45,793.9,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,688.9,0.87,688.9,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.858,0.0374,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
1997-02-15,1996,5,20,46,808.62,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,703.6,0.87,703.6,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3410
1997-02-16,1996,5,20,47,824.6,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,719.6,0.87,719.6,0,0,0,0,-4,4,36,6,5,0,58,767,990,967.2,22.8,0.362,0.282,0.0124,0.644,0.0282,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1997-02-17,1996,5,20,48,833.94,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,728.9,0.87,728.9,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.367,0.288,0.0126,0.655,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1997-02-18,1996,5,21,49,843.57,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,738.6,0.88,738.6,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.294,0.013,0.668,0.0294,3,0.275,0.943,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1997-02-19,1996,5,21,50,853.47,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,748.5,0.88,748.5,0,0,0,0,-4,4,36,6,5,0,58,795,990,967.3,22.7,0.383,0.301,0.0133,0.684,0.0302,3,0.279,0.963,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1997-02-20,1996,5,21,51,863.61,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,758.6,0.88,758.6,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.392,0.306,0.0135,0.699,0.0308,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1997-02-21,1996,5,21,52,873.99,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,769,0.88,769,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.713,0.0315,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1997-02-22,1996,5,21,53,880.33,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,775.3,0.88,775.3,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1997-02-23,1996,5,21,54,891.06,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,786.1,0.88,786.1,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.319,0.0142,0.737,0.0327,4,0.208,0.945,0.0419,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
1997-02-24,1996,5,21,55,897.59,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,792.6,0.88,792.6,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0143,0.746,0.0331,4,0.21,0.956,0.0425,21.6,0.953,0.976,0.93,39.9,39,156,3740
1997-02-25,1996,5,22,56,904.2,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,799.2,0.88,799.2,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.43,0.326,0.0145,0.755,0.0336,4,0.212,0.968,0.043,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1997-02-26,1996,5,22,57,910.87,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,805.9,0.89,805.9,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.765,0.0341,4,0.214,0.979,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
1997-02-27,1996,5,22,58,917.61,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,812.6,0.89,812.6,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.774,0.0345,4,0.217,0.991,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1997-02-28,1996,5,22,59,924.42,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,819.4,0.89,819.4,0,0,0,0,-4,4,36,6,5,0,58,866,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,160,3850
1997-03-01,1996,6,22,60,935.91,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,806.9,0.86,806.9,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0147,0.774,0.0346,4,0.215,0.989,0.0442,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
1997-03-02,1996,6,22,61,947.56,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,818.6,0.86,818.6,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
1997-03-03,1996,6,22,62,954.64,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,825.6,0.86,825.6,0,0,0,0,-6,6,41,8,7,0,73,882,990,967.7,22.3,0.462,0.339,0.0152,0.801,0.0359,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41,40.2,161,3860
1997-03-04,1996,6,23,63,961.77,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,832.8,0.87,832.8,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.469,0.342,0.0154,0.811,0.0364,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
1997-03-05,1996,6,23,64,964.16,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,835.2,0.87,835.2,0,0,0,0,-6,6,41,8,7,0,73,891,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3890
1997-03-06,1996,6,23,65,961.77,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,832.8,0.87,832.8,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.469,0.342,0.0154,0.811,0.0364,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
1997-03-07,1996,6,23,66,959.38,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,830.4,0.87,830.4,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.2,40.4,161,3870
1997-03-08,1996,6,23,67,952.27,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,823.3,0.86,823.3,0,0,0,0,-6,6,41,8,7,0,73,879,990,967.7,22.3,0.46,0.337,0.0151,0.797,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1997-03-09,1996,6,23,68,940.55,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,811.5,0.86,811.5,0,0,0,0,-6,6,41,8,7,0,73,868,990,967.7,22.3,0.449,0.332,0.0149,0.781,0.035,4,0.216,0.997,0.0446,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1997-03-10,1996,6,23,69,928.99,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,800,0.86,800,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.439,0.326,0.0146,0.765,0.0342,4,0.212,0.977,0.0437,21.4,0.953,0.976,0.93,40,39.1,156,3750
1997-03-11,1996,6,24,70,917.61,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,788.6,0.86,788.6,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.957,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
1997-03-12,1996,6,24,71,910.87,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,781.9,0.86,781.9,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
1997-03-13,1996,6,24,72,904.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,775.2,0.86,775.2,0,0,0,0,-6,6,41,8,7,0,73,831,990,967.5,22.5,0.416,0.314,0.014,0.73,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
1997-03-14,1996,6,24,73,893.23,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,764.2,0.86,764.2,0,0,0,0,-6,6,41,8,7,0,73,820,990,967.5,22.5,0.406,0.309,0.0137,0.715,0.0317,3,0.284,0.998,0.0443,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
1997-03-15,1996,6,24,74,882.46,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,753.5,0.85,753.5,0,0,0,0,-6,6,41,8,7,0,73,809,990,967.4,22.6,0.396,0.304,0.0135,0.7,0.031,3,0.281,0.981,0.0434,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1997-03-16,1996,6,24,75,871.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,742.9,0.85,742.9,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0131,0.684,0.0302,3,0.277,0.96,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1997-03-17,1996,6,24,76,861.56,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,732.6,0.85,732.6,0,0,0,0,-6,6,41,8,7,0,73,789,990,967.3,22.7,0.377,0.29,0.0128,0.667,0.0295,3,0.272,0.939,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1997-03-18,1996,6,25,77,851.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,722.5,0.85,722.5,0,0,0,0,-6,6,41,8,7,0,73,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-19,1996,6,25,78,841.62,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,712.6,0.85,712.6,0,0,0,0,-6,6,41,8,7,0,73,769,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
1997-03-20,1996,6,25,79,835.84,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,706.8,0.85,706.8,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.633,0.0278,3,0.261,0.894,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
1997-03-21,1996,6,25,80,826.45,0.22,5,Dry,36,8,6,4,53,107,0.13,719.5,0.87,719.5,0,0,0,0,-4,4,36,8,6,0,57,769,990,967.2,22.8,0.364,0.282,0.0124,0.645,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-22,1996,6,25,81,817.36,0.23,5,Dry,36,8,6,4,53,107,0.13,710.4,0.87,710.4,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.896,0.0393,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
1997-03-23,1996,6,25,82,808.62,0.23,5,Dry,36,8,6,4,53,107,0.13,701.6,0.87,701.6,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.623,0.0273,3,0.258,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3400
1997-03-24,1996,6,25,83,803.56,0.23,5,Dry,36,8,6,4,53,107,0.13,696.6,0.87,696.6,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47,141,3380
1997-03-25,1996,6,26,84,795.46,0.24,5,Dry,36,8,6,4,53,107,0.14,688.5,0.86,688.5,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.859,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1997-03-26,1996,6,26,85,787.85,0.24,5,Dry,36,8,6,4,53,107,0.14,680.9,0.86,680.9,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0111,0.598,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
1997-03-27,1996,6,26,86,780.85,0.24,5,Dry,36,8,6,4,53,107,0.14,673.9,0.86,673.9,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
1997-03-28,1996,6,26,87,777.02,0.24,5,Dry,36,8,6,4,53,107,0.14,670,0.86,670,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
1997-03-29,1996,6,26,88,775.82,0.24,5,Dry,36,8,6,4,53,107,0.14,668.8,0.86,668.8,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0253,3,0.243,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
1997-03-30,1996,6,26,89,774.66,0.25,5,Dry,36,8,6,4,53,107,0.14,667.7,0.86,667.7,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.334,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-31,1996,6,26,90,775.82,0.24,5,Dry,36,8,6,4,53,107,0.14,668.8,0.86,668.8,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0253,3,0.243,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
1997-04-01,1996,7,27,91,777.02,0.24,5,Dry,40,10,8,5,62,125,0.16,652,0.84,652,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1997-04-02,1996,7,27,92,780.85,0.24,5,Dry,40,10,8,5,62,125,0.16,655.9,0.84,655.9,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.571,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.5,134,3210
1997-04-03,1996,7,27,93,784.97,0.24,5,Dry,40,10,8,5,62,125,0.16,660,0.84,660,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.576,0.0251,3,0.239,0.816,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
1997-04-04,1996,7,27,94,786.4,0.24,5,Dry,40,10,8,5,62,125,0.16,661.4,0.84,661.4,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.243,0.0106,0.578,0.0252,3,0.24,0.818,0.0356,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1997-04-05,1996,7,27,95,790.83,0.24,5,Dry,40,10,8,5,62,125,0.16,665.8,0.84,665.8,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0254,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46,45.1,135,3250
1997-04-06,1996,7,27,96,798.64,0.23,5,Dry,40,10,8,5,62,125,0.16,673.6,0.84,673.6,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.342,0.251,0.011,0.593,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
1997-04-07,1996,7,27,97,806.92,0.23,5,Dry,40,10,8,5,62,125,0.15,681.9,0.84,681.9,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.249,0.853,0.0373,22,0.957,0.98,0.938,47,46,138,3310
1997-04-08,1996,7,28,98,815.58,0.23,5,Dry,40,10,8,5,62,125,0.15,690.6,0.85,690.6,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
1997-04-09,1996,7,28,99,828.3,0.22,5,Dry,40,10,8,5,62,125,0.15,703.3,0.85,703.3,0,0,0,0,-5,5,40,10,8,0,67,761,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
1997-04-10,1996,7,28,100,841.62,0.22,5,Dry,40,10,8,5,62,125,0.15,716.6,0.85,716.6,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.646,0.0284,3,0.265,0.911,0.0401,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
1997-04-11,1996,7,28,101,859.52,0.21,5,Dry,40,10,8,5,62,125,0.14,734.5,0.85,734.5,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.38,0.292,0.0129,0.672,0.0297,3,0.273,0.945,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
